   ---   389   cards of disk file read into card cache cells  1   onward.
 <===> Done with  "/"-card sorting by data class.    Remember that the source file appears different from interpreted input data.
Alternative Transients Program (ATP),  Intel Visual Fortran.    All rights reserved by Can/Am user group of Portland, Oregon, USA.
 Date (dd-mth-yy) and time of day (hh.mm.ss) = 03-Sep-26  17.54.27    Name of disk plot file is  case.pl4
Consult the 860-page ATP Rule Book of the Can/Am EMTP User Group in Portland,  Oregon, USA.  Source code date is 19 June 2017.
Total size of LABCOM tables = 80605677 INTEGER words.  31 VARDIM  List Sizes follow:  100K  120K  500K  20K  2000K  5K  200K
 2000K  10K  16K  3K  12K 1000K  2K 2000K  3200  360  1016 2000K 2000K  12K 1000K 2000K  36  240K 2000K  100K 2000K84700K  39  100K
--------------------------------------------------+--------------------------------------------------------------------------------
Descriptive interpretation of input data cards.   |  Input data card images are shown below, all 80 columns, character by character
                                                  0         1         2         3         4         5         6         7         8
                                                  012345678901234567890123456789012345678901234567890123456789012345678901234567890
--------------------------------------------------+--------------------------------------------------------------------------------
Comment card.   Card index = 1.                   |C data:case.atp
Marker card preceding new EMTP data case.         |BEGIN NEW DATA CASE
Comment card.   Card index = 3.                   |C ------------------------------------------------------------------------------
Comment card.   Card index = 4.                   |C Generated by ATPDraw September, 3, 2026
Comment card.   Card index = 5.                   |C from project /tmp/tmpzzg3e17r/case.xml
Comment card.   Card index = 6.                   |C ATPDraw developed by H. K. Høidalen at NTNU - NORWAY 1999-2022
Comment card.   Card index = 7.                   |C ------------------------------------------------------------------------------
Use  SPY  DEPOSIT  on following variable.         |$DEPOSIT, SIGMAX=3.0
Comment card.   Card index = 9.                   |C $DUMMY, XYZ000
Comment card.   Card index = 10.                  |C  dT  >< Tmax >< Xopt >< Copt ><Epsiln>
Misc. data.     1.000E-05   3.000E-01   6.000E+01 |   1.E-5      .3     60.     60.  1.E-16
Misc. data.    500    1  1  1  1  0  0  1 50  0   |     500       1       1       1       1       0       0       1      50
Statistics data.      1    0    0    0    1    0  |       1       0       0       0       1      -1                               0
Comment card.   Card index = 14.                  |C        1         2         3         4         5         6         7         8
Comment card.   Card index = 15.                  |C 345678901234567890123456789012345678901234567890123456789012345678901234567890
Comment card.   Card index = 16.                  |C < n1 >< n2 ><ref1><ref2>< R  >< L  >< C  >
Comment card.   Card index = 17.                  |C < n1 >< n2 ><ref1><ref2>< R  >< A  >< B  ><Leng><><>0
Comment card.   Card index = 18.                  |C bar from: 390 - bar to: 391 - fictional: 1505 1505 - SGOTA3-MG000
Sat. Xformer.    2.456E-02  2.878E+01  0.000E+00  |  TRANSFORMER             .0245628.784X0001A                                   0
    Breakpoint.      2.45605E-02    2.87840E+01   |     0.024560452        28.78395
    Breakpoint.      9.03510E-01    1.08293E+03   |     0.903510298      1082.93048
    Breakpoint.      1.66111E+00    1.13708E+03   |      1.66111143        1137.077
    Breakpoint.      3.75350E+00    1.19122E+03   |      3.75349629      1191.22352
    Breakpoint.      7.42970E+00    1.23454E+03   |      7.42970164      1234.54074
    Breakpoint.      1.75927E+01    1.28869E+03   |      17.5926808      1288.68727
    Breakpoint.      2.79951E+01    1.30601E+03   |      27.9951131      1306.01415
    Breakpoint.      8.30078E+02    1.55942E+03   |       830.07831      1559.41988
Special termination-of-points card.               |            9999
  Winding 1.   1.7190E+00  1.8237E-01  2.8868E+02 | 1390A                     1.719 68.75288.68
  Winding 2.   1.8700E-01 -1.9892E-02  1.9919E+02 | 2391A                      .187-7.499199.19
  Winding 3.   3.2000E-02  1.1247E-03  1.3800E+01 | 3395A  395B                .032  .424  13.8
Transformer copy using reference name  "X0001A"   |  TRANSFORMER X0001A                  X0001B                                   0
  Winding 1.   (No values read, since copy)       | 1390B
  Winding 2.   (No values read, since copy)       | 2391B
  Winding 3.   (No values read, since copy)       | 3395B  395C
Transformer copy using reference name  "X0001A"   |  TRANSFORMER X0001A                  X0001C                                   0
  Winding 1.   (No values read, since copy)       | 1390C
  Winding 2.   (No values read, since copy)       | 2391C
  Winding 3.   (No values read, since copy)       | 3395C  395A
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  395A                      1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  395B                      1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  395C                      1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  397A                      1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  397B                      1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  397C                      1.E6                                               0
Comment card.   Card index = 46.                  |C bar from: 391 - bar to: 9098 - fictional: 42076 42076 - SGOTA6-MG000
Sat. Xformer.    6.149E-02  9.864E+00  0.000E+00  |  TRANSFORMER             .061499.8638X0002A                                   0
    Breakpoint.      6.14884E-02    9.86378E+00   |     0.061488436        9.863778
    Breakpoint.      9.82097E-01    7.47225E+02   |     0.982097019      747.225029
    Breakpoint.      1.80559E+00    7.84586E+02   |      1.80559379      784.586281
    Breakpoint.      4.07997E+00    8.21948E+02   |      4.07997288      821.947532
    Breakpoint.      8.07593E+00    8.51837E+02   |      8.07593211      851.836533
    Breakpoint.      1.91229E+01    8.89198E+02   |      19.1228804      889.197785
    Breakpoint.      3.04301E+01    9.01153E+02   |      30.4301093      901.153385
    Breakpoint.      9.02278E+02    1.07600E+03   |      902.277966      1076.00404
Special termination-of-points card.               |            9999
  Winding 1.   7.4000E-01  7.8564E-02  1.9919E+02 | 1391A                       .7429.618199.19
  Winding 2.   9.0000E-03 -9.0453E-04  7.9674E+01 | 29098A                     .009 -.34179.674
  Winding 3.   5.4000E-02  1.8966E-03  1.3800E+01 | 342077A42077B              .054  .715  13.8
Transformer copy using reference name  "X0002A"   |  TRANSFORMER X0002A                  X0002B                                   0
  Winding 1.   (No values read, since copy)       | 1391B
  Winding 2.   (No values read, since copy)       | 29098B
  Winding 3.   (No values read, since copy)       | 342077B42077C
Transformer copy using reference name  "X0002A"   |  TRANSFORMER X0002A                  X0002C                                   0
  Winding 1.   (No values read, since copy)       | 1391C
  Winding 2.   (No values read, since copy)       | 29098C
  Winding 3.   (No values read, since copy)       | 342077C42077A
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  42077A                    1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  42077B                    1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  42077C                    1.E6                                               0
Comment card.   Card index = 71.                  |C 42077 - SGOTA6-MG013
Comment card.   Card index = 72.                  |C bar from: 9098 - bar to: 9049 - circuit: 7 SGO-DF-MG138 SGOTA2-MG138 300.0
Sat. Xformer.    1.538E-01  8.392E+01  0.000E+00  |  TRANSFORMER             .1538183.924X0003A                                   0
    Breakpoint.      1.53808E-01    8.39241E+01   |      0.15380798       83.924129
    Breakpoint.      2.45543E+00    2.98868E+02   |      2.45542745      298.867504
    Breakpoint.      4.51432E+00    3.13811E+02   |      4.51432442      313.810879
    Breakpoint.      1.02007E+01    3.28754E+02   |      10.2007004      328.754254
    Breakpoint.      2.01914E+01    3.40709E+02   |      20.1913508      340.708954
    Breakpoint.      4.78108E+01    3.55652E+02   |      47.8108014       355.65233
    Breakpoint.      7.60810E+01    3.60434E+02   |      76.0810026       360.43421
    Breakpoint.      2.25586E+03    4.30369E+02   |      2255.86479      430.369205
Special termination-of-points card.               |            9999
  Winding 1.   3.6000E-02  3.8038E-03  7.9674E+01 | 19049A                     .036 1.43479.674
  Winding 2.   3.6000E-02  3.8038E-03  7.9674E+01 | 29098A                     .036 1.43479.674
Transformer copy using reference name  "X0003A"   |  TRANSFORMER X0003A                  X0003B                                   0
  Winding 1.   (No values read, since copy)       | 19049B
  Winding 2.   (No values read, since copy)       | 29098B
Transformer copy using reference name  "X0003A"   |  TRANSFORMER X0003A                  X0003C                                   0
  Winding 1.   (No values read, since copy)       | 19049C
  Winding 2.   (No values read, since copy)       | 29098C
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  9098A                     1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  9098B                     1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  9098C                     1.E6                                               0
1st of coupled R-L.   1.13780E+01  1.41787E-01    |51X0004AX0009A            11.378     53.4525
2nd coil. 1.373E+00 5.617E-02 0.000E+00 0.000E+00 |52X0004BX0009B            1.3727     21.1765
Zca, Zcc= 3.335E+00 2.854E-02 4.708E+00 8.471E-02 |53X0004CX0009C
1st of coupled R-L.   3.17140E+01  3.38011E-01    |51X0005AX0008A            31.714 127.4272128
2nd coil. 1.489E+01 1.352E-01 0.000E+00 0.000E+00 |52X0005BX0008B             14.89  50.9674572
Zca, Zcc= 5.608E+00 6.761E-02 2.050E+01 2.028E-01 |53X0005CX0008C
1st of coupled R-L.   3.90950E+02  1.44245E+00    |51X0007AX0006A            390.95 543.7895175
2nd coil. 8.644E+00 2.480E-01 0.000E+00 0.000E+00 |52X0007BX0006B            8.6441  93.4941375
Zca, Zcc= 1.274E+02 3.981E-01 1.361E+02 6.461E-01 |53X0007CX0006C
Comment card.   Card index = 103.                 |C < n1 >< n2 ><ref1><ref2>< R  >< L  >< C  >
Comment card.   Card index = 104.                 |C < n1 >< n2 ><ref1><ref2>< R  >< A  >< B  ><Leng><><>0
Comment card.   Card index = 105.                 |C < n1 >< n2 ><ref1><ref2>< R  >< L  >< C  >
Comment card.   Card index = 106.                 |C < n1 >< n2 ><ref1><ref2>< R  >< A  >< B  ><Leng><><>0
1st of coupled R-L.   3.69000E+07  8.17724E+04    |51391A  E001A             3.69E7   30827475.
2nd coil. 2.160E+04 1.538E+02 0.000E+00 0.000E+00 |52391B  E001B             21598.   57981.719
Zca, Zcc= 1.229E+07 2.721E+04 1.231E+07 2.736E+04 |53391C  E001C
Sat. Xformer.    0.000E+00  0.000E+00  1.000E+06  |  TRANSFORMER                         ST001A  1.E6                             0
Special termination-of-points card.               |            9999
  Winding 1.   1.0000E-04  2.6526E-07  1.9919E+02 | 1E001A                    .0001 .0001199.19
  Winding 2.   1.0000E-04  2.6526E-07  7.9674E+01 | 29049A                    .0001 .000179.674
Transformer copy using reference name  "ST001A"   |  TRANSFORMER ST001A                  ST001B                                   0
  Winding 1.   (No values read, since copy)       | 1E001B
  Winding 2.   (No values read, since copy)       | 29049B
Transformer copy using reference name  "ST001A"   |  TRANSFORMER ST001A                  ST001C                                   0
  Winding 1.   (No values read, since copy)       | 1E001C
  Winding 2.   (No values read, since copy)       | 29049C
1st of coupled R-L.   1.58000E+05  4.43667E+02    |51390A  E002A             1.58E5    167258.5
2nd coil. 1.673E+02 3.619E+00 0.000E+00 0.000E+00 |52390B  E002B             167.31    1364.325
Zca, Zcc= 5.261E+04 1.467E+02 5.278E+04 1.503E+02 |53390C  E002C
Sat. Xformer.    0.000E+00  0.000E+00  1.000E+06  |  TRANSFORMER                         ST002A  1.E6                             0
Special termination-of-points card.               |            9999
  Winding 1.   1.0000E-04  2.6526E-07  2.8868E+02 | 1E002A                    .0001 .0001288.68
  Winding 2.   1.0000E-04  2.6526E-07  1.9919E+02 | 2391A                     .0001 .0001199.19
Transformer copy using reference name  "ST002A"   |  TRANSFORMER ST002A                  ST002B                                   0
  Winding 1.   (No values read, since copy)       | 1E002B
  Winding 2.   (No values read, since copy)       | 2391B
Transformer copy using reference name  "ST002A"   |  TRANSFORMER ST002A                  ST002C                                   0
  Winding 1.   (No values read, since copy)       | 1E002C
  Winding 2.   (No values read, since copy)       | 2391C
1st of coupled R-L.   6.29570E+04  3.30096E+02    |51390A  E003A             62957.   124443.25
2nd coil. 1.236E+03 1.123E+01 0.000E+00 0.000E+00 |52390B  E003B             1235.6     4232.25
Zca, Zcc= 2.057E+04 1.063E+02 2.181E+04 1.175E+02 |53390C  E003C
Sat. Xformer.    0.000E+00  0.000E+00  1.000E+06  |  TRANSFORMER                         ST003A  1.E6                             0
Special termination-of-points card.               |            9999
  Winding 1.   1.0000E-04  2.6526E-07  2.8868E+02 | 1E003A                    .0001 .0001288.68
  Winding 2.   1.0000E-04  2.6526E-07  7.9674E+01 | 29049A                    .0001 .000179.674
Transformer copy using reference name  "ST003A"   |  TRANSFORMER ST003A                  ST003B                                   0
  Winding 1.   (No values read, since copy)       | 1E003B
  Winding 2.   (No values read, since copy)       | 29049B
Transformer copy using reference name  "ST003A"   |  TRANSFORMER ST003A                  ST003C                                   0
  Winding 1.   (No values read, since copy)       | 1E003C
  Winding 2.   (No values read, since copy)       | 29049C
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_MANCXX0013              .001                                               0
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  XX0014MEASUC              .001                                               4
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_MANBXX0015              .001                                               0
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  XX0016MEASUB              .001                                               4
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_MANAXX0017              .001                                               0
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  XX0018MEASUA              .001                                               4
Series R-L-C.   1.000E-01  0.000E+00  0.000E+00   |  T_MANB                      .1                                               1
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_MANAPRMANA              .001                                               0
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_MANBPRMANB              .001                                               0
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_MANCPRMANC              .001                                               0
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_OPOAPROPOA              .001                                               0
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_OPOBPROPOB              .001                                               0
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_OPOCPROPOC              .001                                               0
Comment card.   Card index = 159.                 |C 145 kV, Ur=120, MCOV = 96.kV Classe 3: 8kJ/kVr
Type-92 R(i)   0.0000E+00  0.0000E+00  4.4440E+03 |92      PRMANA                         4444.                                   4
Piecewise-lin.   0.000E+00  1.000E+19  0.000E+00  |                                               -1.
    Breakpoint.      1.00000E-03    1.35764E+05   |                    0.001                  135764.
    Breakpoint.      2.00000E-02    1.76190E+05   |                     0.02                  176190.
    Breakpoint.      2.00000E+00    1.85000E+05   |                       2.                   1.85E5
    Breakpoint.      2.00000E+01    1.95461E+05   |                      20.                  195461.
    Breakpoint.      2.50000E+02    2.16935E+05   |                     250.                  216935.
    Breakpoint.      5.00000E+02    2.26000E+05   |                     500.                   2.26E5
    Breakpoint.      1.00000E+03    2.31000E+05   |                     1.E3                   2.31E5
    Breakpoint.      2.00000E+03    2.43000E+05   |                     2.E3                   2.43E5
Special termination-of-points card.               |            9999
Reference branch.   Copy  (      , PRMANA )       |92      PRMANB      PRMANA             4444.                                   4
Reference branch.   Copy  (      , PRMANA )       |92      PRMANC      PRMANA             4444.                                   4
Comment card.   Card index = 173.                 |C 145 kV, Ur=120, MCOV = 96.kV Classe 3: 8kJ/kVr
Type-92 R(i)   0.0000E+00  0.0000E+00  4.4440E+03 |92      PROPOA                         4444.                                   4
Piecewise-lin.   0.000E+00  1.000E+19  0.000E+00  |                                               -1.
    Breakpoint.      1.00000E-03    1.35764E+05   |                    0.001                  135764.
    Breakpoint.      2.00000E-02    1.76190E+05   |                     0.02                  176190.
    Breakpoint.      2.00000E+00    1.85000E+05   |                       2.                   1.85E5
    Breakpoint.      2.00000E+01    1.95461E+05   |                      20.                  195461.
    Breakpoint.      2.50000E+02    2.16935E+05   |                     250.                  216935.
    Breakpoint.      5.00000E+02    2.26000E+05   |                     500.                   2.26E5
    Breakpoint.      1.00000E+03    2.31000E+05   |                     1.E3                   2.31E5
    Breakpoint.      2.00000E+03    2.43000E+05   |                     2.E3                   2.43E5
Special termination-of-points card.               |            9999
Reference branch.   Copy  (      , PROPOA )       |92      PROPOB      PROPOA             4444.                                   4
Reference branch.   Copy  (      , PROPOA )       |92      PROPOC      PROPOA             4444.                                   4
Comment card.   Card index = 187.                 |C 1/6
Comment card.   Card index = 188.                 |C  <++++++>  Cards punched by support routine on  03-Sep-26  16.20.21  <++++++>
Comment card.   Card index = 189.                 |C    **** UNTRANSPOSED K.C. Lee line calculated at   6.000E+01 HZ. ****
Comment card.   Card index = 190.                 |C LINE CONSTANTS
Comment card.   Card index = 191.                 |C $ERASE
Comment card.   Card index = 192.                 |C BRANCH  IN_001OUT001IN_002OUT002IN_003OUT003
Comment card.   Card index = 193.                 |C METRIC
Comment card.   Card index = 194.                 |C   1   .5   .1899 4           1.828    -3.2   22.04      7.     0.0   0.0
Comment card.   Card index = 195.                 |C   2   .5   .1899 4           1.828     3.2    23.9    8.86     0.0   0.0
Comment card.   Card index = 196.                 |C   3   .5   .1899 4           1.828    -3.2   25.76   10.72     0.0   0.0
Comment card.   Card index = 197.                 |C   0.2742    .667 4            1.24     0.0   29.44    18.6     0.0   0.0
Comment card.   Card index = 198.                 |C BLANK CARD ENDING CONDUCTOR CARDS
Comment card.   Card index = 199.                 |C     1.E3       60.                              13.3                 1
Comment card.   Card index = 200.                 |C    The transformation matrix was calculated at  6.00000000E+01 Hz.
New MOLDAT = 1     (data vintage).                |$VINTAGE, 1
 5.284E-01 8.593E+02 2.210E+05 8.593E+02 6.017E-05|-1T_MANAX0010A             5.28357E-01 8.59331E+02 2.21024E+05-1.33000E+01 1  3
 1.912E-01 3.671E+02 2.934E+05 3.671E+02 4.533E-05|-2T_MANBX0010B             1.91185E-01 3.67062E+02 2.93377E+05-1.33000E+01 1  3
 1.906E-01 4.134E+02 2.936E+05 4.134E+02 4.529E-05|-3T_MANCX0010C             1.90555E-01 4.13371E+02 2.93650E+05-1.33000E+01 1  3
New MOLDAT = 0     (data vintage).                |$VINTAGE, 0
TR(1,1 )...  0.594-0.699 0.402                    |  0.59364229 -0.69928374  0.40193149
TI(1,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(2,1 )...  0.611 0.022-0.814                    |  0.61125068  0.02235166 -0.81448972
TI(2,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(3,1 )...  0.523 0.714 0.418                    |  0.52341326  0.71449469  0.41839881
TI(3,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
Comment card.   Card index = 212.                 |C 1/6
Comment card.   Card index = 213.                 |C  <++++++>  Cards punched by support routine on  03-Sep-26  16.20.22  <++++++>
Comment card.   Card index = 214.                 |C    **** UNTRANSPOSED K.C. Lee line calculated at   6.000E+01 HZ. ****
Comment card.   Card index = 215.                 |C LINE CONSTANTS
Comment card.   Card index = 216.                 |C $ERASE
Comment card.   Card index = 217.                 |C BRANCH  IN_001OUT001IN_002OUT002IN_003OUT003
Comment card.   Card index = 218.                 |C METRIC
Comment card.   Card index = 219.                 |C   1   .5   .1899 4           1.828    -3.2   22.04      7.     0.0   0.0
Comment card.   Card index = 220.                 |C   2   .5   .1899 4           1.828     3.2    23.9    8.86     0.0   0.0
Comment card.   Card index = 221.                 |C   3   .5   .1899 4           1.828    -3.2   25.76   10.72     0.0   0.0
Comment card.   Card index = 222.                 |C   0.2742    .667 4            1.24     0.0   29.44    18.6     0.0   0.0
Comment card.   Card index = 223.                 |C BLANK CARD ENDING CONDUCTOR CARDS
Comment card.   Card index = 224.                 |C     1.E3       60.                              13.3                 1
Comment card.   Card index = 225.                 |C    The transformation matrix was calculated at  6.00000000E+01 Hz.
New MOLDAT = 1     (data vintage).                |$VINTAGE, 1
 5.284E-01 8.593E+02 2.210E+05 8.593E+02 6.017E-05|-1X0011AT_OPOA             5.28357E-01 8.59331E+02 2.21024E+05-1.33000E+01 1  3
 1.912E-01 3.671E+02 2.934E+05 3.671E+02 4.533E-05|-2X0011BT_OPOB             1.91185E-01 3.67062E+02 2.93377E+05-1.33000E+01 1  3
 1.906E-01 4.134E+02 2.936E+05 4.134E+02 4.529E-05|-3X0011CT_OPOC             1.90555E-01 4.13371E+02 2.93650E+05-1.33000E+01 1  3
New MOLDAT = 0     (data vintage).                |$VINTAGE, 0
TR(1,1 )...  0.594-0.699 0.402                    |  0.59364229 -0.69928374  0.40193149
TI(1,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(2,1 )...  0.611 0.022-0.814                    |  0.61125068  0.02235166 -0.81448972
TI(2,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(3,1 )...  0.523 0.714 0.418                    |  0.52341326  0.71449469  0.41839881
TI(3,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
Comment card.   Card index = 237.                 |C 1/3
Comment card.   Card index = 238.                 |C  <++++++>  Cards punched by support routine on  03-Sep-26  16.20.23  <++++++>
Comment card.   Card index = 239.                 |C    **** UNTRANSPOSED K.C. Lee line calculated at   6.000E+01 HZ. ****
Comment card.   Card index = 240.                 |C LINE CONSTANTS
Comment card.   Card index = 241.                 |C $ERASE
Comment card.   Card index = 242.                 |C BRANCH  IN_001OUT001IN_002OUT002IN_003OUT003
Comment card.   Card index = 243.                 |C METRIC
Comment card.   Card index = 244.                 |C   1   .5   .1899 4           1.828    -3.2   22.04      7.     0.0   0.0
Comment card.   Card index = 245.                 |C   2   .5   .1899 4           1.828     3.2    23.9    8.86     0.0   0.0
Comment card.   Card index = 246.                 |C   3   .5   .1899 4           1.828    -3.2   25.76   10.72     0.0   0.0
Comment card.   Card index = 247.                 |C   0.2742    .667 4            1.24     0.0   29.44    18.6     0.0   0.0
Comment card.   Card index = 248.                 |C BLANK CARD ENDING CONDUCTOR CARDS
Comment card.   Card index = 249.                 |C     1.E3       60.                              26.7                 1
Comment card.   Card index = 250.                 |C    The transformation matrix was calculated at  6.00000000E+01 Hz.
New MOLDAT = 1     (data vintage).                |$VINTAGE, 1
 5.284E-01 8.593E+02 2.210E+05 8.593E+02 1.208E-04|-1X0010B1_2LTB             5.28357E-01 8.59331E+02 2.21024E+05-2.67000E+01 1  3
 1.912E-01 3.671E+02 2.934E+05 3.671E+02 9.101E-05|-2X0010C1_2LTC             1.91185E-01 3.67062E+02 2.93377E+05-2.67000E+01 1  3
 1.906E-01 4.134E+02 2.936E+05 4.134E+02 9.092E-05|-3X0010A1_2LTA             1.90555E-01 4.13371E+02 2.93650E+05-2.67000E+01 1  3
New MOLDAT = 0     (data vintage).                |$VINTAGE, 0
TR(1,1 )...  0.594-0.699 0.402                    |  0.59364229 -0.69928374  0.40193149
TI(1,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(2,1 )...  0.611 0.022-0.814                    |  0.61125068  0.02235166 -0.81448972
TI(2,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(3,1 )...  0.523 0.714 0.418                    |  0.52341326  0.71449469  0.41839881
TI(3,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
Comment card.   Card index = 262.                 |C 1/3
Comment card.   Card index = 263.                 |C  <++++++>  Cards punched by support routine on  03-Sep-26  16.20.23  <++++++>
Comment card.   Card index = 264.                 |C    **** UNTRANSPOSED K.C. Lee line calculated at   6.000E+01 HZ. ****
Comment card.   Card index = 265.                 |C LINE CONSTANTS
Comment card.   Card index = 266.                 |C $ERASE
Comment card.   Card index = 267.                 |C BRANCH  IN_001OUT001IN_002OUT002IN_003OUT003
Comment card.   Card index = 268.                 |C METRIC
Comment card.   Card index = 269.                 |C   1   .5   .1899 4           1.828    -3.2   22.04      7.     0.0   0.0
Comment card.   Card index = 270.                 |C   2   .5   .1899 4           1.828     3.2    23.9    8.86     0.0   0.0
Comment card.   Card index = 271.                 |C   3   .5   .1899 4           1.828    -3.2   25.76   10.72     0.0   0.0
Comment card.   Card index = 272.                 |C   0.2742    .667 4            1.24     0.0   29.44    18.6     0.0   0.0
Comment card.   Card index = 273.                 |C BLANK CARD ENDING CONDUCTOR CARDS
Comment card.   Card index = 274.                 |C     1.E3       60.                              26.7                 1
Comment card.   Card index = 275.                 |C    The transformation matrix was calculated at  6.00000000E+01 Hz.
New MOLDAT = 1     (data vintage).                |$VINTAGE, 1
 5.284E-01 8.593E+02 2.210E+05 8.593E+02 1.208E-04|-11_2LTCX0011C             5.28357E-01 8.59331E+02 2.21024E+05-2.67000E+01 1  3
 1.912E-01 3.671E+02 2.934E+05 3.671E+02 9.101E-05|-21_2LTAX0011A             1.91185E-01 3.67062E+02 2.93377E+05-2.67000E+01 1  3
 1.906E-01 4.134E+02 2.936E+05 4.134E+02 9.092E-05|-31_2LTBX0011B             1.90555E-01 4.13371E+02 2.93650E+05-2.67000E+01 1  3
New MOLDAT = 0     (data vintage).                |$VINTAGE, 0
TR(1,1 )...  0.594-0.699 0.402                    |  0.59364229 -0.69928374  0.40193149
TI(1,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(2,1 )...  0.611 0.022-0.814                    |  0.61125068  0.02235166 -0.81448972
TI(2,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(3,1 )...  0.523 0.714 0.418                    |  0.52341326  0.71449469  0.41839881
TI(3,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
Blank card ending branches.  IBR, NTOT = 130  97  |BLANK BRANCH
Comment card.   Card index = 288.                 |C < n 1>< n 2>< Tclose ><Top/Tde ><   Ie   ><Vf/CLOP ><  type  >
Permanently-closed switch used for metering.      |  X0004A390A                                          MEASURING                0
Permanently-closed switch used for metering.      |  X0004B390B                                          MEASURING                0
Permanently-closed switch used for metering.      |  X0004C390C                                          MEASURING                0
Permanently-closed switch used for metering.      |  X0005A9049A                                         MEASURING                0
Permanently-closed switch used for metering.      |  X0005B9049B                                         MEASURING                0
Permanently-closed switch used for metering.      |  X0005C9049C                                         MEASURING                0
Permanently-closed switch used for metering.      |  X0007A391A                                          MEASURING                0
Permanently-closed switch used for metering.      |  X0007B391B                                          MEASURING                0
Permanently-closed switch used for metering.      |  X0007C391C                                          MEASURING                0
Switch.   2.00E-02  8.33E-04  0.00E+00  0.00E+00  |  XX0013XX0014       .02   .000833                    STATISTICS               1
Switch.   2.00E-02  8.33E-04  0.00E+00  0.00E+00  |  XX0015XX0016       .02   .000833                    STATISTICS               1
Switch.   2.00E-02  8.33E-04  0.00E+00  0.00E+00  |  XX0017XX0018       .02   .000833                    STATISTICS               1
Permanently-closed switch used for metering.      |  9049A MEASUA                                        MEASURING                0
Permanently-closed switch used for metering.      |  9049B MEASUB                                        MEASURING                0
Permanently-closed switch used for metering.      |  9049C MEASUC                                        MEASURING                0
Blank card ending switches.   KSWTCH = 15.        |BLANK SWITCH
Comment card.   Card index = 305.                 |C < n 1><>< Ampl.  >< Freq.  ><Phase/T0><   A1   ><   T1   >< TSTART >< TSTOP  >
Comment card.   Card index = 306.                 |C 1 - 390
Source.   4.08E+05  6.00E+01  0.00E+00 -1.00E+00  |14X0009A   408248.29       60.                                     -1.      100.
Source.   4.08E+05  6.00E+01 -1.20E+02 -1.00E+00  |14X0009B   408248.29       60.     -120.                           -1.      100.
Source.   4.08E+05  6.00E+01 -2.40E+02 -1.00E+00  |14X0009C   408248.29       60.     -240.                           -1.      100.
Comment card.   Card index = 310.                 |C 1 - 9049
Source.   1.13E+05  6.00E+01  0.00E+00 -1.00E+00  |14X0008A  112676.528       60.                                     -1.      100.
Source.   1.13E+05  6.00E+01 -1.20E+02 -1.00E+00  |14X0008B  112676.528       60.     -120.                           -1.      100.
Source.   1.13E+05  6.00E+01 -2.40E+02 -1.00E+00  |14X0008C  112676.528       60.     -240.                           -1.      100.
Comment card.   Card index = 314.                 |C 1 - 391
Source.   2.82E+05  6.00E+01  0.00E+00 -1.00E+00  |14X0006A   281691.32       60.                                     -1.      100.
Source.   2.82E+05  6.00E+01 -1.20E+02 -1.00E+00  |14X0006B   281691.32       60.     -120.                           -1.      100.
Source.   2.82E+05  6.00E+01 -2.40E+02 -1.00E+00  |14X0006C   281691.32       60.     -240.                           -1.      100.
Blank card ends electric sources.  KCONST = 9     |BLANK SOURCE

List of input elements that are connected to each node.   Only the physical connections of multi-phase lines are shown (capacitive
and inductive coupling are ignored).   Repeated entries indicate parallel connections.   Switches are included,  although sources
(including rotating machinery) are omitted -- except that U.M. usage produces extra,  internally-defined nodes  "UMXXXX".
--------------+------------------------------
From bus name |  Names of all adjacent busses.
--------------+------------------------------
       X0001A |TERRA *TERRA *TERRA *390A  *
       390A   |X0001A*X0004A*E002A *E003A *
       391A   |TERRA *TERRA *X0002A*X0007A*E001A *
       395A   |TERRA *395B  *395C  *
       395B   |TERRA *395A  *395C  *
       X0001B |TERRA *TERRA *TERRA *390B  *
       390B   |X0001B*X0004B*E002B *E003B *
       391B   |TERRA *TERRA *X0002B*X0007B*E001B *
       395C   |TERRA *395A  *395B  *
       X0001C |TERRA *TERRA *TERRA *390C  *
       390C   |X0001C*X0004C*E002C *E003C *
       391C   |TERRA *TERRA *X0002C*X0007C*E001C *
       397A   |TERRA *
       397B   |TERRA *
       397C   |TERRA *
       X0002A |TERRA *TERRA *TERRA *391A  *
       9098A  |TERRA *TERRA *TERRA *
       42077A |TERRA *42077B*42077C*
       42077B |TERRA *42077A*42077C*
       X0002B |TERRA *TERRA *TERRA *391B  *
       9098B  |TERRA *TERRA *TERRA *
       42077C |TERRA *42077A*42077B*
       X0002C |TERRA *TERRA *TERRA *391C  *
       9098C  |TERRA *TERRA *TERRA *
       X0003A |TERRA *TERRA *9049A *
       9049A  |TERRA *TERRA *X0003A*X0005A*MEASUA*
       X0003B |TERRA *TERRA *9049B *
       9049B  |TERRA *TERRA *X0003B*X0005B*MEASUB*
       X0003C |TERRA *TERRA *9049C *
       9049C  |TERRA *TERRA *X0003C*X0005C*MEASUC*
       X0004A |390A  *X0009A*
       X0009A |X0004A*
       X0004B |390B  *X0009B*
       X0009B |X0004B*
       X0004C |390C  *X0009C*
       X0009C |X0004C*
       X0005A |9049A *X0008A*
       X0008A |X0005A*
       X0005B |9049B *X0008B*
       X0008B |X0005B*
       X0005C |9049C *X0008C*
       X0008C |X0005C*
       X0007A |391A  *X0006A*
       X0006A |X0007A*
       X0007B |391B  *X0006B*
       X0006B |X0007B*
       X0007C |391C  *X0006C*
       X0006C |X0007C*
       E001A  |391A  *ST001A*
       E001B  |391B  *ST001B*
       E001C  |391C  *ST001C*
       ST001A |TERRA *TERRA *E001A *
       ST001B |TERRA *TERRA *E001B *
       ST001C |TERRA *TERRA *E001C *
       E002A  |390A  *ST002A*
       E002B  |390B  *ST002B*
       E002C  |390C  *ST002C*
       ST002A |TERRA *TERRA *E002A *
       ST002B |TERRA *TERRA *E002B *
       ST002C |TERRA *TERRA *E002C *
       E003A  |390A  *ST003A*
       E003B  |390B  *ST003B*
       E003C  |390C  *ST003C*
       ST003A |TERRA *TERRA *E003A *
       ST003B |TERRA *TERRA *E003B *
       ST003C |TERRA *TERRA *E003C *
       T_MANC |XX0013*PRMANC*X0010C*
       XX0013 |T_MANC*XX0014*
       XX0014 |XX0013*MEASUC*
       MEASUC |9049C *XX0014*
       T_MANB |TERRA *XX0015*PRMANB*X0010B*
       XX0015 |T_MANB*XX0016*
       XX0016 |XX0015*MEASUB*
       MEASUB |9049B *XX0016*
       T_MANA |XX0017*PRMANA*X0010A*
       XX0017 |T_MANA*XX0018*
       XX0018 |XX0017*MEASUA*
       MEASUA |9049A *XX0018*
       PRMANA |TERRA *T_MANA*
       PRMANB |TERRA *T_MANB*
       PRMANC |TERRA *T_MANC*
       T_OPOA |PROPOA*X0011A*
       PROPOA |TERRA *T_OPOA*
       T_OPOB |PROPOB*X0011B*
       PROPOB |TERRA *T_OPOB*
       T_OPOC |PROPOC*X0011C*
       PROPOC |TERRA *T_OPOC*
       X0010A |T_MANA*1_2LTA*
       X0010B |T_MANB*1_2LTB*
       X0010C |T_MANC*1_2LTC*
       X0011A |T_OPOA*1_2LTA*
       X0011B |T_OPOB*1_2LTB*
       X0011C |T_OPOC*1_2LTC*
       1_2LTB |X0010B*X0011B*
       1_2LTC |X0010C*X0011C*
       1_2LTA |X0010A*X0011A*
       TERRA  |X0001A*X0001A*X0001A*391A  *391A  *395A  *395B  *X0001B*X0001B*X0001B*391B  *391B  *395C  *X0001C*X0001C*
              |X0001C*391C  *391C  *397A  *397B  *397C  *X0002A*X0002A*X0002A*9098A *9098A *9098A *42077A*42077B*X0002B*
              |X0002B*X0002B*9098B *9098B *9098B *42077C*X0002C*X0002C*X0002C*9098C *9098C *9098C *X0003A*X0003A*9049A *
              |9049A *X0003B*X0003B*9049B *9049B *X0003C*X0003C*9049C *9049C *ST001A*ST001A*ST001B*ST001B*ST001C*ST001C*
              |ST002A*ST002A*ST002B*ST002B*ST002C*ST002C*ST003A*ST003A*ST003B*ST003B*ST003C*ST003C*T_MANB*PRMANA*PRMANB*
              |PRMANC*PROPOA*PROPOB*PROPOC*
              |----------------------------

Sinusoidal steady-state phasor solution, branch by branch.   All flows are away from a bus,  and the real part,  magnitude,  or  "P"
is printed above the imaginary part,  the angle,  or  "Q".   The first solution frequency  =  6.00000000E+01  Hertz.
  Bus K                        Phasor  node  voltage              Phasor  branch  current               Power flow       Power loss
             Bus M         Rectangular            Polar          Rectangular            Polar            P  and  Q        P  and  Q

 390A                 408189.37138091  408189.37146118      .50036987129399  2.6219075375047      102133.24907285  5.9085460567294
                      -8.095260140789       -0.0011363      -2.573718929317      -78.9980782      525280.33062242      236.3074703

            X0001A    408011.56806871  408011.56984493       -.500369871294  2.6219075375047      -102127.3405268
                      -38.07146595275       -0.0053463      2.5737189293171      101.0019218      -525044.0231521

 391A                 281546.91223885  281546.91297693      -.7248453207411  2.4990955835713      -102063.3598989  -102063.3598989
                      -20.38655995111       -0.0041487      2.3916684546202      106.8605338      -336676.0456974  -336676.0456974

            TERRA                 0.0              0.0      .72484532074111  2.4990955835713                  0.0
                                  0.0              0.0       -2.39166845462      -73.1394662                  0.0

 X0001A               408011.56806871  408011.56984493      .50014528002782  1.7243828782439      102063.94385115  102063.94385115
                      -38.07146595275       -0.0053463      -1.650257861562      -73.1394662      336652.62827478   336652.6282748

            TERRA                 0.0              0.0      -.5001452800278  1.7243828782439                  0.0
                                  0.0              0.0      1.6502578615618      106.8605338                  0.0

 395A                 9751.7247235466  11260.929412557      -.0065007222352  .00650072227649      -31.69869091855  -63.39667493186
                      -5631.376044162      -30.0053544      .73305272963E-6      179.9935391      18.300431468202       -0.0012244

            395B      -9752.777075007  11260.929417206      .00650072223516  .00650072227649      -31.69798401331
                      -5629.553327265     -150.0053543      -.7330527296E-6       -0.0064609      -18.30165589421

 X0001A               408011.56806871  408011.56984493      .31075920347E-3  .31075920545E-3      63.396675617316  63.396675617316
                      -38.07146595275       -0.0053463      -.3504192136E-7       -0.0064608      .00123322542481        0.0012332

            TERRA                 0.0              0.0      -.3107592035E-3  .31075920545E-3                  0.0
                                  0.0              0.0      .35041921365E-7      179.9935392                  0.0

 390B                 -204101.6963883  408189.37146168       -2.47909094456  2.6219075956099       102133.2383974  5.9085463186202
                       -353498.317543     -120.0011363      .85352652478788      161.0019204      525280.34477981      236.3074807

            X0001B    -204038.7548824  408011.56984075      2.4790909445602  2.6219075956099      -102127.3298511
                      -353329.3472526     -120.0053463      -.8535265247879      -18.9980796      -525044.0372991

 391B                 -140791.1113936  281546.91297458      2.4336682753128  2.4990955999453      -102063.3367771  -102063.3367771
                      -243816.5850759     -120.0041487      -.5680999413853      -13.1394703      -336676.0551123  -336676.0551123

            TERRA                 0.0              0.0      -2.433668275313  2.4990955999453                  0.0
                                  0.0              0.0       .5680999413853      166.8605297                  0.0

 X0001B               -204038.7548824  408011.56984075      -1.679237854223  1.7243828895341      102063.92072864  102063.92072864
                      -353329.3472526     -120.0053463      .39199053389348      166.8605297      336652.63768793   336652.6376879

            TERRA                 0.0              0.0      1.6792378542232  1.7243828895341                  0.0
                                  0.0              0.0      -.3919905338935      -13.1394703                  0.0

 395B                 -9752.777075007  11260.929417206      .00325205485569  .00650199855058      -31.70628164526  -63.40912120714
                      -5629.553327265     -150.0053543      .00563028634861       59.9892586      18.301655696543       -0.0059618

            395C      1.0523433250298  11260.929408695      -.0032520548557  .00650199855058      -31.70283956188
                      11260.929359524       89.9946457      -.0056302863486     -120.0107414       -18.3076175045

 X0001B               -204038.7548824  408011.56984075      -.1554605683E-3  .31082021587E-3      63.409121826229  63.409121826229
                      -353329.3472526     -120.0053463      -.2691490633E-3     -120.0107413      .00597067836042        0.0059707

            TERRA                 0.0              0.0      .15546056829E-3  .31082021587E-3                  0.0
                                  0.0              0.0      .26914906334E-3       59.9892587                  0.0

 390C                 -204087.6749928  408189.37145675      1.9787212412713  2.6219076587605      102133.22006944  5.9085466032557
                      353506.41279374      119.9988637      1.7201924370282       41.0019181      525280.36146693      236.3074921

            X0001C    -203972.8131846  408011.56983035      -1.978721241271  2.6219076587605      -102127.3115228
                       353367.4186976      119.9946537      -1.720192437028     -138.9980819      -525044.0539748

 391C                 -140755.8008447  281546.91296902      -1.708823359899  2.4990957694136      -102063.3205683  -102063.3205683
                      243836.97162441      119.9958513      -1.823568586417     -133.1394742      -336676.0849475  -336676.0849475

            TERRA                 0.0              0.0      1.7088233598988  2.4990957694136                  0.0
                                  0.0              0.0      1.8235685864165       46.8605258                  0.0

 X0001C               -203972.8131846  408011.56983035      1.1790928538721  1.7243830064701      102063.90452147  102063.90452147
                       353367.4186976      119.9946537      1.2582673781635       46.8605258      336652.66751998   336652.6675200

            TERRA                 0.0              0.0      -1.179092853872  1.7243830064701                  0.0
                                  0.0              0.0      -1.258267378164     -133.1394742                  0.0

 395C                 1.0523433250298  11260.929408695      .00325100248301  .00650178112488      -31.70142597937  -63.40700069049
                      11260.929359524       89.9946457      -.0056306430051      -59.9988611      18.307617339207        0.0071858

            395A      9751.7247235466  11260.929412557       -.003251002483  .00650178112488      -31.70557471112
                      -5631.376044162      -30.0053544      .00563064300513      120.0011389      -18.30043155014

 X0001C               -203972.8131846  408011.56983035      -.1554102619E-3  .31080982285E-3      63.407001464018  63.407001464018
                       353367.4186976      119.9946537      .26916611318E-3      120.0011389      -.0071768776429       -0.0071769

            TERRA                 0.0              0.0      .15541026187E-3  .31080982285E-3                  0.0
                                  0.0              0.0      -.2691661132E-3      -59.9988611                  0.0

 395A                 9751.7247235466  11260.929412557      .00975172472355  .01126092941256      63.404265617297  63.404265617297
                      -5631.376044162      -30.0053544      -.0056313760442      -30.0053544                  0.0              0.0

            TERRA                 0.0              0.0      -.0097517247235  .01126092941256                  0.0
                                  0.0              0.0      .00563137604416      149.9946456                  0.0

 395B                 -9752.777075007  11260.929417206       -.009752777075  .01126092941721       63.40426566965   63.40426566965
                      -5629.553327265     -150.0053543      -.0056295533273     -150.0053543                  0.0              0.0

            TERRA                 0.0              0.0      .00975277707501  .01126092941721                  0.0
                                  0.0              0.0      .00562955332727       29.9946457                  0.0

 395C                 1.0523433250298  11260.929408695       .1052343325E-5   .0112609294087      63.404265573809  63.404265573809
                      11260.929359524       89.9946457      .01126092935952       89.9946457                  0.0              0.0

            TERRA                 0.0              0.0      -.1052343325E-5   .0112609294087                  0.0
                                  0.0              0.0      -.0112609293595      -90.0053543                  0.0

 391A                 281546.91223885  281546.91297693      .53231128705394   4.092661267276      74976.662881251  6.1974542120006
                      -20.38655995111       -0.0041487      -4.057896122665      -82.5266615      571238.63576312      248.0489174

            X0002A    281426.33156113  281426.33351351      -.5323112870539   4.092661267276      -74970.46542704
                       -33.1497125203       -0.0067490      4.0578961226646       97.4733385      -570990.5868458

 9098A                112567.18704336  112567.18777327      -1.331056456953  1.9975235079248       -74907.0940539   -74907.0940539
                      -12.81906674232       -0.0065248      -1.489425685664     -131.7862337      83838.761323448    83838.7613234

            TERRA                 0.0              0.0      1.3310564569529  1.9975235079248                  0.0
                                  0.0              0.0      1.4894256856642       48.2137663                  0.0

 X0002A               281426.33156113  281426.33351351      .53240921808947  .79898934671989      74907.112009339  74907.112009339
                       -33.1497125203       -0.0067490       .5957553194603       48.2137663      -83839.44163813   -83839.4416381

            TERRA                 0.0              0.0      -.5324092180895  .79898934671989                  0.0
                                  0.0              0.0      -.5957553194603     -131.7862337                  0.0

 42077A               9748.0261389267  11256.818201864      -.0064986590567  .00649865911236      -31.67694406126  -63.35341652853
                      -5629.559700777      -30.0067626      .85082501755E-6      179.9924987      18.288147634976       -0.0008168

            42077B    -9749.354781407  11256.818200995      .00649865905666  .00649865911236      -31.67647246727
                       -5627.25842276     -150.0067626      -.8508250176E-6       -0.0075013      -18.28896445409

 X0002A               281426.33156113  281426.33351351      .45023091008E-3  .45023091393E-3      63.353417666039  63.353417666039
                       -33.1497125203       -0.0067490      -.5894526112E-7       -0.0075013       .8318616811E-3        0.0008319

            TERRA                 0.0              0.0      -.4502309101E-3  .45023091393E-3                  0.0
                                  0.0              0.0      .58945261117E-7      179.9924987                  0.0

 391B                 -140791.1113936  281546.91297458      -3.780396652561  4.0926611640942      74976.652310511  6.1974538994837
                      -243816.5850759     -120.0041487      1.5679529818806      157.4733377      571238.62249586      248.0489049

            X0002B    -140741.8742687  281426.33351401      3.7803966525613  4.0926611640942      -74970.45485661
                       -243705.777573     -120.0067490      -1.567952981881      -22.5266623       -570990.573591

 9098B                -56294.69515715  112567.18777337      -.6243526593898  1.9975235052013       -74907.0759312   -74907.0759312
                      -97479.63407999     -120.0065248      1.8974414116237      108.2137786      83838.777310047    83838.7773100

            TERRA                 0.0              0.0      .62435265938984  1.9975235052013                  0.0
                                  0.0              0.0      -1.897441411624      -71.7862214                  0.0

 X0002B               -140741.8742687  281426.33351401      .24973479485197  .79898934564158      74907.093888533  74907.093888533
                       -243705.777573     -120.0067490      -.7589575130987      -71.7862214      -83839.45762512   -83839.4576251

            TERRA                 0.0              0.0       -.249734794852  .79898934564158                  0.0
                                  0.0              0.0      .75895751309872      108.2137786                  0.0

 42077B               -9749.354781407  11256.818200995      .00325069573228  .00649943354489       -31.6815055635  -63.36096613725
                       -5627.25842276     -150.0067626      .00562810924384       59.9900344      18.288964413733       -0.0035420

            42077C     1.328643976965  11256.818200677      -.0032506957323  .00649943354489      -31.67946057375
                      11256.818122267       89.9932374      -.0056281092438     -120.0099656      -18.29250643781

 X0002B               -140741.8742687  281426.33351401       -.225210106E-3  .45028456688E-3      63.360967247588  63.360967247588
                       -243705.777573     -120.0067490      -.3899187086E-3     -120.0099655      .00355707033509        0.0035571

            TERRA                 0.0              0.0      .22521010601E-3  .45028456688E-3                  0.0
                                  0.0              0.0      .38991870861E-3       59.9900345                  0.0

 391C                 -140755.8008447  281546.91296902      3.2480854742162  4.0926612682531      74976.665442786  6.1974542149983
                      243836.97162441      119.9958513      2.4899431738185       37.4733388       571238.6355493      248.0489175

            X0002C     -140684.457291  281426.33350563      -3.248085474216  4.0926612682531      -74970.46798857
                      243738.92727089      119.9932510      -2.489943173818     -142.5266612      -570990.5866318

 9098C                -56272.49188566  112567.18777014      1.9554086006829  1.9975233994029      -74907.09047673  -74907.09047673
                      97492.453141037      119.9934752      -.4080158520665      -11.7862341      83838.756324513    83838.7563245

            TERRA                 0.0              0.0      -1.955408600683  1.9975233994029                  0.0
                                  0.0              0.0      .40801585206646      168.2137659                  0.0

 X0002C                -140684.457291  281426.33350563      -.7821438067331  .79898930335754      74907.108435552  74907.108435552
                      243738.92727089      119.9932510      .16320224406809      168.2137659      -83839.43664465   -83839.4366446

            TERRA                 0.0              0.0      .78214380673307  .79898930335754                  0.0
                                  0.0              0.0      -.1632022440681      -11.7862341                  0.0

 42077C                1.328643976965  11256.818200677      .00324936708421  .00649928842354      -31.67851739098  -63.35955134317
                      11256.818122267       89.9932374      -.0056287088719      -60.0028210      18.292506414779        0.0043588

            42077A    9748.0261389267  11256.818201864      -.0032493670842  .00649928842354      -31.68103395219
                      -5629.559700777      -30.0067626      .00562870887188      119.9971790      -18.28814761061

 X0002C                -140684.457291  281426.33350563      -.2251180574E-3  .45027451321E-3      63.359552512605  63.359552512605
                      243738.92727089      119.9932510      .38996025114E-3      119.9971791      -.0043437633886       -0.0043438

            TERRA                 0.0              0.0      .22511805741E-3  .45027451321E-3                  0.0
                                  0.0              0.0      -.3899602511E-3      -60.0028209                  0.0

 42077A               9748.0261389267  11256.818201864      .00974802613893  .01125681820186      63.357978014903  63.357978014903
                      -5629.559700777      -30.0067626      -.0056295597008      -30.0067626      -.355271368E-14       -0.0000000

            TERRA                 0.0              0.0      -.0097480261389  .01125681820186                  0.0
                                  0.0              0.0      .00562955970078      149.9932374                  0.0

 42077B               -9749.354781407  11256.818200995      -.0097493547814    .011256818201      63.357978005129  63.357978005129
                       -5627.25842276     -150.0067626      -.0056272584228     -150.0067626      -.355271368E-14       -0.0000000

            TERRA                 0.0              0.0      .00974935478141    .011256818201                  0.0
                                  0.0              0.0      .00562725842276       29.9932374                  0.0

 42077C                1.328643976965  11256.818200677       .1328643977E-5  .01125681820068      63.357978001542  63.357978001542
                      11256.818122267       89.9932374      .01125681812227       89.9932374                  0.0              0.0

            TERRA                 0.0              0.0      -.1328643977E-5  .01125681820068                  0.0
                                  0.0              0.0      -.0112568181223      -90.0067626                  0.0

 9049A                112572.15577822  112572.15697877      -1.218560344554  2.3733934623453      -68571.24012215   .1013939374825
                      -16.44073652499       -0.0083678      -2.036690259658     -120.8922605      114647.32360587        4.0388585

            X0003A    112569.27903256  112569.27998195      1.2185603445536  2.3733934623453      68571.341516091
                      -14.62000014155       -0.0074413      2.0366902596578       59.1077395      -114643.2847474

 9098A                112567.18704336  112567.18777327      1.2184892699129  1.9243552583364      68571.408172502  68571.408172502
                      -12.81906674232       -0.0065248      1.4894385047373       50.7138708      -83838.76132381   -83838.7613238

            TERRA                 0.0              0.0      -1.218489269913  1.9243552583364                  0.0
                                  0.0              0.0      -1.489438504737     -129.2861292                  0.0

 X0003A               112569.27903256  112569.27998195      -1.218489269913  1.9243552583477      -68571.34151592  -68571.34151592
                      -14.62000014155       -0.0074413      -1.489438504752     -129.2861292      83841.416478275    83841.4164783

            TERRA                 0.0              0.0      1.2184892699129  1.9243552583477                  0.0
                                  0.0              0.0      1.4894385047519       50.7138708                  0.0

 9049B                -56300.31598225  112572.15697971      -1.154545739168  2.3733935407766      -68571.22200262  .10139394419093
                      -97482.12629689     -120.0083678      2.0736492074526      119.1077497      114647.33958852        4.0388588

            X0003B    -56297.30080564  112569.27998247      1.1545457391681  2.3733935407766      68571.323396559
                      -97480.54532968     -120.0074413      -2.073649207453      -60.8922503      -114643.3007297

 9098B                -56294.69515715  112567.18777337       .6806473544857  1.9243552743211      68571.390051604  68571.390051604
                      -97479.63407999     -120.0065248      -1.799961777549      -69.2861165      -83838.77730722   -83838.7773072

            TERRA                 0.0              0.0      -.6806473544857  1.9243552743211                  0.0
                                  0.0              0.0      1.7999617775495      110.7138835                  0.0

 X0003B               -56297.30080564  112569.27998247      -.6806473544857  1.9243552743279      -68571.32339538  -68571.32339538
                      -97480.54532968     -120.0074413      1.7999617775567      110.7138835      83841.432461116    83841.4324611

            TERRA                 0.0              0.0       .6806473544857  1.9243552743279                  0.0
                                  0.0              0.0      -1.799961777557      -69.2861165                  0.0

 9049C                -56271.83979509   112572.1569754      2.3731055681647  2.3733933535768      -68571.23654924  .10139392819838
                      97498.567026233      119.9916322      -.0369590739616       -0.8922602      114647.31860455        4.0388581

            X0003C     -56271.9782262   112569.2799787      -2.373105568165  2.3733933535768      68571.337943166
                      97495.165323375      119.9925587      .03695907396156      179.1077398      -114643.2797464

 9098C                -56272.49188566  112567.18777014      -1.899136108856  1.9243551494624      68571.404598951  68571.404598951
                      97492.453141037      119.9934752      .31052339896269      170.7138705      -83838.75632631   -83838.7563263

            TERRA                 0.0              0.0      1.8991361088556  1.9243551494624                  0.0
                                  0.0              0.0      -.3105233989627       -9.2861295                  0.0

 X0003C                -56271.9782262   112569.2799787      1.8991361088702  1.9243551494756      -68571.33794244  -68571.33794244
                      97495.165323375      119.9925587      -.3105233989554       -9.2861295      83841.411480571    83841.4114806

            TERRA                 0.0              0.0       -1.89913610887  1.9243551494756                  0.0
                                  0.0              0.0      .31052339895541      170.7138705                  0.0

 9098A                112567.18704336  112567.18777327      .11256718704336  .11256718777327      6335.6858815911  6335.6858815911
                      -12.81906674232       -0.0065248      -.1281906674E-4       -0.0065248                  0.0              0.0

            TERRA                 0.0              0.0      -.1125671870434  .11256718777327                  0.0
                                  0.0              0.0      .12819066742E-4      179.9934752                  0.0

 9098B                -56294.69515715  112567.18777337      -.0562946951571  .11256718777337      6335.6858816027  6335.6858816027
                      -97479.63407999     -120.0065248        -.09747963408     -120.0065248      .4547473509E-12        0.0000000

            TERRA                 0.0              0.0      .05629469515715  .11256718777337                  0.0
                                  0.0              0.0      .09747963407999       59.9934752                  0.0

 9098C                -56272.49188566  112567.18777014      -.0562724918857  .11256718777014      6335.6858812394  6335.6858812394
                      97492.453141037      119.9934752      .09749245314104      119.9934752                  0.0              0.0

            TERRA                 0.0              0.0      .05627249188566  .11256718777014                  0.0
                                  0.0              0.0       -.097492453141      -60.0065248                  0.0

 X0004A               408189.37138091  408189.37146118      -.5602728845535   2.802521526952      -114359.8328487  5.3906774302886
                      -8.095260140789       -0.0011363      2.7459463221016      101.5321303      -560430.7837548       83.1614601

            X0009A          408248.29        408248.29      .56027288455349   2.802521526952      114365.22352616
                                  0.0              0.0      -2.745946322102      -78.4678697      560513.94521488

 X0004B               -204101.6963883  408189.37146168      2.6581957528926  2.8025215885694      -114359.8226081  5.3906808131433
                       -353498.317543     -120.0011363      -.8877626899689      -18.4678710      -560430.7986801       83.1614603

            X0009B        -204124.145        408248.29      -2.658195752893  2.8025215885694      114365.21328888
                      -353553.3901916     -120.0000000      .88776268996892      161.5321290       560513.9601404

 X0004C               -204087.6749928  408189.37145675      -2.097923036451  2.8025216500068      -114359.8034044  5.3906824790174
                      353506.41279374      119.9988637      -1.858183664734     -138.4678733      -560430.8153892       83.1614684

            X0009C        -204124.145        408248.29      2.0979230364513  2.8025216500068      114365.19408688
                      353553.39019156      120.0000000      1.8581836647338       41.5321267      560513.97685754

 X0005A               112572.15577822  112572.15697877      -.8484252372778  1.9898910186769      -47769.32528804  29.479713981033
                      -16.44073652499       -0.0083678      1.7999558002799      115.2372645      -101305.4780036      100.9070609

            X0008A         112676.528       112676.528      .84842523727777  1.9898910186769      47798.805002017
                                  0.0              0.0       -1.79995580028      -64.7627355       101406.3850645

 X0005B               -56300.31598225  112572.15697971      1.9830200626805  1.9898910154123      -47769.32432629  29.479715584086
                      -97482.12629689     -120.0083678      -.1652201084168       -4.7627360       -101305.478255      100.9070588

            X0008B         -56338.264       112676.528      -1.983020062681  1.9898910154123      47798.804041872
                      -97580.73565823     -120.0000000      .16522010841682      175.2372640      101406.38531374

 X0005C               -56271.83979509   112572.1569754      -1.134594876895  1.9898910475986      -47769.32409918  29.479717250913
                      97498.567026233      119.9916322      -1.634735711556     -124.7627366      -101305.4803603      100.9070644

            X0008C         -56338.264       112676.528       1.134594876895  1.9898910475986      47798.803816429
                      97580.735658229      120.0000000      1.6347357115561       55.2372634      101406.38742467

 X0007A               281546.91223885  281546.91297693      -.3577976019316  1.5532559262482        -50383.811998  10.427392471975
                      -20.38655995111       -0.0041487      1.5114843196266      103.3178719       -212773.224413      112.7821644

            X0006A          281691.32        281691.32       .3577976019316  1.5532559262482      50394.239390473
                                  0.0              0.0      -1.511484319627      -76.6821281      212886.00657747

 X0007B               -140791.1113936  281546.91297458      1.4878826758237  1.5532559847484       -50383.8141791  10.427396464394
                      -243816.5850759     -120.0041487      -.4458803619141      -16.6821280      -212773.2323577      112.7821697

            X0006B         -140845.66        281691.32      -1.487882675824  1.5532559847484      50394.241575563
                      -243951.8391456     -120.0000000      .44588036191406      163.3178720      212886.01452742

 X0007C               -140755.8008447  281546.91296902      -1.130085087236  1.5532559743603      -50383.80656579  10.427397492094
                      243836.97162441      119.9958513       -1.06560396841     -136.6821300      -212773.2326532      112.7821726

            X0006C         -140845.66        281691.32      1.1300850872364  1.5532559743603       50394.23396328
                      243951.83914557      120.0000000      1.0656039684104       43.3178700      212886.01482584

 391A                 281546.91223885  281546.91297693       .9312778064E-3  .00180046821188      131.11490235328  .03500696283902
                      -20.38655995111       -0.0041487      -.0015409112334      -58.8525675      216.90990712752        0.0939793

            E001A     281437.45381917  281437.45682066      -.9312778064E-3  .00180046821188      -131.0798953904
                      -41.10304938649       -0.0083679      .00154091123343      121.1474325      -216.8159278699

 391B                 -140791.1113936  281546.91297458      -.0018001071176  .00180046815322      131.11489860092  .03500696291513
                      -243816.5850759     -120.0041487      -.3605462477E-4     -178.8525674      216.90989974447        0.0939792

            E001B     -140754.3231887  281437.45682301      .00180010711759  .00180046815322       -131.079891638
                      -243711.4330652     -120.0083679      .36054624774E-4        1.1474326      -216.8159204955

 391C                 -140755.8008447  281546.91296902      .86882931126E-3  .00180046818645      131.11490687328  .03500696525532
                      243836.97162441      119.9958513      .00157696585833       61.1474342      216.90990020449        0.0939793

            E001C     -140683.1306283  281437.45681222      -.8688293113E-3  .00180046818645       -131.079899908
                      243752.53609664      119.9916321      -.0015769658583     -118.8525658      -216.8159209487

 E001A                281437.45381917  281437.45682066      .93122721978E-3  .00180039147126      131.07277569183  .16208900888E-9
                      -41.10304938649       -0.0083679      -.0015408521392      -58.8529726      216.80761324699        0.0000000

            ST001A    281437.45381892  281437.45682041      -.9312272198E-3  .00180039147126      -131.0727756917
                      -41.10304932552       -0.0083679      .00154085213921      121.1470274      -216.8076132468

 ST001A               281437.45381892  281437.45682041      .28143745381892  .28143745682041       39603.52105077   39603.52105077
                      -41.10304932552       -0.0083679      -.4110304933E-4       -0.0083679       -.88817842E-15       -0.0000000

            TERRA                 0.0              0.0      -.2814374538189  .28143745682041                  0.0
                                  0.0              0.0      .41103049326E-4      179.9916321                  0.0

 9049A                112572.15577822  112572.15697877      .70128297805786  .70129300343674      39472.437500144  39472.437500144
                      -16.44073652499       -0.0083678      .00374984741211        0.3063647      -216.8290078461     -216.8290078

            TERRA                 0.0              0.0      -.7012829780579  .70129300343674                  0.0
                                  0.0              0.0      -.0037498474121     -179.6936353                  0.0

 ST001A               281437.45381892  281437.45682041      -.2805061936378  .28051020363446      -39472.44363388  -39472.44363388
                      -41.10304932552       -0.0083679      -.0014998912811     -179.6936373      216.82762153953      216.8276215

            TERRA                 0.0              0.0      .28050619363785  .28051020363446                  0.0
                                  0.0              0.0      .00149989128113        0.3063627                  0.0

 E001B                -140754.3231887  281437.45682301      -.0018002174329  .00180058205255      131.10954598234  .16208900888E-9
                      -243711.4330652     -120.0083679      -.3623426892E-4     -178.8469224      216.81672020174        0.0000000

            ST001B    -140754.3231885  281437.45682276       .0018002174329  .00180058205255      -131.1095459822
                       -243711.433065     -120.0083679      .36234268919E-4        1.1530776      -216.8167202016

 ST001B               -140754.3231885  281437.45682276      -.1407543231885  .28143745682276      39603.521051431  39603.521051431
                       -243711.433065     -120.0083679       -.243711433065     -120.0083679                  0.0              0.0

            TERRA                 0.0              0.0      .14075432318848  .28143745682276                  0.0
                                  0.0              0.0      .24371143306504       59.9916321                  0.0

 9049B                -56300.31598225  112572.15697971      -.3473942279816  .70129311875006      39472.444042507  39472.444042507
                      -97482.12629689     -120.0083678      -.6092038154602     -119.6936489      -216.8196505451     -216.8196505

            TERRA                 0.0              0.0      .34739422798157  .70129311875006                  0.0
                                  0.0              0.0      .60920381546021       60.3063511                  0.0

 ST001B               -140754.3231885  281437.45682276      .13895416259766   .2805101612812      -39472.43770174  -39472.43770174
                       -243711.433065     -120.0083679      .24367538094521       60.3063554       216.8226128055      216.8226128

            TERRA                 0.0              0.0      -.1389541625977   .2805101612812                  0.0
                                  0.0              0.0      -.2436753809452     -119.6936446                  0.0

 E001C                -140683.1306283  281437.45681222      .86874933913E-3  .00180032420769      131.07086061006  .16206058717E-9
                      243752.53609664      119.9916321      .00157684553415       61.1478155       216.7977104535        0.0000000

            ST001C    -140683.1306282  281437.45681197      -.8687493391E-3  .00180032420769      -131.0708606099
                       243752.5360964      119.9916321      -.0015768455341     -118.8521845      -216.7977104533

 ST001C               -140683.1306282  281437.45681197      -.1406831306282  .28143745681197      39603.521048396  39603.521048396
                       243752.5360964      119.9916321       .2437525360964      119.9916321      .3637978807E-11        0.0000000

            TERRA                 0.0              0.0      .14068313062825  .28143745681197                  0.0
                                  0.0              0.0      -.2437525360964      -60.0083679                  0.0

 9049C                -56271.83979509   112572.1569754      -.3538889884949  .70129303689906      39472.439375433  39472.439375433
                      97498.567026233      119.9916322       .6054539680481      120.3063666      -216.8302856541     -216.8302857

            TERRA                 0.0              0.0      .35388898849487  .70129303689906                  0.0
                                  0.0              0.0      -.6054539680481      -59.6936334                  0.0

 ST001C               -140683.1306282  281437.45681197      .14155204594135   .2805101850896      -39472.44101013  -39472.44101013
                       243752.5360964      119.9916321      -.2421755194664      -59.6936339      216.82997389141      216.8299739

            TERRA                 0.0              0.0      -.1415520459414   .2805101850896                  0.0
                                  0.0              0.0       .2421755194664      120.3063661                  0.0

 390A                 408189.37138091  408189.37146118      .02895014834971  .11168273703528      5909.0080269535  1.0434315043685
                      -8.095260140789       -0.0011363      -.1078652986934      -74.9763484       22014.61705425        8.5086359

            E002A     408037.36440829  408037.36547798      -.0289501483497  .11168273703528      -5907.964595449
                      -29.54573056027       -0.0041488      .10786529869342      105.0236516      -22006.10841835

 390B                 -204101.6963883  408189.37146168      -.1078891672498  .11168274117855      5909.0084115674  1.0434317686577
                       -353498.317543     -120.0011363      .02886108569167      165.0236520      22014.617826594        8.5086364

            E002B     -204044.2695507  408037.36547457      .10788916724979  .11168274117855      -5907.964979799
                      -353355.9504055     -120.0041488      -.0288610856917      -14.9763480       -22006.1091902

 390C                 -204087.6749928  408189.37145675      .07893901891978  .11168273986597      5909.0075525362  1.0434317727804
                      353506.41279374      119.9988637      .07900421302659       45.0236499      22014.617779511        8.5086364

            E002C     -203993.0948568  408037.36546651      -.0789390189198  .11168273986597      -5907.964120763
                      353385.49611948      119.9958513      -.0790042130266     -134.9763501      -22006.10914309

 E002A                408037.36440829  408037.36547798      .02894993686553  .11168280312433       5907.921450574  .62365234044E-6
                      -29.54573056027       -0.0041488      -.1078654238817      -74.9764699      22006.133962228        0.0000006

            ST002A    408037.36439461   408037.3654643      -.0289499368655  .11168280312433       -5907.92144995
                      -29.54572266872       -0.0041488      .10786542388175      105.0235301       -22006.1339616

 ST002A               408037.36439461   408037.3654643      .40803736439461   .4080373654643      83247.245807523  83247.245807523
                      -29.54572266872       -0.0041488      -.2954572267E-4       -0.0041488                  0.0              0.0

            TERRA                 0.0              0.0      -.4080373643946   .4080373654643                  0.0
                                  0.0              0.0      .29545722669E-4      179.9958512                  0.0

 391A                 281546.91223885  281546.91297693      .54940032958984  .57119643348332      77339.390144418  77339.390144418
                      -20.38655995111       -0.0041487      .15628385543823       15.8790711      -22006.21865709   -22006.2186571

            TERRA                 0.0              0.0      -.5494003295898  .57119643348332                  0.0
                                  0.0              0.0      -.1562838554382     -164.1209289                  0.0

 ST002A               408037.36439461   408037.3654643       -.379087805748  .39412713026868      -77339.40151762  -77339.40151762
                      -29.54572266872       -0.0041488      -.1078361272812     -164.1209543      22006.184792757    22006.1847928

            TERRA                 0.0              0.0      .37908780574799  .39412713026868                  0.0
                                  0.0              0.0      .10783612728119       15.8790457                  0.0

 E002B                -204044.2695507  408037.36547457      -.1078893546946  .11168300233009      5907.9293583509  .62365415943E-6
                      -353355.9504055     -120.0041488      .02886139554903      165.0235233      22006.173919886        0.0000006

            ST002B     -204044.269537  408037.36546089      .10788935469463  .11168300233009      -5907.929357727
                      -353355.9503976     -120.0041487       -.028861395549      -14.9764767      -22006.17391926

 ST002B                -204044.269537  408037.36546089       -.204044269537  .40803736546089      83247.245806131  83247.245806131
                      -353355.9503976     -120.0041487      -.3533559503976     -120.0041487                  0.0              0.0

            TERRA                 0.0              0.0      .20404426953698  .40803736546089                  0.0
                                  0.0              0.0      .35335595039759       59.9958513                  0.0

 391B                 -140791.1113936  281546.91297458       -.139354467392  .57119625438477      77339.371269485  77339.371269485
                      -243816.5850759     -120.0041487      -.5539363622665     -104.1209429      -22006.19286512   -22006.1928651

            TERRA                 0.0              0.0      .13935446739197  .57119625438477                  0.0
                                  0.0              0.0      .55393636226654       75.8790571                  0.0

 ST002B                -204044.269537  408037.36546089       .0961549282074  .39412689293337      -77339.34970041  -77339.34970041
                      -353355.9503976     -120.0041487      .38221752643585       75.8790593      22006.189971848    22006.1899718

            TERRA                 0.0              0.0      -.0961549282074  .39412689293337                  0.0
                                  0.0              0.0      -.3822175264359     -104.1209407                  0.0

 E002C                -203993.0948568  408037.36546651      .07893919246271   .1116829842128      5907.9768140246  .62365415943E-6
                      353385.49611948      119.9958513      .07900438504294       45.0236493      22006.157351935        0.0000006

            ST002C    -203993.0948568  408037.36545283      -.0789391924627   .1116829842128      -5907.976813401
                      353385.49610368      119.9958513      -.0790043850429     -134.9763507      -22006.15735131

 ST002C               -203993.0948568  408037.36545283      -.2039930948568  .40803736545283      83247.245802842  83247.245802842
                      353385.49610368      119.9958513      .35338549610368      119.9958513                  0.0              0.0

            TERRA                 0.0              0.0      .20399309485676  .40803736545283                  0.0
                                  0.0              0.0      -.3533854961037      -60.0041487                  0.0

 391C                 -140755.8008447  281546.91296902      -.4100457429886  .57119622052116      77339.364514401  77339.364514401
                      243836.97162441      119.9958513       .3976526260376      135.8790628      -22006.19918096   -22006.1991810

            TERRA                 0.0              0.0      .41004574298859  .57119622052116                  0.0
                                  0.0              0.0      -.3976526260376      -44.1209372                  0.0

 ST002C               -203993.0948568  408037.36545283      .28293257951736  .39412704498642      -77339.39182356  -77339.39182356
                      353385.49610368      119.9958513      -.2743816375732      -44.1209726      22006.155278103    22006.1552781

            TERRA                 0.0              0.0      -.2829325795174  .39412704498642                  0.0
                                  0.0              0.0      .27438163757324      135.8790274                  0.0

 390A                 408189.37138091  408189.37146118      .03095286490997  .07141819797397      6317.5757489666  3.1511251615439
                      -8.095260140789       -0.0011363      -.0643620940905      -64.3162790      13135.836078034       10.7934205

            E003A     407878.72954936  407878.73389937        -.03095286491  .07141819797397      -6314.424623805
                      -59.56972459149       -0.0083679       .0643620940905      115.6837210      -13125.04265757

 390B                 -204101.6963883  408189.37146168      -.0712156410765  .07141819805511      6317.5757986997  3.1511254103252
                       -353498.317543     -120.0011363      .00537507948807      175.6837212       13135.83607251       10.7934203

            E003B      -203990.953661  407878.73390278      .07121564107649  .07141819805511      -6314.424673289
                      -353203.5565996     -120.0083679      -.0053750794881       -4.3162788      -13125.04265226

 390C                 -204087.6749928  408189.37145675      .04026277626242   .0714181983318      6317.5757820099  3.1511255208943
                      353506.41279374      119.9988637      .05898701467783       55.6837210      13135.836143004       10.7934207

            E003C     -203887.7758852  407878.73388715      -.0402627762624   .0714181983318      -6314.424656489
                      353263.12629817      119.9916321      -.0589870146778     -124.3162790      -13125.04272234

 E003A                407878.72954936  407878.73389937      .03095269271114  .07141783123425      6314.3894960309  .25502504286E-6
                      -59.56972459149       -0.0083679      -.0643617699581      -64.3162908       13124.97655933        0.0000003

            ST003A    407878.72953983  407878.73388984      -.0309526927111  .07141783123425      -6314.389495776
                      -59.56972125058       -0.0083679      .06436176995805      115.6837092      -13124.97655907

 ST003A               407878.72953983  407878.73388984      .40787872953983  .40787873388984      83182.530779789  83182.530779789
                      -59.56972125058       -0.0083679      -.5956972125E-4       -0.0083679                  0.0              0.0

            TERRA                 0.0              0.0      -.4078787295398  .40787873388984                  0.0
                                  0.0              0.0      .59569721251E-4      179.9916321                  0.0

 9049A                112572.15577822  112572.15697877      1.3657021522522  1.3854327840889      76868.102499189  76868.102499189
                      -16.44073652499       -0.0083678      .23298418521881        9.6812663      -13124.99257078   -13124.9925708

            TERRA                 0.0              0.0      -1.365702152252  1.3854327840889                  0.0
                                  0.0              0.0      -.2329841852188     -170.3187337                  0.0

 ST003A               407878.72953983  407878.73388984      -.3769258856773  .38237142239007      -76868.11045635  -76868.11045635
                      -59.56972125058       -0.0083679      -.0643022656441     -170.3187367       13124.98989369    13124.9898937

            TERRA                 0.0              0.0      .37692588567734  .38237142239007                  0.0
                                  0.0              0.0      .06430226564407        9.6812633                  0.0

 E003B                 -203990.953661  407878.73390278       -.071215472417  .07141802697181      6314.4142805736  .25502595236E-6
                      -353203.5565996     -120.0083679       .0053750409279      175.6837419       13125.00893372        0.0000003

            ST003B    -203990.9536533  407878.73389325      .07121547241695  .07141802697181      -6314.414280319
                       -353203.556593     -120.0083679      -.0053750409279       -4.3162581      -13125.00893346

 ST003B               -203990.9536533  407878.73389325      -.2039909536533  .40787873389325      83182.530781179  83182.530781179
                       -353203.556593     -120.0083679       -.353203556593     -120.0083679                  0.0              0.0

            TERRA                 0.0              0.0      .20399095365331  .40787873389325                  0.0
                                  0.0              0.0      .35320355659304       59.9916321                  0.0

 9049B                -56300.31598225  112572.15697971      -.4810806512833  1.3854325492036      76868.088253753  76868.088253753
                      -97482.12629689     -120.0083678      -1.299224674702     -110.3187284      -13124.99745513   -13124.9974551

            TERRA                 0.0              0.0      .48108065128326  1.3854325492036                  0.0
                                  0.0              0.0      1.2992246747017       69.6812716                  0.0

 ST003B               -203990.9536533  407878.73389325      .13277548551559  .38237138028649      -76868.10026804  -76868.10026804
                       -353203.556593     -120.0083679      .35857850313187       69.6812708      13124.998550485    13124.9985505

            TERRA                 0.0              0.0      -.1327754855156  .38237138028649                  0.0
                                  0.0              0.0      -.3585785031319     -110.3187292                  0.0

 E003C                -203887.7758852  407878.73388715      .04026253009215  .07141785783757      6314.4066145467  .25502686185E-6
                      353263.12629817      119.9916321      .05898677045479       55.6837737      13124.974343854        0.0000003

            ST003C    -203887.7758833  407878.73387761      -.0402625300921  .07141785783757      -6314.406614292
                      353263.12628825      119.9916321      -.0589867704548     -124.3162263       -13124.9743436

 ST003C               -203887.7758833  407878.73387761      -.2038877758833  .40787873387761      83182.530774803  83182.530774803
                      353263.12628825      119.9916321      .35326312628825      119.9916321                  0.0              0.0

            TERRA                 0.0              0.0      .20388777588334  .40787873387761                  0.0
                                  0.0              0.0      -.3532631262882      -60.0083679                  0.0

 9049C                -56271.83979509   112572.1569754      -.8846212625504  1.3854325795444      76868.089992064  76868.089992064
                      97498.567026233      119.9916322      1.0662404298782      129.6812713      -13124.99740322   -13124.9974032

            TERRA                 0.0              0.0      .88462126255035  1.3854325795444                  0.0
                                  0.0              0.0      -1.066240429878      -50.3187287                  0.0

 ST003C               -203887.7758833  407878.73387761      .24415035545826  .38237141632236       -76868.1083014   -76868.1083014
                      353263.12628825      119.9916321      -.2942762374878      -50.3187327      13124.995148434    13124.9951484

            TERRA                 0.0              0.0      -.2441503554583  .38237141632236                  0.0
                                  0.0              0.0      .29427623748779      129.6812673                  0.0

 XX0014               -56271.83979509   112572.1569754      .72759576142E-8  .16269535827E-7      -.9141112017E-3  .1084202172E-18
                      97498.567026233      119.9916322      -.1455191523E-7      -63.4349488      -.5473380066E-4              0.0

            MEASUC    -56271.83979509   112572.1569754      -.7275957614E-8  .16269535827E-7      .91411120174E-3
                      97498.567026233      119.9916322      .14551915228E-7      116.5650512      .54733800658E-4

 XX0016               -56300.31598225  112572.15697971      .72759576142E-8  .16269535827E-7      -.9140951755E-3  .1084202172E-18
                      -97482.12629689     -120.0083678      .14551915228E-7       63.4349488      .55000803214E-4              0.0

            MEASUB    -56300.31598225  112572.15697971      -.7275957614E-8  .16269535827E-7      .91409517545E-3
                      -97482.12629689     -120.0083678      -.1455191523E-7     -116.5650512      -.5500080321E-4

 XX0018               112572.15577822  112572.15697877      -.1455191523E-7  .14551915662E-7      -.8190702632E-3  .1084202172E-18
                      -16.44073652499       -0.0083678      .3552713679E-11      179.9860118      -.8034621674E-7              0.0

            MEASUA    112572.15577822  112572.15697877      .14551915228E-7  .14551915662E-7      .81907026318E-3
                      -16.44073652499       -0.0083678      -.355271368E-11       -0.0139882      .80346216741E-7

 X0001A               408011.56806871  408011.56984493      -.8616793742E-4  .92346103673838                  0.0              0.0
                      -38.07146595275       -0.0053463      -.9234610327182      -90.0053463      188391.39364513   188391.3936451

            TERRA                 0.0              0.0      .86167937425E-4  .92346103673838                  0.0
                                  0.0              0.0      .92346103271822       89.9946537                  0.0

 X0001B               -204038.7548824  408011.56984075      -.7996976297706  .92346103672891                  0.0              0.0
                      -353329.3472526     -120.0053463      .46180513996234      149.9946537      188391.39364126   188391.3936413

            TERRA                 0.0              0.0      .79969762977065  .92346103672891                  0.0
                                  0.0              0.0      -.4618051399623      -30.0053463                  0.0

 X0001C               -203972.8131846  408011.56983035      .79978379766063  .92346103670538                  0.0              0.0
                       353367.4186976      119.9946537      .46165589275186       29.9946537      188391.39363166   188391.3936317

            TERRA                 0.0              0.0      -.7997837976606  .92346103670538                  0.0
                                  0.0              0.0      -.4616558927519     -150.0053463                  0.0

 X0002A               281426.33156113  281426.33351351      -.5481619459E-3  4.6536514154715                  0.0              0.0
                       -33.1497125203       -0.0067490      -4.653651383187      -90.0067490      654830.02765306   654830.0276531

            TERRA                 0.0              0.0      .54816194585E-3  4.6536514154715                  0.0
                                  0.0              0.0       4.653651383187       89.9932510                  0.0

 X0002B               -140741.8742687  281426.33351401      -4.029906237282  4.6536514154796                  0.0              0.0
                       -243705.777573     -120.0067490      2.3273004136799      149.9932510      654830.02765535   654830.0276553

            TERRA                 0.0              0.0      4.0299062372816  4.6536514154796                  0.0
                                  0.0              0.0       -2.32730041368      -30.0067490                  0.0

 X0002C                -140684.457291  281426.33350563      4.0304543989846  4.6536514153411                  0.0              0.0
                      243738.92727089      119.9932510      2.3263509694823       29.9932510      654830.02761635   654830.0276164

            TERRA                 0.0              0.0      -4.030454398985  4.6536514153411                  0.0
                                  0.0              0.0      -2.326350969482     -150.0067490                  0.0

 X0003A               112569.27903256  112569.27998195      -.7107463779E-4  .54725175951152                  0.0              0.0
                      -14.62000014155       -0.0074413      -.5472517548961      -90.0074413      30801.868268533    30801.8682685

            TERRA                 0.0              0.0      .71074637795E-4  .54725175951152                  0.0
                                  0.0              0.0      .54725175489609       89.9925587                  0.0

 X0003B               -56297.30080564  112569.27998247      -.4738983846957  .54725175951405                  0.0              0.0
                      -97480.54532968     -120.0074413      .27368742987941      149.9925587      30801.868268818    30801.8682688

            TERRA                 0.0              0.0      .47389838469574  .54725175951405                  0.0
                                  0.0              0.0      -.2736874298794      -30.0074413                  0.0

 X0003C                -56271.9782262   112569.2799787      .47396945930221  .54725175949572                  0.0              0.0
                      97495.165323375      119.9925587      .27356432501321       29.9925587      30801.868266755    30801.8682668

            TERRA                 0.0              0.0      -.4739694593022  .54725175949572                  0.0
                                  0.0              0.0      -.2735643250132     -150.0074413                  0.0

     Total network loss  P-loss  by summing injections =   6.376749013506E+05

Output for steady-state phasor switch currents.
      Node-K    Node-M            I-real            I-imag            I-magn          Degrees        Power            Reactive
      X0004A    390A          5.60272885E-01   -2.74594632E+00    2.80252153E+00     -78.4679    1.14359833E+05    5.60430784E+05
      X0004B    390B         -2.65819575E+00    8.87762690E-01    2.80252159E+00     161.5321    1.14359823E+05    5.60430799E+05
      X0004C    390C          2.09792304E+00    1.85818366E+00    2.80252165E+00      41.5321    1.14359803E+05    5.60430815E+05
      X0005A    9049A         8.48425237E-01   -1.79995580E+00    1.98989102E+00     -64.7627    4.77693253E+04    1.01305478E+05
      X0005B    9049B        -1.98302006E+00    1.65220108E-01    1.98989102E+00     175.2373    4.77693243E+04    1.01305478E+05
      X0005C    9049C         1.13459488E+00    1.63473571E+00    1.98989105E+00      55.2373    4.77693241E+04    1.01305480E+05
      X0007A    391A          3.57797602E-01   -1.51148432E+00    1.55325593E+00     -76.6821    5.03838120E+04    2.12773224E+05
      X0007B    391B         -1.48788268E+00    4.45880362E-01    1.55325598E+00     163.3179    5.03838142E+04    2.12773232E+05
      X0007C    391C          1.13008509E+00    1.06560397E+00    1.55325597E+00      43.3179    5.03838066E+04    2.12773233E+05
      XX0013    XX0014            Open              Open              Open             Open          Open              Open
      XX0015    XX0016            Open              Open              Open             Open          Open              Open
      XX0017    XX0018            Open              Open              Open             Open          Open              Open
      9049A     MEASUA        2.95016264E-07    7.59854942E-07    8.15116021E-07      68.7811    1.65990621E-02   -4.27716796E-02
      9049B     MEASUB        3.62162609E-07   -5.09831182E-07    6.25371561E-07     -54.6116    1.46547792E-02   -3.20040189E-02
      9049C     MEASUC       -2.78820835E-07    2.46506033E-07    3.72164322E-07     138.5200    1.98618732E-02   -6.65664192E-03

Solution at nodes with known voltage.   Nodes that are shorted together by switches are shown as a group of names, with the printed
result applying to the composite group.   The entry "MVA" is  SQRT( P**2 + Q**2 )  in units of power,  while  "P.F."  is the
associated power factor.
              Node                Source  node  voltage             Injected  source  current              Injected  source  power
              name         Rectangular            Polar          Rectangular            Polar            P  and  Q    MVA and P.F.

              X0009A        408248.29        408248.29      .56027288455334  2.8025215269513      114365.22352613  572062.31053303
                                  0.0              0.0      -2.745946322101      -78.4678697      560513.94521475        0.1999174

              X0009B      -204124.145        408248.29      -2.658195752894   2.802521588571      114365.21328868   572062.3231111
                      -353553.3901916     -120.0000000      .88776268997071      161.5321290      560513.96014078        0.1999174

              X0009C      -204124.145        408248.29      2.0979230364519  2.8025216500077      114365.19408695   572062.3356518
                      353553.39019156      120.0000000      1.8581836647345       41.5321267      560513.97685772        0.1999174

              X0008A       112676.528       112676.528      .84842523727792   1.989891018677      47798.805002026  112107.00554146
                                  0.0              0.0       -1.79995580028      -64.7627355       101406.3850645        0.4263677

              X0008B       -56338.264       112676.528      -1.983020062681  1.9898910154125      47798.804041878  112107.00535754
                      -97580.73565823     -120.0000000       .1652201084168      175.2372640      101406.38531375        0.4263677

              X0008C       -56338.264       112676.528      1.1345948768949  1.9898910475983       47798.80381642  112107.00717083
                      97580.735658229      120.0000000      1.6347357115558       55.2372634      101406.38742466        0.4263677

              X0006A        281691.32        281691.32      .35779760193179  1.5532559262475      50394.239390501  218769.35608124
                                  0.0              0.0      -1.511484319626      -76.6821281      212886.00657735        0.2303533

              X0006B       -140845.66        281691.32      -1.487882675823  1.5532559847482      50394.241575573  218769.36432081
                      -243951.8391456     -120.0000000      .44588036191385      163.3178720      212886.01452738        0.2303533

              X0006C       -140845.66        281691.32      1.1300850872367  1.5532559743606      50394.233963265  218769.36285776
                      243951.83914557      120.0000000      1.0656039684104       43.3178700      212886.01482588        0.2303533

  ---- Initial flux of coil  "X0001A"  to  "      "  =  -1.00987700E-01
  ---- Initial flux of coil  "X0001B"  to  "      "  =  -9.37235203E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0001C"  to  "      "  =  9.37336190E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0002A"  to  "      "  =  -8.79323435E-02
  ---- Initial flux of coil  "X0002B"  to  "      "  =  -6.46449653E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0002C"  to  "      "  =  6.46537585E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0003A"  to  "      "  =  -3.87807548E-02
  ---- Initial flux of coil  "X0003B"  to  "      "  =  -2.58575177E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0003C"  to  "      "  =  2.58613958E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.

Card of names for time-step loop output.          |  9049A 9049B 9049C T_MANAT_MANBT_MANC1_2LTC1_2LTA1_2LTBT_OPOAT_OPOBT_OPOC
Output voltage differences for pairs of A6 names  |-5T_MANAT_MANCT_MANBT_MANAT_MANCT_MANB1_2LTC1_2LTB1_2LTA1_2LTC1_2LTB1_2LTA
Output voltage differences for pairs of A6 names  |-5T_OPOAT_OPOCT_OPOBT_OPOAT_OPOCT_OPOB
Blank card ending requests for output variables.  |BLANK OUTPUT

Column headings for the  43   EMTP output variables follow.  These are divided among the 5 possible classes as follows ....
  First  30     output variables are electric-network voltage differences (upper voltage minus lower voltage);
  Next   13     output variables are branch currents (flowing from the upper node to the lower node);
Branch power  consumption (power  flow, if a switch) is treated like a branch voltage for this grouping (9  variables);
Branch energy consumption (energy flow, if a switch) is treated like a branch current for this grouping (9  variables).
   Step      Time      XX0014     XX0016     XX0018     TERRA      TERRA      TERRA      TERRA      TERRA      TERRA      9049A
                       MEASUC     MEASUB     MEASUA     PRMANA     PRMANB     PRMANC     PROPOA     PROPOB     PROPOC

                       9049B      9049C      T_MANA     T_MANB     T_MANC     1_2LTC     1_2LTA     1_2LTB     T_OPOA     T_OPOB
 

                       T_OPOC     T_MANA     T_MANB     T_MANC     1_2LTC     1_2LTA     1_2LTB     T_OPOA     T_OPOB     T_OPOC
                                  T_MANC     T_MANA     T_MANB     1_2LTB     1_2LTC     1_2LTA     T_OPOC     T_OPOA     T_OPOB

                       XX0013     XX0015     XX0017     TERRA      TERRA      TERRA      TERRA      TERRA      TERRA      XX0014
                       XX0014     XX0016     XX0018     PRMANA     PRMANB     PRMANC     PROPOA     PROPOB     PROPOC     MEASUC

                       XX0016     XX0018     T_MANB
                       MEASUB     MEASUA     TERRA
 ***      Phasor I(0) =  5.6027288E-01                     Switch  "X0004A"  to  "390A  "  closed in the steady-state.
 ***      Phasor I(0) = -2.6581958E+00                     Switch  "X0004B"  to  "390B  "  closed in the steady-state.
 ***      Phasor I(0) =  2.0979230E+00                     Switch  "X0004C"  to  "390C  "  closed in the steady-state.
 ***      Phasor I(0) =  8.4842524E-01                     Switch  "X0005A"  to  "9049A "  closed in the steady-state.
 ***      Phasor I(0) = -1.9830201E+00                     Switch  "X0005B"  to  "9049B "  closed in the steady-state.
 ***      Phasor I(0) =  1.1345949E+00                     Switch  "X0005C"  to  "9049C "  closed in the steady-state.
 ***      Phasor I(0) =  3.5779760E-01                     Switch  "X0007A"  to  "391A  "  closed in the steady-state.
 ***      Phasor I(0) = -1.4878827E+00                     Switch  "X0007B"  to  "391B  "  closed in the steady-state.
 ***      Phasor I(0) =  1.1300851E+00                     Switch  "X0007C"  to  "391C  "  closed in the steady-state.
 ***      Phasor I(0) =  2.9501626E-07                     Switch  "9049A "  to  "MEASUA"  closed in the steady-state.
 ***      Phasor I(0) =  3.6216261E-07                     Switch  "9049B "  to  "MEASUB"  closed in the steady-state.
 ***      Phasor I(0) = -2.7882083E-07                     Switch  "9049C "  to  "MEASUC"  closed in the steady-state.
      0       0.0   .5294E-19  .5294E-19 .21176E-18        0.0        0.0        0.0        0.0        0.0        0.0 112572.156
                   -56300.316  -56271.84        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0
    500      .005         0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0 -34781.262
                   110086.181 -75286.648        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0  .2647E-24
                    .2647E-24 .10588E-23        0.0
   1000       .01         0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0 -91121.035
                   -11784.876 102906.825        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0  .2647E-24
                    .2647E-24 .10588E-23        0.0
   1500      .015         0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0 91097.0593
                   -102901.83 11805.8207        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0  .2647E-24
                    .2647E-24 .10588E-23        0.0
   2000       .02         0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0 34820.1276
                   75335.8333 -110176.34        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0  .2647E-24
                    .2647E-24 .10588E-23        0.0
 ***                                                             Close switch  "XX0013"  to  "XX0014"  after  2.00100000E-02  sec.
 ***                                                             Close switch  "XX0015"  to  "XX0016"  after  2.00100000E-02  sec.
 ***                                                             Close switch  "XX0017"  to  "XX0018"  after  2.00100000E-02  sec.
   2500      .025  20.9570489 350450.898 23.4026468  70.906181 .025815766 20.7156074 120.184263  2.1423144  29.879706 -98115.069
                   1909.56558 53032.6733 -98114.763 1872.12491 53032.3838 63177.8339 -105118.46 -2930.5726 -127736.82 17054.3007
                   63691.3527 -151147.15 99986.8881 51160.2589 66108.4065 -168296.29 102187.888 -191428.18 144791.125  46637.052
                    -144.7655 -18720.334 152.979237 .193857809 .491451E-4 .288885535 323.757628 .014920602 1552.43225 .100382149
                   667.113449 .077916849 18721.2491
   3000       .03  .005506363 60182.1259 .066467176 12.3226081  .00443433 27.4937162  29.385453 .065800846 .095810211 40901.9303
                    791.41647 61095.4783  40901.914 775.901042 61095.4736 30645.5294 53970.7738 1016.46944 63162.3831 2988.87705
                   3606.60192  -20193.56 -40126.013 60319.5725   29629.06 23325.2444 -52954.304 59555.7812 -60173.506 617.724868
                   -2.3465641  -7757.714 -8.1527404 .437758601 .150527E-3  .64008261 411.982245 .020111027 1554.66458 .152674864
                   2042.98628 .120006136 7759.01042
   3500      .035  8.77520164 45861.0773 8.30398342 62.7378415 .003395333 77.8313417 68.9251937 .144169E-5 81.7528785 92290.7035
                   -692.48746 -102794.61 92290.5212 -678.94329 -102794.43 -108165.81 93649.2658 -6249.3793 96734.4819 13.9903528
                   -105352.26 195084.949 -92969.465 -102115.48 -101916.43 201815.075 -99898.645 202086.738 -96720.492 -105366.25
                   93.6760463 6772.08072 -91.126195 .752700801 .159862E-3 .766675532 412.884153 .022534597 1554.81701 .180378688
                   2169.60448 .143050886 -6789.4329
   4000       .04  .508299145 124435.898 .445540585 64.9210977  .00914537 .032920835 83.5330892 .301273292 5.34532167 -93882.671
                   1136.58664 -2114.0657 -93882.628 1114.27647 -2114.1107 13566.1593 -103969.92 -590.76712 -106493.13  6395.4724
                   26938.8614 -91768.518 94996.9048 -3228.3872 14156.9264 -117536.07 103379.149 -133431.99   112888.6  20543.389
                   -22.545491 -11155.084 21.1078323 .870388033 .171494E-3 1.05699337 413.026573 .023977409  1555.2892 .198549849
                   2327.41096 .157746513 11142.7647
   4500      .045  .958587976 167636.307 .446860986 11.5788785 .012370568 88.7049534  10.483605 .101349385 91.0037516 -39648.433
                   1321.84154 109740.389  -39648.39 1295.94666 109740.327 111426.577 -41391.476  1459.8819 -37726.597  3709.3932
                   111153.198 -149388.72 40944.3371  108444.38 109966.695 -152818.05 42851.3581  -148879.8 41435.9906 107443.804
                   -30.961072 -12947.444 21.1390867 1.19655423 .260242E-3 1.30159902 413.361837 .024620409 1555.54118 .207618718
                   3531.81754 .165437034 12959.4666
   5000       .05  .238246084  56076.756 .011689936 97.7693348 .004131765 30.0085322 108.014513 .027580465 41.2070839 115210.913
                   -763.93946 -63828.538 115210.919 -748.96258 -63828.508 -73425.822 119929.777 -2555.7183 121096.996 -1935.0541
                   -74795.979 179039.427 -115959.88 -63079.545 -70870.104 193355.599  -122485.5 195892.975 -123032.05 -72860.925
                   15.4352222 7488.44149 3.41905482  1.3844024 .276343E-3 1.45147009 413.558802 .025010291 1555.70367  .21567681
                   3750.28183 .171691604 -7489.6258
   5500      .055  .007524377 4589.39718 .006709419 7.68077733  .33556E-3 39.4375295 6.12382701 .001055844 43.0465575 -32292.002
                   217.725322 -73172.382 -32291.997 213.440747 -73172.377 -75204.222 -30889.363 602.201691 -28833.925 378.610176
                    -76447.19 40880.3803 32505.4375 -73385.818 -75806.424 44314.8595 31491.5643 47613.2645 29212.5355   -76825.8
                   2.74305986 -2142.2878 2.59025456 1.58041395 .292032E-3 1.79734893 413.760825 .025163448 1556.05441 .218945653
                   3963.08272  .17574319 2134.40747
   6000       .06  .410446E-3 242449.275 .322710421 63.9223828 .017867529 81.3008772 72.0633423 .041360924  94.250819 -93157.671
                   1588.62905 105060.614 -93157.707 1557.48748 105060.612  111132.84 -96198.988 2432.86601 -98912.121 2369.66758
                   113118.823 -198218.32 94715.1945 103503.125 108699.974 -207331.83 98631.8541 -212030.94 101281.788 110749.156
                   -.64066073 -15570.783 -17.964143 1.90035715 .346423E-3 1.92422291 414.085391 .025312903 1556.18592  .22327976
                   4701.21848  .17826451 15574.8748
   6500      .065  .200516112 10832.7451 .017878502 56.8422003 .797213E-3  .67436618 55.3251787 .017107644 .752912686 87847.1739
                   -335.57027 9568.39109 87847.1655 -328.98764 9568.41941 10720.7118 87383.6771 -555.49823 86666.9924 -1524.0086
                   10110.3134  78278.746 -88176.153 9897.40705   11276.21 76662.9653 -87939.175 76556.6789 -88191.001  11634.322
                   14.1603712 3291.31359 -4.2282977 2.01386333 .379974E-3 2.20572001 414.202231 .025387933 1556.47165  .22575593
                   5156.49002 .181871279 -3289.8764
   7000       .07  .174741334 34708.1804 .759298263  10.345525 .002559869 89.5701415 11.6140957 .008849947 97.7526162 37477.2695
                   -601.30635 -110274.18 37477.3246 -589.52362 -110274.21 -113672.04 39195.9545 -585.58154   39708.64 -1096.1315
                   -115201.07 147751.531 -38066.848 -109684.68 -113086.46 152867.997 -39781.536 154909.708 -40804.771 -114104.94
                   -13.218976  5891.3649 27.5553672 2.33565965  .40458E-3 2.45453373 414.527411  .02543514 1556.72352 .227774933
                   5490.28353 .183210287 -5895.2362
   7500      .075  .224207227 191455.834   .0182499 90.9889979 .014105317 24.3903152 90.7434423 .024599403 24.0846242 -111144.18
                   1411.50669 57544.1587 -111144.19 1383.83318 57544.1287 57275.9823 -110948.36 1808.03947 -110994.11 1827.48826
                    57182.383 -168688.32  112528.02 56160.2956 55467.9428 -168224.34 112756.396 -168176.49 112821.599 55354.8947
                   -14.973551 -13836.757 -4.2719901 2.52468583 .426167E-3 2.60363155 414.719781 .025461153 1556.87509 .230883743
                   5783.23305 .186010797 13838.3318
   8000       .08  .661691625 12814.5834 .876788688 7.17081561   .9446E-3 39.7392999 6.64109411 .001062784 43.0451877 31201.6395
                   365.269377 73451.7444 31201.5802 358.109884 73451.7958 75620.0256 30375.4918 366.208205 30027.0129 379.852374
                   76445.9735 -42250.216  -30843.47 73093.6859 75253.8174 -45244.534 -30009.284 -46418.961  -29647.16 76066.1211
                   25.7233673 -3579.7463 -29.610618 2.72228371 .480733E-3 2.94656658 414.919223 .025526218 1557.22172 .231937456
                   6523.65346  .18805715 3581.09884
   8500      .085  .009616817 108294.509 .317746095 60.9889855 .007981832 78.3135023 61.0367267 .011981563 78.1561409 90995.0666
                   -1061.7958 -103112.34 90995.1023 -1040.9829 -103112.34 -103201.29  90914.725  -1303.447   91030.71 -1275.4077
                   -103008.69 194107.441 -92036.085 -102071.36 -101897.84 194116.016 -92218.172   194039.4 -92306.118 -101733.28
                    3.1010993 10406.4647 17.8254339 3.03939233 .500983E-3 3.07317439 415.240795 .025543594 1557.34972 .234825141
                   6798.39042 .189558325 -10409.829
   9000       .09  .898004888 63308.9412 .431266369 57.6488076 .004664685   .6902787 57.0977612 .004028717 .919922721   -88468.3
                   811.712557 -9680.5907 -88468.258 795.799173 -9680.6507 -10859.851 -88309.498 735.937028 -88044.423  739.56388
                   -11175.526 -78787.608 89264.0574  -10476.45 -11595.788 -77449.647 89045.4347 -76868.897 88783.9871  -11915.09
                    -29.96673 -7956.6916 20.7669538 3.15220005 .515486E-3 3.35732817 415.354568 .025560337  1557.6374 .236549909
                   6995.14722 .192466941 7957.99173
   9500      .095  .143787077 102194.482 .749290161 9.83879393 .007531765 86.5733794 9.67818974 .011746008 87.3408702 -36547.914
                   1031.42668 108413.759 -36547.969 1011.20842 108413.783 108773.052 -36365.099 1210.25155 -36248.445 1262.80837
                   108893.278 -144961.75 37559.1772 107402.574 107562.801 -145138.15 37575.3502 -145141.72 37511.2532 107630.469
                   11.9911249 -10109.129 -27.373165  3.4771285 .573372E-3  3.6039437 415.683935 .025612319 1557.88627 .238221571
                   7780.62099 .193558653 10112.0842
  10000       0.1  .540911212 100433.949 .023382417 90.7056924 .007402427 24.8135707 91.1947386 .006451439 24.5033194 110971.031
                   -1022.5318 -58041.322 110971.022 -1002.4885 -58041.275 -57772.622 111219.234 -922.08749 111269.773 -935.88093
                    -57677.28 169012.297 -111973.51 -57038.787 -56850.535 168991.857 -112141.32 168947.054 -112205.65 -56741.399
                    23.257498  10021.674 -4.8355369 3.66431709 .587674E-3 3.75189885 415.873072 .025626908 1558.03615 .241005324
                   7974.67562 .196057867 -10024.885
  10500      .105  .587649791 16.2369987 .802399585     7.6918 .121128E-5 39.1248741 7.85923036 .294488E-3 39.6695181 -32315.216
                   -13.078606 -72881.701  -32315.16 -12.823757  -72881.75 -73270.238 -32588.704 -144.36434 -32664.974 -199.95204
                   -73387.277   40566.59 32302.3358 -72868.926 -73125.874 40681.5341 32444.3398 40722.3029 32465.0223 -73187.325
                   -24.241489 127.424482 28.3266586  3.8609224 .615628E-3 4.09723787 416.072508   .0256533 1558.38539 .242004321
                   8353.91811 .198057899 -128.23757
  11000       .11  .062619832 183105.899 .167098352 61.4914666 .013494794 78.0252059 61.7980707 .015251847 78.3103065 -91369.156
                   1380.61689 102922.385 -91369.182 1353.55357 102922.369 103116.641 -91514.681  1433.4691 -91596.688 1438.97593
                   103110.234 -194291.55 92722.7359 101568.815 101683.172 -194631.32 92948.1504 -194706.92 93035.6641 101671.259
                   -7.9132694 -13531.663 -12.926653  4.1797675 .653911E-3 4.22319201 416.395242 .025684825 1558.51228 .244710624
                   8873.40199 .199412325 13535.5357
  11500      .115  .854541488 26284.1472 .419885246 57.7257989 .001937227 .600535471 58.2910399 .002374981 .614721951 88527.3552
                    -523.0944 9029.39875 88527.3142 -512.84079 9029.45722 9139.74812 88871.6616 -500.45381 88959.6804 -567.83535
                   9135.48635  79497.857 -89040.155 9542.29801 9640.20193 79731.9134 -89372.115 79824.1941 -89527.516  9703.3217
                   29.2325416 5126.80673 -20.491102 4.29276093 .677824E-3 4.50591589 416.509606 .025710601 1558.79893 .246440311
                   9197.85772 .202311746 -5128.4079
  12000       .12  .086129267 56940.0434 .605813348  9.7722951 .004197586 87.0968582 9.81186264 .004755604 87.7396426 36424.1992
                   -769.99642 -108741.04 36424.2484  -754.9047 -108741.06 -109066.66 36514.8339  -795.7134 36497.9139 -803.51713
                   -109141.58 145165.307 -37179.153 -107986.15 -108270.95 145581.495 -37310.547 145639.496 -37301.431 -108338.06
                   -9.2805854 7545.86267 24.6132758 4.61599881 .713771E-3 4.75371529 416.837161 .025742065  1559.0487 .248029359
                   9685.57174 .203349387  -7549.047
  12500      .125  .508296171 152372.972 .016926885  91.254825 .011229138  24.857358 92.5425682 .011519634 25.2511634 -111306.43
                   1259.39945 58092.5089 -111306.42 1234.71156 58092.4638 58428.9269 -111898.27 1252.20231 -112089.02 1250.58051
                   58550.8236 -169398.89 112541.136 56857.7523 57176.7246  -170327.2 113150.471 -170639.85 113339.604 57300.2431
                   -22.545425 -12343.945  4.1142296 4.80415137 .731094E-3 4.90235918 417.027459 .025755897 1559.19954 .250831723
                   9920.64361 .205854904 12347.1156
  13000       .13  .528955989 4981.02885 .740079657 7.49085786 .367332E-3 39.0536293 7.47497485 .329388E-3  39.655056 31890.3167
                   227.780648 72815.3159 31890.2623 223.317005 72815.3619 73262.2078 31877.2109 261.186166 31856.4356 211.468681
                   73373.8988   -40925.1 -31666.945 72592.0449 73001.0217 -41384.997 -31616.025 -41517.463 -31644.967 73162.4301
                   22.9990432 -2231.8219 -27.204405  5.0015489   .7741E-3 5.24623572 417.227641 .025798511 1559.54718 .251794916
                   10504.1609 .207830644 2233.17005
  13500      .135  .053448723 135124.188 .171305387 61.4320376 .009959461 78.4535123 62.2621235 .010626678 79.3796637 91324.9932
                   -1186.0625 -103204.48 91325.0193 -1162.8139 -103204.47 -103655.67 91779.9853 -1200.1809 91939.9529 -1201.1329
                   -103811.85 194529.489 -92487.833 -102041.66 -102455.49  195435.66 -92980.166 195751.805 -93141.086 -102610.72
                   7.31086332  11624.293 13.0883684 5.31918374 .800435E-3 5.37256223 417.549104 .025820193 1559.67462 .254510859
                   10861.4788 .209192722 -11628.139
  14000       .14   .78350196 47001.7677 .372284454 57.8879925  .00346316 .604727312  58.312556 .002923562  .63607178 -88651.634
                   699.402838   -9060.86 -88651.596 685.691271  -9060.916 -9263.0602 -88938.414 610.086102 -88976.097 630.011469
                    -9292.774  -79590.68 89337.2869 -9746.6073 -9873.1463 -79675.354 89548.5004 -79683.323 89606.1086 -9922.7855
                   -27.991105 -6855.7835 19.2946742 5.43222242 .817828E-3 5.65623651 417.663648 .025837353  1559.9621 .256235413
                   11097.4572  .21209464 6856.91271
  14500      .145  .094468514 83058.4167 .620067282  9.8454645 .006122157 87.0140762 9.90834415 .009722513 88.2555232 -36560.306
                   929.911736  108689.35 -36560.356 911.684457  108689.37 109253.462 -36737.701  1031.6322  -36676.92 1148.89828
                    109461.97 -145249.73 37472.0406 107777.685  108221.83 -145991.16 37769.3328 -146138.89 37825.8179 108313.072
                   9.71949145  -9113.639  -24.90115 5.75642955 .866551E-3  5.9032232 417.992051 .025881779  1560.2111 .257815467
                   11758.5682  .21312857 9116.84457
  15000       .15  .484538279 119293.742 .017188785 91.1457808 .008792061  24.944066 92.1326846 .008477322  25.261867  111239.91
                   -1114.3851 -58193.739 111239.902 -1092.5408 -58193.695 -58463.397  111729.78 -1066.7446 111840.519 -1072.8072
                   -58563.232 169433.597 -112332.44 -57101.155 -57396.652 170193.177 -112796.52 170403.751 -112913.33 -57490.425
                   22.0122302 10922.1674 -4.1459359 5.94397988 .881503E-3 6.05153565 418.181721 .025895435 1560.36161  .26061836
                    11961.435 .215635887 -10925.408
  15500      .155  .527523399 887.867426 .727488961 7.61929981 .655589E-4 39.1461962  7.6360731 .242656E-3 39.8737166 -32162.557
                   -96.227206  -72901.56 -32162.503 -94.342672 -72901.606 -73410.261  -32183.89 -182.58075 -32197.885 -181.50477
                   -73575.915 40739.1028 32068.1606 -72807.263 -73227.681 41226.3711 32001.3096 41378.0295 32016.3807  -73394.41
                   -22.967878 942.267173 26.9720033 6.14090284 .914862E-3 6.39627091 418.381453 .025927647 1560.71006 .261582832
                    12414.035 .217618751 -943.42672
  16000       .16  .051393992 163689.726 .178109925 61.5137267 .012064225 78.2670142 62.0742653 .016022181 79.3865492 -91385.692
                   1305.38803 103081.744 -91385.719 1279.79977 103081.729  103576.22 -91649.356 1398.11846 -91801.147  1474.8679
                   103816.355 -194467.45 92665.5185  101801.93 102178.102 -195225.58 93047.4743  -195617.5 93276.0147 102341.487
                   -7.1689603 -12794.129 -13.345783 6.45928783 .948171E-3 6.52236659 418.703708 .025955006 1560.83727 .264298964
                   12866.0134 .218976625 12797.9977
  16500      .165  .812543677 33576.4113 .389021878 57.7348358  .00247423 .607881302 58.0856166  .00271147 .648259871 88534.2828
                   -591.16763 9084.45713 88534.2433  -579.5786 9084.51414  9321.0633 88647.4644 -629.07246 88802.7908 -606.72896
                   9381.38332 79449.7292 -89113.822 9664.09274 9950.13575 79326.4011 -89276.537 79421.4075  -89409.52 9988.11228
                   28.5051518 5794.51562 -19.723638 6.57224942 .969275E-3 6.80544185 418.818084 .025977908 1561.12416 .266016815
                   13152.3477 .221871956  -5795.786
  17000       .17  .096838371 66430.5449 .621903612 9.82931743 .004896862 87.1324812 9.93663618   .0063291 88.1114615 36530.3135
                   -831.66441 -108763.27 36530.3634 -815.36342 -108763.29 -109240.04 36686.8489 -898.40822 36729.2455  -926.9649
                   -109372.59 145293.658 -37345.727 -107947.93 -108341.63 145926.886 -37585.257  146101.84  -37656.21 -108445.63
                   -9.8406489 8150.49354 24.9379953 6.89585381 .001009916 7.05296256 419.145928 .026014202 1561.37373 .267605086
                   13703.7594 .222907797 -8153.6342
  17500      .175  .490612883 139152.945 .014721693 91.2272085 .010254939  24.873232 92.1281559 .011436199 25.2134991 -111289.59
                   1203.52972 58111.0541 -111289.58  1179.9371 58111.0098 58425.3612 -111662.39 1244.07727 -111837.77 1246.04341
                   58507.1405 -169400.59 112469.518 56931.0727  57181.284 -170087.75 112906.463 -170344.91 113083.814 57261.0971
                   -22.149783 -11796.311 3.83688581 7.08381189 .001026131 7.20142562 419.336101 .026027332 1561.52433 .270406048
                   13923.7869 .225416764  11799.371
  18000       .18  .550122131 3012.65603 .749425836 7.47745874 .222234E-3 39.1103614  7.4228303 .148671E-3 39.8428486 31861.7827
                    177.17065 72868.1842  31861.728 173.699249 72868.2311 73383.9889 31883.6063 187.814054 31745.1277 142.071043
                   73547.4302 -41006.503 -31688.029 72694.5319 73196.1748 -41500.383 -31695.792 -41802.303 -31603.057 73405.3592
                   23.4546825 -1735.7004 -27.375643  7.2809744 .001065263 7.54563646 419.535969 .026066765 1561.87232  .27136753
                   14454.7278 .227389991 1736.99249
  18500      .185  .050281988 145776.405 .176281444 61.4573576 .010744325 78.3463501 62.1648877 .012467796 79.3314912 91343.8112
                    -1231.911 -103133.97 91343.8378 -1207.7634 -103133.96 -103580.85 91709.9716 -1231.9741 91868.1327 -1301.0296
                   -103780.35 194477.799 -92551.601  -101926.2 -102348.87 195290.819 -92941.946  195648.48 -93169.162 -102479.32
                   7.09097932   12073.79 13.2771022 7.59889625 .001094147 7.67189527 419.857742 .026090553 1561.99968 .274086358
                   14846.6462 .228755795 -12077.634
  19000       .19  .784593849 41582.0979 .370528327 57.8479587 .003063783 .594887614 58.2403087 .002454269 .639258282 -88620.974
                   657.839836 -8986.8412 -88620.936    644.943 -8986.8972   -9161.49 -88823.913 612.426216 -88920.961 577.235965
                   -9316.0218 -79634.039 89265.8788 -9631.8402 -9773.9162 -79662.423 89436.3395 -79604.939 89498.1968 -9893.2577
                   -28.010602 -6448.4182 19.2491124 7.71194029 .001112857 7.95531633  419.97227 .026109436 1562.28689  .27581103
                   15100.4999 .231655753    6449.43
  19500      .195  .096324422 76465.2598 .626926753 9.81636836 .005636322  87.040011 9.88302939 .009003126 88.3203406 -36506.243
                   892.251495 108705.546 -36506.293 874.762611 108705.566 109265.935 -36600.944 1020.14108 -36630.037 1105.57697
                   109502.159 -145211.86 37381.0557 107830.803 108245.794 -145866.88 37621.0855  -146132.2 37735.6138 108396.582
                    9.8145006 -8744.4417 -25.038505 8.03590602 .001158391 8.20248532 420.300443 .026151064  1562.5361 .277391681
                   15718.3251 .232692331 8747.62611
  20000       0.2  .489116738 126716.418 .017880147 91.1255182 .009338932 24.9018618 92.1253464  .00987778 25.2178646 111227.545
                   -1148.5202 -58144.488 111227.536 -1126.0065 -58144.444 -58399.173 111700.584 -1144.2089 111836.065 -1158.0358
                   -58512.205  169371.98 -112353.54 -57018.437 -57254.964 170099.757 -112844.79 170348.271  -112994.1  -57354.17
                   22.1159838 11256.8387 -4.2284923 8.22356347 .001173753 8.35088272 420.490223 .026164726 1562.68666 .280192518
                   15926.7622 .235197122 -11260.065
  20500      .205   .53299919 1551.73082 .732251455 7.60069932 .114524E-3  39.137258 7.63980367 .282887E-3 39.7840611 -32123.275
                   -127.18399 -72893.237 -32123.221 -124.69262 -72893.283 -73379.366 -32196.956 -221.03681  -32205.75 -195.97424
                   -73493.151 40770.0617 31998.5286  -72768.59 -73158.329 41182.4103  31975.919 41287.4016 32009.7753 -73297.177
                   -23.086775 1245.68488 27.0601451 8.42061615 .001209261 8.69541806 420.690076 .026199161 1563.03493 .281158583
                   16408.5217 .237181158 -1246.9262
  21000       .21  .053368878 156725.636 .175807268 61.4921982 .011551087  78.260486 61.9004561 .016851004 79.4388869 -91369.699
                   1277.32465 103077.445 -91369.726 1252.28662  103077.43 103593.776 -91644.871 1355.58643 -91672.534 1512.53421
                   103850.571 -194447.16 92622.0125 101825.144  102238.19 -195238.65 93000.4574  -195523.1 93185.0684 102338.037
                   -7.3054006 -12519.011 -13.259233 8.73882352 .001240829 8.82153435 421.012154 .026225094 1563.16214 .283873834
                   16836.8745 .238538156 12522.8662
  21500      .215  .816301909 36529.9847 .392192993 57.7383252 .002691782 .610801744 58.0647802 .002722569  .64969307 88536.9584
                   -616.61019  9106.2532 88536.9188 -604.52218 9106.31034 9318.72544 88702.3395 -667.45185 88786.8617 -607.96944
                   9391.74797 79430.6084 -89141.441 9710.83252 9986.17729 79383.6141 -89369.791 79395.1138 -89394.831 9999.71741
                   28.5709977 6044.00403 -19.803863 8.85176819 .001260978 9.10476164 421.126518 .026246791  1563.4492 .285592566
                   17110.2482 .241433271 -6045.2218
  22000       .22  .096756485 70170.2479 .624315449 9.84213292 .005172422  87.081692 9.94200871 .006734914  88.064532 36554.1199
                   -854.74442 -108731.57 36554.1698 -837.99088 -108731.59 -109236.94 36716.3148 -935.16244 36739.1735 -956.22115
                   -109343.46 145285.761 -37392.161  -107893.6 -108301.77 145953.252 -37651.477 146082.638 -37695.395 -108387.24
                   -9.8364874 8376.76835 24.9863052 9.17552373  .00130345 9.35216606 421.454507 .026284802 1563.69863  .28718004
                   17686.5186 .242468764 -8379.9088
  22500      .225  .491215884 134352.924 .014900431 91.2293363 .009901401 24.9058822 92.0569142  .01096288 25.2372507 -111290.89
                   1182.60175 58149.1818 -111290.88 1159.41961 58149.1375  58440.427 -111639.38 1247.15662 -111794.52 1219.98544
                   58534.6915 -169440.02 112450.298 56989.7179 57193.2704 -170079.81 112886.536 -170329.21 113014.506  57314.706
                   -22.163391 -11591.071 3.86010763 9.36340241 .001319313 9.50056416 421.644605  .02629776 1563.84917 .289981053
                   17901.7599 .244977939 11594.1961
  23000       .23  .549980883 2400.98784 .750902689 7.49901898 .177149E-3  39.105209  7.4474437 .139419E-3 39.8474147 31907.6842
                    158.18131 72863.3842 31907.6294 155.082286 72863.4311 73410.9009 31901.6349 152.225181 31797.7161 137.579178
                   73551.6445 -40955.802 -31752.547 72708.3488 73258.6757 -41509.266  -31749.41 -41753.928 -31660.137 73414.0653
                   23.4516712 -1549.5121 -27.402604 9.56048187 .001357044 9.84490202 421.844385 .026335841 1564.19729 .290942862
                    18413.687 .246951659 1550.82286
  23500      .235  .050875861 149883.644 .175508215 61.4630494  .01104698 78.3086612 62.1901266 .012570724 79.3740531  91348.041
                   -1249.1413 -103109.17 91348.0675 -1224.6559 -103109.15 -103562.98 91717.7625 -1233.5817   91886.78 -1306.3888
                   -103808.18 194457.219 -92572.723  -101884.5  -102329.4 195280.745 -92951.344 195694.963 -93193.169 -102501.79
                   7.13273169 12242.6976 13.2479513 9.87850834 .001386928 9.97113457 422.166261 .026360481 1564.32463 .293661194
                   18819.1786 .248316827 -12246.559
  24000       .24  .779268171  39629.012 .367263753 57.8348261 .002919917 .592488936 58.2717921 .002175781 .635463138 -88610.914
                   642.208979 -8968.7048 -88610.876 629.618663 -8968.7607 -9124.3437 -88795.116 607.863916 -88944.992 543.500462
                   -9288.3269 -79642.115 89240.4946 -9598.3793 -9732.2076 -79670.772 89402.9796 -79656.665 89488.4923 -9831.8274
                   -27.915375 -6295.1578 19.1641267 9.99156018 .001406169  10.254463 422.280799 .026379986 1564.61175 .295386528
                   19080.2245 .251216987 6296.18663
  24500      .245   .09571728 74052.6371 .625590319 9.81572287 .005458544  87.065472 9.88705565 .008632732 88.3675065 -36505.043
                   878.067205 108721.444 -36505.093 860.856437 108721.464  109283.27 -36568.635 1008.22238 -36637.498 1082.59609
                   109531.393 -145226.56 37365.9492 107860.608 108275.047  -145851.9 37576.8572 -146168.89 37720.0936 108448.797
                   9.78352083 -8605.3842 -25.011804   10.31543 .001450531 10.5016991 422.608878 .026420521 1564.86103 .296966197
                   19682.1454 .252253186 8608.56437
  25000       .25  .489632169 129573.281 .017814204 91.1477358 .009549415 24.8893718 92.1612153  .01060466 25.2023815 111241.103
                    -1161.391 -58129.905 111241.095  -1138.625  -58129.86 -58381.513 111692.678 -1169.5208 111857.835 -1199.8879
                    -58494.24 169370.955 -112379.72 -56991.235 -57211.992 170074.191  -112862.2 170352.075 -113057.72 -57294.352
                   22.1276336  11383.026 -4.2206876 10.5031311 .001466071 10.6501324 422.798706 .026434199 1565.01162 .299766854
                   19893.0051 .254757965  -11386.25
  25500      .255   .53439478 1850.14983 .733151012 7.59210235 .136532E-3 39.1391079 7.63521222 .296588E-3 39.7690086 -32105.103
                   -138.86765 -72894.959 -32105.049 -136.14725 -72895.006 -73373.451 -32191.333 -229.33845  -32196.07 -200.66393
                   -73479.247 40789.9564  31968.902 -72758.858 -73144.113 41182.1182 31961.9946 41283.1761 31995.4065 -73278.583
                    -23.11698 1360.20213 27.0767615  10.700232 .001502409   10.99459 422.998602 .026469478 1565.35981 .300733011
                   20386.0278 .256742021 -1361.4725
  26000       .26  .053546436 154134.135   .1755257 61.4807756 .011360106 78.2774242 61.8520043 .016840522 79.4544964 -91361.213
                   1266.72122 103088.599 -91361.239 1241.89107 103088.584 103612.104 -91643.751  1344.9364 -91636.649 1512.06372
                   103860.773 -194449.82 92603.1302 101846.693 102267.168 -195255.86 92988.6875 -195497.42 93148.7131  102348.71
                    -7.317543 -12415.077 -13.248611  11.018372 .001533336 11.1207161 423.320613 .026494861 1565.48703  .30344837
                   20805.6758  .25809897 12418.9107
  26500      .265  .816435843 37679.2027 .392624386 57.7437665 .002776434 .612284375 58.0463672 .002832117  .65126405 88541.1302
                   -626.23086 9117.29861 88541.0905 -613.95418 9117.35575 9318.36363  88720.041 -675.41962  88772.783 -620.08024
                    9403.0959 79423.7348 -89155.045 9731.30994 9993.78326 79401.6774 -89395.461 79369.6871 -89392.863 10023.1761
                   28.5733415 6138.33876 -19.814752 11.1313101 .001553137     11.404 423.434972 .026516099 1565.77414 .305167131
                   21074.3316 .260994022 -6139.5418
  27000       .27  .097048065 71612.1589  .62584188 9.84750991 .005278663   87.06623 9.94889756 .006848306  88.055241 36564.1037
                   -863.47806 -108721.92 36564.1537 -846.55327 -108721.94 -109235.83 36733.4283 -949.65737 36751.8996  -964.2372
                    -109337.7 145286.091 -37410.707 -107875.38 -108286.18 145969.262 -37683.086 146089.596 -37716.137 -108373.46
                   -9.8512976 8462.39676 25.0168319  11.455123 .001596313 11.6513607 423.763016 .026554772 1566.02354 .306754488
                   21660.1527 .262029356 -8465.5327
  27500      .275  .491073985 132557.043 .014892291 91.2223211 .009769109 24.9177083 92.0184873 .010850212 25.2404253 -111286.61
                   1174.67478 58162.9857  -111286.6 1151.64809 58162.9413  58442.233 -111638.48 1239.71635 -111771.19 1213.70022
                   58538.3729 -169449.54 112438.247 57011.2932 57202.5166 -170080.71 112878.193 -170309.56 112984.886 57324.6727
                   -22.160189 -11513.342 3.85905308 11.6429716 .001612051 11.7997334 423.953084 .026567683 1566.17405 .309555391
                   21873.7024  .26453871 11516.4809
  28000       .28  .550073532 2187.28368 .751851419 7.50634127 .161396E-3 39.1013661  7.4550617 .145681E-3 39.8563611 31923.2583
                   150.984228 72859.8039 31923.2034 148.026335 72859.8508  73418.786 31902.4353 134.093197 31813.9749 140.635299
                   73559.9008 -40936.647 -31775.177 72711.8245 73284.6928 -41516.351 -31768.342 -41745.926  -31673.34 73419.2655
                   23.4536465 -1478.9468 -27.419909 11.8400188 .001649259 12.1441199 424.152831 .026605242 1566.52222 .310517422
                   22378.5264 .266512564 1480.26335
  28500      .285  .051106425  151456.29 .175219977 61.4625778 .011162867 78.2910679 62.1955458  .01257134  79.380909 91347.6906
                   -1255.6763 -103097.58 91347.7171 -1231.0627 -103097.57 -103552.58 91721.3172 -1234.9313 91890.7834 -1306.4208
                   -103812.67 194445.285  -92578.78 -101866.51 -102317.65 195273.898 -92956.248  195703.45 -93197.204 -102506.25
                   7.14887582 12306.7579 13.2370683 12.1580855 .001679528 12.2703423 424.474747 .026630212 1566.64954 .313235581
                   22789.2469 .267877593 -12310.627
  29000       .29  .777703626 38900.0985 .366305871 57.8256901 .002866235 .591741155 58.2813034 .002082619 .633981493 -88603.915
                   636.278053 -8963.0434 -88603.877 623.804065 -8963.0991 -9114.2201 -88785.464 604.878162 -88952.251 531.737382
                   -9277.4923 -79640.778 89227.6809 -9586.9032 -9719.0982 -79671.244 89390.3425 -79674.758 89483.9879 -9809.2297
                   -27.887338 -6236.9944 19.1391189   12.27114 .001698975 12.5536352 424.589288 .026649957 1566.93663 .314961135
                   23053.0886 .270777774 6238.04065
  29500      .295  .095510339  73146.598 .625011199 9.81498025 .005391784 87.0781304 9.88793799 .008520816  88.379386 -36503.662
                    872.68105 108729.348 -36503.712 855.575894 108729.367 109290.208 -36556.582 1004.15206 -36639.132 1075.55569
                   109538.756 -145233.08 37359.2877 107873.791 108286.056 -145846.79 37560.7336 -146177.89  37714.688   108463.2
                   9.77293913 -8552.5784 -25.000224 12.5949733 .001742896 12.8008972 424.917332  .02669007 1567.18593 .316540508
                   23649.0277 .271813862 8555.75894
  % % % % % %   Final time step,  PLTFIL  dumps plot data to ".PL4" disk file.
  Done dumping plot points to C-like disk file.
  30000       0.3  .489918406 130667.117 .017823339 91.1583701  .00963001 24.8850325 92.1750826 .010867981 25.1946719 111247.592
                   -1166.2817 -58124.837 111247.584 -1143.4197 -58124.793 -58373.638 111689.967 -1178.2811  111866.25 -1214.6936
                   -58485.292 169372.377   -112391. -56981.373 -57195.357 170063.605 -112868.25 170351.543 -113080.94 -57270.599
                   22.1341005 11430.9718 -4.2217696 12.7826911 .001758507 12.9493441 425.107177 .026703767 1567.33655 .319341068
                   23860.8542 .274318633 -11434.197

Extrema of output variables follow.   Order and column positioning are the same as for the preceding time-step loop output.
Variable maxima :  51.3793788 385638.098 41.2937801 534.621706 .028394265 1845.22207 .3294344E7 20.1044925 .5648599E7 123779.844
                   112876.338 130845.488 123779.726 1963.39475   130845.4 166534.983 142402.533 31147.8224 160480.339 42440.8502
                   172110.293 214643.501 143584.673 129181.915 169918.678 256338.571 179614.498  272776.44 188043.333  177939.48
                   226.670198 12557.9938 203.208711 12.7826911 .001758507 12.9493441 425.107177 .026703767 1567.33655 .319341068
                   23860.8542 .274318633 19633.9475
Times of maxima :      .02022     .02602     .02376     .02528     .02607     .02062     .02409     .02097     .02086     .03381
                       .00561      .0279     .03381     .02607      .0279     .02798     .03393      .0217     .03399     .02037
                       .02786     .03513     .02528      .0279       .028     .02073     .02397     .03402     .02542     .02675
                       .02022     .28447     .02376        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .02607
Variable minima :         0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0 -141665.88
                    -112773.3 -158419.21 -141665.82 -1256.1702 -158419.01 -200428.41 -181326.35 -33875.538 -193720.79 -52244.295
                   -196280.61 -244325.02 -124427.21 -158639.86 -202270.35 -285424.44 -140748.02 -309138.72 -158392.38 -209604.62
                    -223.1591  -19637.67 -175.62023        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0 -12561.702
Times of minima :       .1E-4      .1E-4      .1E-4        0.0        0.0        0.0        0.0        0.0        0.0     .02528
                       .01394     .02062     .02528     .28447     .02062     .02073     .02394     .02114     .02409     .02097
                       .02086      .0266     .03381     .02062     .02057     .02666     .03386     .02676       .034     .02072
                       .02101     .02602     .02442        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0     .28447

Blank card terminating all plot cards.            |BLANK PLOT

  ---- Initial flux of coil  "X0001A"  to  "      "  =  -1.00987700E-01
  ---- Initial flux of coil  "X0001B"  to  "      "  =  -9.37235203E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0001C"  to  "      "  =  9.37336190E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0002A"  to  "      "  =  -8.79323435E-02
  ---- Initial flux of coil  "X0002B"  to  "      "  =  -6.46449653E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0002C"  to  "      "  =  6.46537585E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0003A"  to  "      "  =  -3.87807548E-02
  ---- Initial flux of coil  "X0003B"  to  "      "  =  -2.58575177E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0003C"  to  "      "  =  2.58613958E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.

Card of names for time-step loop output.          |  9049A 9049B 9049C T_MANAT_MANBT_MANC1_2LTC1_2LTA1_2LTBT_OPOAT_OPOBT_OPOC
Output voltage differences for pairs of A6 names  |-5T_MANAT_MANCT_MANBT_MANAT_MANCT_MANB1_2LTC1_2LTB1_2LTA1_2LTC1_2LTB1_2LTA
Output voltage differences for pairs of A6 names  |-5T_OPOAT_OPOCT_OPOBT_OPOAT_OPOCT_OPOB
Blank card ending requests for output variables.  |BLANK OUTPUT

The data case now ready to be solved is a statistical overvoltage study that involves  NENERG = 50   simulations.
Closing or opening times for  "STATISTICS"  switches are to be varied randomly according to a Normal   distribution.   The following
is a listing of switches that are to have closing or opening times varied randomly.
          Entry    Switch      From        To         Columns 15-24        Columns 25-34       Reference switch number
         number    number       bus       bus          (in seconds)         (in seconds)       (0 implies independence)
              1        10    XX0013    XX0014             0.020000             0.000833               0
              2        11    XX0015    XX0016             0.020000             0.000833               0
              3        12    XX0017    XX0018             0.020000             0.000833               0
In addition to variation of the switching time that is caused by each switch`s own distribution, there is the added random delay
that is the same for all switches.  This added random delay is called "reference angle," and it has a uniform distribution over the
time interval  0.00000000E+00   to  3.60000000E+02   degrees at frequency  6.00000000E+01   (data fields  DEGMIN, DEGMAX, and STATFR
of the  STARTUP file).   However, if  "ITEST"  (columns 9-16 of the  STATISTICS  miscellaneous data card) is positive, the reference
angle is set to zero, and there is no such added random delay.
In the following output, for each simulation there will be a tabulation of switch times that were used, followed by a display of
peak values that occurred during the simulation.  Format for this latter output is identical to that for the extrema of a
conventional (non-statistical) simulation.
Well, almost identical!  Output of the reference angle in degrees has been added at the extreme left in otherwise blank space.

                       XX0014     XX0016     XX0018     TERRA      TERRA      TERRA      TERRA      TERRA      TERRA      9049A
  Reference angle      MEASUC     MEASUB     MEASUA     PRMANA     PRMANB     PRMANC     PROPOA     PROPOB     PROPOC

                       9049B      9049C      T_MANA     T_MANB     T_MANC     1_2LTC     1_2LTA     1_2LTB     T_OPOA     T_OPOB
 

                       T_OPOC     T_MANA     T_MANB     T_MANC     1_2LTC     1_2LTA     1_2LTB     T_OPOA     T_OPOB     T_OPOC
                                  T_MANC     T_MANA     T_MANB     1_2LTB     1_2LTC     1_2LTA     T_OPOC     T_OPOA     T_OPOB

                       XX0013     XX0015     XX0017     TERRA      TERRA      TERRA      TERRA      TERRA      TERRA      XX0014
                       XX0014     XX0016     XX0018     PRMANA     PRMANB     PRMANC     PROPOA     PROPOB     PROPOC     MEASUC

                       XX0016     XX0018     T_MANB
                       MEASUB     MEASUA     TERRA
             Random switching times for simulation number  1  :
                                  10  2.9621998E-02   11  2.7778838E-02   12  2.8404135E-02
             ==== Table dumping for all subsequent restorations.  Time [sec] = 1.75000000E-02

 191.771           51.4934916 437998.938 23.9092571 125.316956 .032365859 124.213912  3462.2607   11.11299 2795.64119 130436.044
                   112876.338 -129860.66 130435.927 -2096.2153 -129860.61 149964.121 166222.573 -30686.471  175589.77 -38842.554
                   168861.814 231503.742 -132463.04 -128065.63 145672.005 274598.581 -162578.33 293615.228 -170571.97 -160446.31
                   226.921774 20928.4242 154.626185 12.3562836 .001756574 12.3329194 14.4630875 .032047862  13.414286 .250839001
                   23835.0964  .20776205 -20962.153
Times of maxima :      .03059     .03434     .03667     .03349     .03424      .0362     .03367     .03392     .03016     .03349
                       .00561      .0362     .03349     .03424      .0362     .03033     .03353     .03267     .03367     .03392
                       .03016     .03492     .03349      .0362     .03033     .03491      .0336     .03498     .03373     .03638
                       .03059     .03434     .03667        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .03424
             Random switching times for simulation number  2  :
                                  10  3.5583024E-02   11  3.4757109E-02   12  3.6709374E-02

 337.168           49.0627691 496990.034 62.8602401  125.98988  .03657853  2155.8376 684217.547 93.3651755 .9686072E7 -130785.82
                   112876.338 -161958.35 -130785.66 2228.46304  -161958.1  -204953.5 -174759.67 -63234.826 -185975.82  -112586.1
                    -198157.5 -217138.26 132739.821  -162151.5 -212909.36 -252024.35 155220.413 -267357.73 168984.974 -211625.76
                   221.501172 -22293.273 250.719445 11.9797731 .001765511 12.2809289 86.9576151 .095747973 3490.92324  .22188791
                   23956.6638 .206552505 22284.6304
Times of maxima :      .03601     .04265     .03918     .04082     .04249     .03619     .03956     .03656     .03643     .04082
                       .00561     .03619     .04082     .04249     .03619      .0363     .04095     .03672     .03956     .03656
                       .03643     .04355     .04082     .03619     .03615     .04215     .04076     .04348     .04207      .0363
                       .03601     .04265     .03918        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .04249
             Random switching times for simulation number  3  :
                                  10  2.5100593E-02   11  2.5303385E-02   12  2.4680058E-02

 117.333           39.0544914 463159.606 61.6872969 2478.06355  .03435089 649.246376 .1817012E8  107.06568 322780.316 -165495.76
                   112876.338 143277.697 -165495.42 -2159.5403 143277.673 169077.108 -208188.07 -94953.506 -201992.41 -120563.95
                   183910.305 -254432.25 165506.097 143236.328 199605.231 -273366.17 211088.324  -341736.3 213698.615 232103.101
                   -197.62209 21521.1432 248.369275 12.7583746 .001780266 12.6761956  4653.3238 .223052783  29.613196 .196554302
                   24156.5253 .228395007 -21595.403
Times of maxima :      .02565     .03432     .02523     .02529     .03423     .02708     .02547     .02683     .02606     .02529
                       .00561     .02708     .02529     .03423     .02708     .02573     .02529     .02697     .02547     .02683
                       .02606     .02581     .02529     .02708     .02575     .02572     .02539     .02556     .02514     .02702
                       .02565     .03432     .02523        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .03423
             Random switching times for simulation number  4  :
                                  10  3.1187671E-02   11  2.9387021E-02   12  3.1030601E-02

 229.647           15.8198311 265608.272 27.3715931  122.73551 .019792383 129.243077 3424.48418 47.4210565 168572.084 129085.566
                   112876.338 -132463.42  129085.49 -1639.2355 -132463.42 -168986.55 163504.896 60401.4637 175219.667 -80237.599
                   -180261.96 211812.005 -130550.91 -130969.55 -163111.45 229674.288 -164818.08 237071.951 -169342.34 -175071.36
                    125.77691 16297.4928 -165.44363 12.3263081 .001620107 12.2819118 14.4776065  .10646993 24.7849981 .140367956
                   21982.4482 .149764451 -16392.355
Times of maxima :      .03544     .03441     .03158       .033     .03439     .03567     .03189     .03276      .0358       .033
                       .00561     .03567       .033     .03439     .03567     .03564     .03178     .03334     .03189     .03276
                        .0358     .03427       .033     .03567     .03562     .03433     .03174     .03449     .03188     .03575
                       .03544     .03441     .03158        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .03439
             Random switching times for simulation number  5  :
                                  10  2.7367279E-02   11  2.8688478E-02   12  2.8654289E-02

 171.862           50.2511353 347807.582 56.3725439 129.252424 .025657117 2336.44896 240939.588 96.4586055 .1047003E8 132468.343
                   112876.338 163956.936 132468.208 -1866.3635 163956.676 205241.938 173300.587 64555.8342 181991.716 114436.035
                   198517.922 217114.378 -134074.11 163963.651 215127.395 252135.975 -158186.41 258350.543 -170489.55 212545.566
                   -224.16765 18649.6001 -237.42903 12.3598663 .001678479 12.6765124 48.6929897 .092063612 3763.93702 .216252219
                    22774.731 .198829568 -18663.635
Times of maxima :      .02778     .03437     .03096     .03261     .03413     .02797     .03284     .02834     .02821     .03261
                       .00561     .02797     .03261     .03413     .02797     .02808     .03274      .0285     .03284     .02834
                       .02821     .03533     .03261     .02797     .02792     .03394     .03254     .03527     .03126     .02807
                       .02778     .03437     .03096        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .03413
             Random switching times for simulation number  6  :
                                  10  2.6050485E-02   11  2.3785367E-02   12  2.5357113E-02

 96.9516           63.0827048 330110.687  47.964666 1829.63661  .02420891 132.753641 .7236802E7 1333.22899 .1267025E8 -158238.06
                   112876.338 134250.534 -158237.82 -1812.9254 134250.383 200660.705 -200047.35 -102414.79 -197023.11 152266.133
                   199522.714 -219599.15 158766.007 133907.476 225604.115  -240272.3 205277.997 -243536.11 211490.897 220566.623
                   -251.16271 18168.9484  219.00837 12.6152313  .00166914  12.613279 2276.61748 .386146427  3464.2252 .184542905
                   22647.7652 .217587441 -18129.254
Times of maxima :      .02645     .03439     .02563     .02596     .03428     .02773     .02621     .02706     .02675     .02596
                       .00561     .02773     .02596     .03428     .02773     .02671     .02607     .02766     .02621     .02706
                       .02675     .02672     .02596     .02773     .02662     .02663     .02592     .02695     .02584     .02673
                       .02645     .03439     .02563        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .03428
             Random switching times for simulation number  7  :
                                  10  3.2637002E-02   11  3.1639832E-02   12  3.2237276E-02

  258.32           21.0099405 279922.538 53.1871565 1736.50869 .020823548 128.771287 .1075141E8 76.3286792 119047.333 157147.911
                   112876.338 -132221.45 157147.601 1681.39471 -132221.42 -169242.73 204596.479 83943.3775 198646.973 -101797.28
                   -179059.25 229272.983 -157604.32 -131938.64  -179293.2 238817.088 -208218.99 289045.487 -206787.11 -202268.61
                   -144.94806 -16730.886 -230.62341 12.3734069 .001590891  12.284812 2666.28353  .17342549 17.8466417 .160340888
                   21585.8387 .188926739 16813.9471
Times of maxima :      .03739     .04274     .03278     .03284     .04278     .03686       .033     .03397     .03701     .03284
                       .00561     .03686     .03284     .04278     .03686     .03683     .03295     .03452       .033     .03397
                       .03701     .03463     .03284     .03686     .03564     .03427     .03294     .03311     .03278     .03573
                       .03739     .04274     .03278        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .04278
             Random switching times for simulation number  8  :
                                  10  2.8086509E-02   11  2.8244385E-02   12  2.8147492E-02

 183.387           56.0503644 395243.793 44.2117177 430.298557 .029220003 1646.42772 .1726303E7 33.7593963 .6917929E7 140168.236
                   112876.338 156080.657 140168.043 -1991.7391 156080.381 200917.187  176480.36 35739.9107 189141.997 67700.1527
                   196874.471 244879.085  -142068.6 156236.106 200950.943 288646.471 -173955.22 314432.923 -183789.56 211976.831
                   -236.74958 19880.7393 -210.26583 12.3969943 .001717902 12.5929859 190.453648 .026394299  2515.5386 .327093537
                   23309.9762 .277725552 -19917.391
Times of maxima :      .02845     .03435     .02929     .03332     .03443     .02869     .03357     .02904     .02873     .03332
                       .00561     .02869     .03332     .03443     .02869     .02869     .03343     .02922     .03357     .02904
                       .02873      .0347     .03332     .02869     .02862     .03478     .03205     .03486     .03351     .02883
                       .02845     .03435     .02929        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .03443
             Random switching times for simulation number  9  :
                                  10  3.2672378E-02   11  3.2374896E-02   12  3.2058014E-02

 243.523            23.919197 356355.425 43.5454045 1537.96165 .026435447 127.291306 .6792739E7 100.388131 208651.744 154778.419
                   112876.338 -131459.35 154778.166 1894.46089 -131459.41  -173155.4 202022.079 97330.0315 196816.057 116743.712
                   -181223.93 205606.512 -154881.53 -131372.72 -172853.12 208617.412 -204704.03 213629.597  -205388.7 -178659.84
                   154.658323 -18877.379 -208.67536 12.3489639 .001639107 12.2808082  1614.9847 .240840679 32.6619492 .150078124
                   22240.4261 .182292771 18944.6089
Times of maxima :      .03315     .04271     .03235     .03266     .04261     .03669     .03291     .03303      .0353     .03266
                       .00561     .03669     .03266     .04261     .03669     .03665     .03278     .03437     .03291     .03303
                        .0353      .0345     .03266     .03669     .03667     .03491     .03276     .03476      .0326     .03535
                       .03315     .04271     .03235        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .04261
             Random switching times for simulation number  10  :
                                  10  2.6625447E-02   11  2.6380304E-02   12  2.5993864E-02

 138.209           70.5960938 497038.793 41.0757995 681.559989 .036939833 1883.21951 .2440037E7   2434.416 .1890286E8 -143726.16
                   112876.338 158859.541 -143725.96 -2239.4418  158859.25 212353.527 -190869.64 -112172.97 -191252.33 165023.732
                   202317.079 -224338.28  143729.28 158930.397 245247.138 -236550.92 191577.069 -227949.03 201541.419 233704.619
                   -265.69925 22294.3668 202.671654 12.4822768 .001813932 12.6767573 636.125724 .589546145 5461.52884 .188879333
                   24613.5415 .212665425 -22394.418
Times of maxima :      .02708     .03429     .02624      .0266     .03441     .02721     .02654     .02757     .02738      .0266
                       .00561     .02721      .0266     .03441     .02721     .02734     .02671      .0283     .02654     .02757
                       .02738     .02723      .0266     .02721     .02725     .02725     .02669     .02703     .02649     .02714
                       .02708     .03429     .02624        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .03441
             Random switching times for simulation number  11  :
                                  10  2.9488611E-02   11  2.8342049E-02   12  2.9448461E-02

 192.057           42.9875396 384848.537 24.0615652 198.322892 .028361558 119.852829 .2448517E7 37.2149485 1888.60128 136722.505
                   112876.338 -127560.54 136722.626 -1962.2636 -127560.57 153854.823 185132.294  56497.502 191277.129   71080.59
                   -158921.43 228366.723 -138618.65 -125848.15 157486.122 263386.984  -182821.3 269850.156 -187205.15  -162343.8
                   207.334367 19617.5569 155.117907 12.3541145 .001708998 12.3368432 330.692534 .077528765 13.6426435 .200516826
                   23189.1446 .184709891 -19622.636
Times of maxima :      .03048     .03436     .03388     .03351     .03435     .03607     .03353     .03045     .03732     .03351
                       .00561     .03607     .03351     .03435     .03607     .03023      .0334     .03179     .03353     .03045
                       .03732     .03478     .03351     .03607     .03007     .03475     .03345     .03484     .03359     .03622
                       .03048     .03436     .03388        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .03435
             Random switching times for simulation number  12  :
                                  10  2.6549312E-02   11  2.8107072E-02   12  2.6544777E-02

 155.183           66.6855022 408903.429 65.9701979 573.345352 .030095828 3492.77861 .2807595E7 11.2660686 .1410165E8 -142214.35
                   112876.338 175888.018 -142214.21 -2021.3683 175887.843 213802.618 -182567.51 -30749.446  -192321.8 -39109.162
                   200171.159 -318005.71 142214.582 175887.452 213675.518 -396370.12 182694.607 -392492.96 189206.328 215860.906
                   -258.23536 20221.3607 -256.84664 12.4820793 .001729938 13.0596406 120.999901 .022713745 2617.14955 .455193686
                   23473.3732 .389410808 -20213.683
Times of maxima :      .02708     .03435     .02772     .02717     .03431     .02718     .02741     .02889     .02741     .02717
                       .00561     .02718     .02717     .03431     .02718     .02727     .02727     .02872     .02741     .02889
                       .02741     .02717     .02717     .02718     .02727     .02727     .02727     .02741     .02708     .02727
                       .02708     .03435     .02772        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .03431
             Random switching times for simulation number  13  :
                                  10  2.1133088E-02   11  2.0265369E-02   12  2.2995991E-02

 18.0323           40.9353227 357606.467  67.994188 453.715205 .026481549 124.606171 .1534477E8 66.6911714 2507.70771 -140507.03
                   112876.338 130065.549 -140506.89 1896.11208 130065.492 -156086.82 -189566.98 57358.5981 -200731.03 95153.8764
                   165814.503 -230941.86 142299.161 128392.335 -157113.07 -268090.13 185033.269 -293190.69 239099.856 182795.826
                   -202.32479 -18910.486 260.756952 12.7212719 .001735201 12.7238154 3878.52617 .064158159 14.1897687 .209016186
                   23544.5475 .205980603 18961.1208
Times of maxima :      .02214     .02603     .02475     .02498     .02603     .02764     .02511     .02272     .02779     .02498
                       .00561     .02764     .02498     .02603     .02764     .02185     .02369     .02285     .02511     .02272
                       .02779     .02637     .02498     .02764     .02171     .02502     .02371     .02515     .02385     .02785
                       .02214     .02603     .02475        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .02603
             Random switching times for simulation number  14  :
                                  10  3.4339141E-02   11  3.2260179E-02   12  3.5487178E-02

   300.6           50.1847187 345257.323 90.6425299 123.178452 .025520693 922.552225 .2384435E7 62.4448969 .3979589E7 -129318.18
                   112876.338 -146990.45 -129318.21 1861.39499 -146990.26  -195466.9 160959.745 -50451.499 191089.536 -92074.801
                   195494.309 231012.842 130955.553 -146705.03 -189973.13 299301.635 146714.746 332521.602 160496.603 -213075.58
                   -224.01946 -18581.101 301.068979 12.0188873  .00163101 12.3095637 287.902677 .098700528 1291.73678 .304675488
                   22130.6472 .298689039 18613.9499
Times of maxima :      .04184     .04271     .03795     .04109     .04266     .03613     .03609     .03531     .04362     .04109
                       .00561     .03613     .04109     .04266     .03613     .03509     .03614     .03547     .03609     .03531
                       .04362      .0361     .04109     .03613     .03504     .03621     .04111     .03633     .04097     .03636
                       .04184     .04271     .03795        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .04266
             Random switching times for simulation number  15  :
                                  10  3.1193324E-02   11  3.2576949E-02   12  3.1067107E-02

 254.809           16.6039256 376273.529  29.383208 123.249485 .027832542 131.510969 216996.419 48.7297909 219092.555 129355.561
                   112876.338 -133620.56 129355.491 1943.87684 -133620.56 -170519.16 170733.423 64079.5885 181422.964 -81337.269
                   -181472.89 212478.756 -129506.48 -133342.69  -167294.8  231365.03 -170370.07 238490.696 -174609.48 -178185.45
                   128.856221 -19397.771 -171.41531 12.3310891 .001654537 12.2809262 21.8803224 .114328719 29.8578862  .14240954
                   22449.9718 .152717164 19438.7684
Times of maxima :      .03547     .04269     .03161     .03303     .04274      .0357     .03192     .03279     .03583     .03303
                       .00561      .0357     .03303     .04274      .0357     .03567     .03181     .03337     .03192     .03279
                       .03583      .0343     .03303      .0357     .03566     .03436     .03177     .03452      .0319     .03577
                       .03547     .04269     .03161        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .04274
             Random switching times for simulation number  16  :
                                  10  3.1274422E-02   11  2.9797897E-02   12  3.0318458E-02

 229.262           11.6331438 217240.061 14.8267437 102.558871   .0160943 109.273964 442.588358 15.8273195 1360.26414 117999.205
                   112876.338 -121800.97 117999.163 -1478.1835 -121800.95  -140914.3 134511.104  32871.535 140346.074 46354.9372
                   -152602.07  207598.85  -119426.7 -120641.96 -141713.55 227898.128 -126895.75  242749.69 -139431.45 -151752.88
                   107.857053 14739.0658 -121.76512 12.3419566 .001593364 12.2805576 12.5835821 .031010439 12.8074052 .134602789
                   21619.3581 .133202057 -14781.835
Times of maxima :      .03216     .03445     .03086     .03369     .03448     .03635     .03383      .0313      .0351     .03369
                       .00561     .03635     .03369     .03448     .03635     .03645     .03246      .0326     .03383      .0313
                        .0351     .03497     .03369     .03635       .035     .03501     .03218     .03513     .03226     .03505
                       .03216     .03445     .03086        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .03448
             Random switching times for simulation number  17  :
                                  10  3.1123728E-02   11  3.2673427E-02   12  3.0426950E-02

 239.633           17.1865272 385874.656   17.93248  125.69581 .028399022  115.44799 1350.81153 21.0215211 2651.61102  130633.01
                   112876.338 -125194.57 130632.944 1963.55923 -125194.57 -152154.93 136835.605 -36234.465 152484.759 53422.5214
                   -167349.03 216461.552 -130637.55 -125131.09 -151453.16 245370.555 -142279.62 252314.156 -150717.35  -163077.2
                   131.097396 -19643.693 -133.91221 12.3495193  .00166232 12.2825854 12.8003759  .03289946  13.326946 .152299019
                   22555.7182 .144356129 19635.5923
Times of maxima :      .03339     .04269     .03097     .03242     .04259     .03645     .03262     .03139     .03522     .03242
                       .00561     .03645     .03242     .04259     .03645     .03507     .03253     .03212     .03262     .03139
                       .03522     .03509     .03242     .03645     .03501     .03506      .0325     .03521     .03353     .03515
                       .03339     .04269     .03097        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .04259
             Random switching times for simulation number  18  :
                                  10  2.2095902E-02   11  2.1850905E-02   12  2.1315368E-02

 46.1772           23.8912814 173064.867 13.3708915 113.070701 .012747564 110.380632 824.138032 6.47423902 453.819965 -123898.87
                   112876.338 122416.158 -123898.87  1315.5456  122416.16 131640.596 -141683.49 -19097.787 -145673.54 -29647.404
                     140508.4 -218927.45 125037.951 121241.633 134381.924 -258330.32 138909.212 -269670.92 146089.915   139595.3
                   -154.56805 -13155.412 -115.63257  12.730235 .001624449 12.6784408 13.0866132  .01216839 12.9222947 .168686531
                   22040.9685 .152675421  13155.456
Times of maxima :      .02312     .02614     .02778     .02472     .02621     .02741     .02463      .0246     .02746     .02472
                       .00561     .02741     .02472     .02621     .02741     .02732       .026     .02591     .02463      .0246
                       .02746     .02596     .02472     .02741     .02748     .02604     .02605     .02618     .02482     .02727
                       .02312     .02614     .02778        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .02621
             Random switching times for simulation number  19  :
                                  10  2.6440735E-02   11  2.6216937E-02   12  2.7008306E-02

 129.151           43.9353898 496218.649  44.370165 119.062865 .037056671 618.017346  3052.4991  270.91916 .1054376E8 -127139.69
                   112876.338 142842.225 -127139.49 -2242.9806 142841.917 216023.538 155925.139 112552.148 -171505.41 -137818.84
                   198551.755 -232439.46 -128604.78 142883.501 200702.524 -242411.96 187615.195  -280221.9 203581.474 206535.632
                    -209.6077 22275.9657 -210.64227 12.3998916 .001813235 12.6159367 15.2122879 .359740158  2791.8057  .21232328
                   24604.0589 .204983233 -22429.806
Times of maxima :      .02692     .03431     .02813      .0276     .03433     .02704     .02785     .02799     .02732      .0276
                       .00561     .02704      .0276     .03433     .02704     .02719     .03318     .02872     .02785     .02799
                       .02732     .02761     .03353     .02704     .02705     .02755     .02756     .02741     .02743     .02719
                       .02692     .03431     .02813        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .03433
             Random switching times for simulation number  20  :
                                  10  3.6046989E-02   11  3.6848736E-02   12  3.4894398E-02

 333.406           87.2815032 367075.962 53.5281713 124.113425  .02704967 1131.74833 518590.884 69.0057852 .3031073E8 -129808.27
                   112876.338 -149720.05 -129808.07 1916.34323 -149719.72 -210030.84 169610.848 -51094.334 -185462.73 96791.0193
                   -207248.78 -224355.86 131550.841  -149721.8 -174396.41 -264388.18 -168240.67 313533.889 -180769.19 -201833.83
                   295.434431 -19159.227  231.36156 12.0488391 .001645466 12.1983202 40.3079423 .060302972 8381.43668 .275789854
                   22326.9231 .237391468 19163.4323
Times of maxima :      .03638      .0427     .03723     .04127     .04269     .03665     .04154     .03586     .03666     .04127
                       .00561     .03665     .04127     .04269     .03665     .03663     .03561     .03633     .04154     .03586
                       .03666     .04295     .04127     .03665     .03657     .04298     .03559     .03691     .03539     .03683
                       .03638      .0427     .03723        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .04269
             Random switching times for simulation number  21  :
                                  10  2.3600644E-02   11  2.3034890E-02   12  2.4163429E-02

 80.4992           27.3358083 252493.409 55.9675462 2485.21293  .01860929  282.81519 .1151681E8 56.3693547 .3222713E7 -165572.77
                   112876.338  137996.94 -165572.47 -1589.4878  137996.86 178927.986 -208328.18 -60646.325  -198997.2 87481.0212
                    193516.12 -247795.44 166212.651 137288.492 187601.819 -287891.54 217319.543 -293140.63 216988.472 196550.004
                   165.335442 15890.0412  236.57461 12.8436562 .001627567 12.6757291 2725.49632 .093644852  351.25783 .201213815
                   22083.4454 .203110661 -15894.878
Times of maxima :      .02927     .03441     .02471     .02477      .0346     .02742     .02502     .02589     .02742     .02477
                       .00561     .02742     .02477      .0346     .02742     .02877     .02489     .02646     .02502     .02589
                       .02742     .02611     .02477     .02742     .02755      .0262     .02487     .02632     .02471     .02745
                       .02927     .03441     .02471        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3      .0346
             Random switching times for simulation number  22  :
                                  10  3.1073702E-02   11  3.2232851E-02   12  3.2221523E-02

  254.09            29.489017 342239.264 52.1689887 2489.34654 .025408561 451.711443 .1177726E8 86.8525945 .5000375E7 165617.279
                   112876.338 -140477.91 165616.992 1857.30123 -140477.95 -183886.39 209574.141 -77844.129 199116.095 108588.469
                   -195975.96 239841.093 -165828.75 -140407.65 -196348.44 268110.006  -219212.1 280542.192 -228868.69 -207477.08
                   171.723665  -18499.71 -228.40532 12.4619411 .001628846 12.3041577 1551.52625 .166015835 558.117531 .188794836
                   22101.1356 .188000398 18573.0123
Times of maxima :      .03512     .04271     .03277     .03283     .04276     .03686     .03308      .0332     .03547     .03283
                       .00561     .03686     .03283     .04276     .03686     .03684     .03295     .03391     .03308      .0332
                       .03547     .03418     .03283     .03686     .03679     .03426     .03293     .03402     .03266      .0355
                       .03512     .04271     .03277        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .04276
             Random switching times for simulation number  23  :
                                  10  2.4256443E-02   11  2.3243445E-02   12  2.2570710E-02

 68.5292           16.1713727  274045.77 30.2606832 115.073456 .020386825  115.32419 3390.52305 50.1930308 1685.02131 -124991.32
                   112876.338 125127.422 -124991.33 -1663.6697 125127.428 143901.014 -175001.31 75196.0045 -174885.86 -82549.419
                   156539.167 -225489.03 125548.998 124518.564 170903.035 -259183.38  161898.14   -270828. 170000.278  184952.52
                   127.166712 16554.3278 -173.95598 12.7168205 .001636703 12.6682309 15.3530862 .137581779 13.5404921 .171180852
                   22207.3855 .190598497 -16636.697
Times of maxima :      .03196      .0344     .02796     .02478     .03446     .02742     .02491     .02491     .02738     .02478
                       .00561     .02742     .02478     .03446     .02742     .02754     .02475     .02551     .02491     .02491
                       .02738     .02614     .02478     .02742     .02729     .02625     .02328      .0262     .02453      .0274
                       .03196      .0344     .02796        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .03446
             Random switching times for simulation number  24  :
                                  10  2.4791469E-02   11  2.6685558E-02   12  2.4559038E-02

  116.77           53.0129916 494203.322 62.6508653  2521.1702 .036426776 442.055499 .1681665E8  78.725071 659283.169  -165959.4
                   112876.338 140338.183 -165959.07 -2223.8356 140338.364 166017.497 -204023.63 -68956.258 -201390.05 103382.932
                   185898.757 -238137.64 165970.221 140373.325 203405.751 -291621.21 212624.803 -348005.63 213356.348  261236.67
                    -230.2455 22230.6842 250.301549 12.7761522 .001811105 12.6802282 4434.87229 .122605281 46.7011182 .233785374
                   24575.2533 .234398164 -22238.356
Times of maxima :      .02641      .0343     .02509     .02516     .03412     .02694     .02516     .02728     .02932     .02516
                       .00561     .02694     .02516     .03412     .02694     .02559     .02527     .02685     .02516     .02728
                       .02932     .02647     .02516     .02694     .02685     .02532     .02512     .02543     .02506      .0267
                       .02641      .0343     .02509        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .03412
             Random switching times for simulation number  25  :
                                  10  3.0493137E-02   11  3.0795627E-02   12  3.1584891E-02

 240.356            33.154104  196671.85 45.8234806 754.375235 .014424423  530.31269 .2448958E7 78.0744977 .2539028E7 144726.838
                   112876.338 -141604.49 144726.684 1399.39894 -141604.55 -179842.11 185264.415 73956.8223 191278.419 -102954.87
                   -191541.49 227581.444 -145347.88 -140794.55 -197428.32 260607.214 -206757.88 287080.595 -236104.47 -201939.47
                   182.082685 -14023.974  -214.0642 12.3508874 .001566557 12.3232214 152.423622 .188378303 457.658495 .201284618
                   21255.3897 .186035132 13993.9894
Times of maxima :      .03304     .04278     .03177     .03222     .04254     .03623     .03245     .03331     .03483     .03222
                       .00561     .03623     .03222     .04254     .03623     .03619     .03233      .0339     .03245     .03331
                       .03483     .03485     .03222     .03623     .03621     .03487     .03221     .03473     .03207     .03609
                       .03304     .04278     .03177        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .04254
             Random switching times for simulation number  26  :
                                  10  3.2850957E-02   11  3.2143348E-02   12  3.2595839E-02

 280.094           40.9944503 332927.295 58.8614596  2172.0927 .024486448 134.256713 .1323918E8 70.3666153 .1427485E7 162140.007
                   112876.338 -135008.29 162139.685 1823.28771 -135008.25  -165403.1 205608.729 69515.7858 199780.937 97740.7447
                   -188244.74 238910.015 -162490.87 -134663.04 -189295.18 276756.865 -208106.21 326300.829 -210964.05  -237127.8
                   202.470863 -18246.295 -242.61381 12.3876959 .001622387   12.28734 3500.61301 .128241506 94.8075388 .207183994
                   22013.4865 .215669593 18232.8771
Times of maxima :      .03445     .04271     .03313      .0332     .04302     .03604     .03322     .03357     .03737      .0332
                       .00561     .03604      .0332     .04302     .03604      .0372     .03331      .0349     .03322     .03357
                       .03737     .03453      .0332     .03604     .03611      .0349     .03317     .03347     .03312     .03474
                       .03445     .04271     .03313        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .04302
             Random switching times for simulation number  27  :
                                  10  3.2798307E-02   11  3.2404930E-02   12  3.1980398E-02

 251.154           31.0578647 359393.183 42.5789769 1417.44225 .026661515  216.63445 .6316004E7 99.8748244 .1462091E7 153308.501
                   112876.338 -137000.67 153308.248 1902.54408 -137000.75 -186610.12 201103.538 83987.9787 196593.297 -116444.86
                   -188349.08 229066.537 -153376.77 -136892.94 -180192.87 232550.783 -203488.44 261396.101 -203824.18 -183983.57
                   176.232417 -18957.668 -206.34674  12.358448 .001641374  12.284425 1419.53587 .212239767   181.8897 .165751312
                   22271.2295  .18598119 19025.4408
Times of maxima :      .03336     .04271     .03228     .03259     .04272      .0366     .03284     .03374     .03524     .03259
                       .00561      .0366     .03259     .04272      .0366     .03659     .03271      .0343     .03284     .03374
                       .03524     .03394     .03259      .0366     .03656     .03485     .03269     .03372     .03253     .03669
                       .03336     .04271     .03228        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .04272
             Random switching times for simulation number  28  :
                                  10  2.4870838E-02   11  2.4258086E-02   12  2.4688980E-02

 108.426           59.7487308   377639.1 62.6100295 2348.85994  .02787565 586.027642 .1724203E8 78.5635536 .1032986E7 -164092.83
                   112876.338 142392.977  -164092.5 -1945.3817 142392.942 169387.351 -205901.77 -67889.797 -201579.74 -103276.82
                   187047.221 -240111.97 164378.443 142302.027 212009.213 -323927.62 209626.502 -358386.11 212184.104 272657.067
                   -244.43554 19432.9385 250.219962 12.7406681 .001704154 12.6993256 4143.15584 .099756558 106.779975 .263891949
                   23123.2266  .25277023 -19453.817
Times of maxima :      .02652     .03435     .02501     .02529     .03425     .02812     .02524     .02565     .02796     .02529
                       .00561     .02812     .02529     .03425     .02812      .0281     .02542     .02698     .02524     .02565
                       .02796      .0253     .02529     .02812     .02695     .02542     .02524     .02555     .02514     .02682
                       .02652     .03435     .02501        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .03425
             Random switching times for simulation number  29  :
                                  10  2.4903776E-02   11  2.2639119E-02   12  2.2594281E-02

 77.6143           37.4144564 212889.974 25.2869875 127.765513  .01576591 126.713803 3137.60714 46.2084582  .720503E7 -131704.05
                   112876.338 131160.907 -131704.05 -1463.0253 131160.866 181638.223 -164464.45 58425.6885 -172366.74 -79205.083
                   197008.305 -229168.61  132658.47 130236.049 164070.628 -258923.83 158478.022 -277774.93 167590.146 176152.947
                   -193.42817 14590.7496 159.018828 12.7145693 .001616913 12.6616734 15.5759045 .117791281 1045.12278 .181971317
                   21938.6746 .182488799 -14630.253
Times of maxima :       .0268     .03443     .02314     .02559     .03446     .02705     .02494     .02494     .02713     .02559
                       .00561     .02705     .02559     .03446     .02705     .02701     .02476     .02567     .02494     .02494
                       .02713     .02559     .02559     .02705     .02699     .02695      .0233     .02578     .02455     .02713
                        .0268     .03443     .02314        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .03446
             Random switching times for simulation number  30  :
                                  10  3.0660365E-02   11  2.9370739E-02   12  3.0050603E-02

 220.244           19.8384754 266883.116 12.8715219 112.716136 .019713965 111.174651  513.78852 7.78190109 1275.91433 123704.473
                   112876.338  -122855.7  123704.46  -1635.985 -122855.67 -137624.45 133302.344 -19160.622  141369.12 -32503.877
                   -151549.55 221106.193 -125230.69 -121444.61 -141277.81 254667.987 -139044.19 261496.285  -146911.5   -150731.
                   140.849123 16336.5576  113.45273 12.3465952 .001620849 12.2893542 12.5772704  .01515255 12.8012822 .158292451
                   21992.5048 .143761615  -16359.85
Times of maxima :      .03154     .03442     .03908      .0333     .03436     .03601     .03319     .03187     .03484      .0333
                       .00561     .03601      .0333     .03436     .03601     .03616     .03335     .03166     .03319     .03187
                       .03484     .03469      .0333     .03601     .03596     .03463     .03331     .03477     .03318     .03603
                       .03154     .03442     .03908        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .03436
             Random switching times for simulation number  31  :
                                  10  3.4549452E-02   11  3.5866893E-02   12  3.4972793E-02

 305.104           57.8990238  456362.27 74.4718129 129.810157  .03380047 1013.84913 .1120013E7 132.644757 .1930088E8 132753.514
                   112876.338 -148193.06 132753.705 2142.16877 -148192.71 -201229.18  188544.94 -87774.292 187312.685 -134195.32
                   -202493.02 263399.464 -132760.54 -148203.87 -193312.38 300983.472 -212740.95  377608.15 -242050.68 -201172.98
                    240.62216 -21362.637 272.895242 12.0446118 .001725439 12.2755245 76.2670324 .258687167 4495.90213 .225657054
                   23412.5152 .215592486 21421.6877
Times of maxima :      .03509     .04265     .03579     .03568     .04243     .03515     .03582     .03669     .03671     .03568
                       .00561     .03515     .03568     .04243     .03515     .03529     .03559     .03681     .03582     .03669
                       .03671     .03567     .03568     .03515     .03525     .03556     .03564     .03542     .03549     .03524
                       .03509     .04265     .03579        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .04243
             Random switching times for simulation number  32  :
                                  10  1.9351740E-02   11  2.0940580E-02   12  2.0887423E-02

 11.0398           49.7831238 278452.923 45.2246459 123.263969 .020724755  2236.5161 164138.207 98.8184801 .9753598E7   -129363.
                   112876.338 -162856.25 -129363.09 1677.40145   -162856. -203778.12 -164587.64 -66101.115 -180154.92 -115827.42
                    -198188.6 -225369.33 130891.827 -162863.19 -215135.96  -242269.5 174888.667 -250737.41 205610.744 -211923.89
                   223.121321 -16686.909 212.660871 12.7417002 .001677094 13.0173518  22.591347 .127485328 3517.32801 .189578527
                   22755.5235 .168897658 16774.0145
Times of maxima :      .01975     .02608     .02295     .02478      .0261     .01996     .02328     .02033      .0202     .02478
                       .00561     .01996     .02478      .0261     .01996     .02007     .02474     .02049     .02328     .02033
                        .0202     .02609     .02478     .01996     .01991     .02613     .02339     .02588     .02327     .02005
                       .01975     .02608     .02295        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3      .0261
             Random switching times for simulation number  33  :
                                  10  3.5457016E-02   11  3.3939299E-02   12  3.5475645E-02

 308.915            66.248734 478826.246 65.8026905 353.965231 .035379167 3392.07604 3419.82372 9.32889719 .1156423E8 -139052.52
                   112876.338 -174901.28 -139052.45 2191.62435 -174901.15 -212391.51 -157131.54 25443.8127 -175173.92 35588.3183
                   -199018.85 296172.278 141209.043 -175018.45 -208185.32 359960.969 -157388.85 364550.328 177142.234 -218638.72
                   257.388294 -21882.099 256.520351 12.0400414 .001747246 12.5358252 14.7768531  .01742118 3528.94217 .403453311
                   23708.7352 .343848466 21916.2435
Times of maxima :      .03585     .04265     .03664     .04206     .04262      .0361     .04092     .03783     .03632     .04206
                       .00561      .0361     .04206     .04262      .0361      .0362     .04073     .03905     .04092     .03783
                       .03632     .03609     .04206      .0361     .03606     .03619      .0362     .03633     .04088      .0362
                       .03585     .04265     .03664        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .04262
             Random switching times for simulation number  34  :
                                  10  3.1940886E-02   11  3.1748608E-02   12  3.1482060E-02

 228.132           18.3342324 291303.591 36.7017814 326.501592  .02129017 301.632748 .3237935E7 57.3329376 635500.323 138647.093
                   112876.338 -138277.56 138646.833 1700.12902 -138277.56  -179333.1 188418.649 74406.7658 193559.648 -88225.557
                   -185825.19 215910.102 -138792.54  -137803.5 -177149.55 236580.854 -187851.77 246040.599 -187355.43  -189423.6
                    135.40396 -17067.618 -191.57709 12.3151721 .001596773 12.2889442 327.930572 .146915005 61.5631531 .150223012
                   21665.6766  .16862948 17001.2902
Times of maxima :       .0359     .04272     .03203     .03209     .04252     .03611     .03233     .03322     .03626     .03209
                       .00561     .03611     .03209     .04252     .03611      .0361     .03221     .03379     .03233     .03322
                       .03626     .03487     .03209     .03611     .03607     .03479     .03219     .03497     .03203     .03619
                        .0359     .04272     .03203        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .04252
             Random switching times for simulation number  35  :
                                  10  3.0096163E-02   11  2.8862495E-02   12  3.0352721E-02

 236.519           28.8756614 327371.153  22.337693  122.68514 .024144365 116.452506 .1321342E7 33.3661292 2984.80313 129058.857
                   112876.338 -125737.97    129059.  -1810.507 -125738.05 -148105.31 174077.286  -48759.86 187924.005 67304.6742
                    -170815.2 221076.052 -130856.96 -124357.54 -131439.77 253838.103  -165911.1 266659.275 -171674.46  -136941.6
                   169.928401 18093.4008   -149.458 12.3460064  .00166258 12.3063056 118.736628 .073809048 13.2071237 .175016577
                   22559.0213 .174425431  -18105.07
Times of maxima :      .03097     .03439     .03222     .03412     .03449     .03664      .0326     .03259     .03642     .03412
                       .00561     .03664     .03412     .03449     .03664     .03655       .034     .03179      .0326     .03259
                       .03642     .03536     .03412     .03664     .03506     .03403     .03407     .03388      .0342     .03641
                       .03097     .03439     .03222        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .03449
             Random switching times for simulation number  36  :
                                  10  3.3932926E-02   11  3.6339624E-02   12  3.4603154E-02

 334.028           32.8469715 418611.671  54.273448 121.023464 .030893655 338.952283 .4912972E7 126.970801 .7620501E7 128182.231
                   112876.338 -138831.12 128182.017 2047.98587   -138831. -183040.67 190765.119 -111846.96 195934.809 -131293.81
                   -197201.66 240225.324 -128196.69 -138849.63 -175887.95 259186.061 -212525.87 269207.773 -219925.01 -185158.27
                   -181.23733 -20460.002 -232.96662  12.060972 .001690006 12.2615022 1191.92524 .357713127 1041.31204 .197821942
                    22931.473 .209663301 20479.8587
Times of maxima :      .03834     .04269     .03485      .0352     .04276     .03611     .03533     .03632     .03638      .0352
                       .00561     .03611      .0352     .04276     .03611     .03614     .03532     .03623     .03533     .03632
                       .03638     .03523      .0352     .03611     .03566      .0352      .0352     .03507      .0351     .03586
                       .03834     .04269     .03485        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .04276
             Random switching times for simulation number  37  :
                                  10  2.2437418E-02   11  2.3023956E-02   12  2.1737954E-02

  43.937           19.4454536 251514.314 12.0678537 118.581728  .01854322  116.58911 197.678671 11.2365665  1426.3897 -126882.32
                   112949.329 125811.792 -126882.35 -1586.6637  125811.78 138883.684 -134246.87 25471.7591 -136712.82 -39057.921
                   153418.233 -220671.55 127596.196 125188.803 140669.689  -256009.7 137790.599  -265603.4 144503.607  150507.24
                   -139.44696 15859.2028 109.853783 12.7312626 .001627197 12.6723196 12.9460487  .01434768 13.1667364 .164242613
                   22078.3657 .149613157 -15866.637
Times of maxima :      .02471     .03442     .02228     .02509     .03444     .02776     .02393      .0227     .02654     .02509
                       .02233     .02776     .02509     .03444     .02776     .02788     .02508     .02342     .02393      .0227
                       .02654     .02642     .02509     .02776     .02765     .02638       .025     .02653     .02484     .02776
                       .02471     .03442     .02228        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .03444
             Random switching times for simulation number  38  :
                                  10  2.7401554E-02   11  2.7030643E-02   12  2.8660536E-02

 165.061           49.1140359 483686.864 57.7517223 131.258004 .035771398 2160.60961 954720.311 95.0360456 .9563822E7 133492.143
                   112876.338 162011.696 133491.991 -2203.7396 162011.441 204399.185 175010.011 64143.8868 186807.845 113589.056
                    198101.18 215373.279 -135458.21 162207.382 213326.983 252727.617 -159329.97 260262.995 -170018.62 211600.755
                   -221.61687 21992.8821 -240.31588 12.3577559 .001800621 12.6486017 117.823871 .094602808 3448.22303 .218902926
                   24432.9308  .20265087 -22037.396
Times of maxima :      .02781     .03432       .031     .03264     .03417     .02801     .03137     .02838     .02825     .03264
                       .00561     .02801     .03264     .03417     .02801     .02812     .03277     .02854     .03137     .02838
                       .02825     .03406     .03264     .02801     .02797     .03398     .03258     .03405     .03271     .02811
                       .02781     .03432       .031        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .03417
             Random switching times for simulation number  39  :
                                  10  3.3661504E-02   11  3.5890879E-02   12  3.4396405E-02

 302.751            30.576994 454434.915 57.8351361 134.137117 .033728847 130.372282 .7431907E7 483.427228  .607863E7 134948.289
                   112876.338 -133040.87 134948.107 2139.89795 -133040.83 -181158.51 193679.181 -103357.22  197113.94  -140934.6
                    -196482.2 250072.756 -134965.24 -133055.46 -175964.89 259774.432 -212182.19 277066.558 -221805.25 -197512.32
                   -174.86279 -21317.479 -240.48937  12.077952 .001723345 12.2624126 2221.70512 .315380959 603.013536 .188715205
                   23384.1455 .205656228 21398.9795
Times of maxima :      .03812     .04265     .03463     .03502     .04278     .03591     .03506     .03613     .03615     .03502
                       .00561     .03591     .03502     .04278     .03591     .03595     .03515     .03598     .03506     .03613
                       .03615     .03502     .03502     .03591     .03544     .03495     .03494     .03527     .03489     .03654
                       .03812     .04265     .03463        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .04278
             Random switching times for simulation number  40  :
                                  10  2.6457501E-02   11  2.8899912E-02   12  2.7118676E-02

 160.588            44.436926 323745.218 41.6838773 114.261959 .024227827 1479.20013 102378.761 124.422995 .6996363E7 124549.849
                   112876.338 154064.835 124549.832 -1813.6336 154064.573 204126.176 166533.782 118686.133 178650.866 129969.856
                   196911.051 210303.378 -126243.78 154070.387 201509.544  217335.04 171258.707  -227183.1 -187188.22 207027.074
                   -210.80068 17992.9213  -204.1663 12.3901962 .001659954 12.6772288 20.8630607 .374447439 1879.33266 .210470868
                   22523.0804 .205607687 -18136.336
Times of maxima :      .02693     .03438     .02813     .03321     .03435     .02706     .03345     .02744     .02731     .03321
                       .00561     .02706     .03321     .03435     .02706     .02721     .03182     .02876     .03345     .02744
                       .02731     .03498     .03321     .02706     .02706     .03496     .02771     .02755     .03296      .0272
                       .02693     .03438     .02813        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .03435
             Random switching times for simulation number  41  :
                                  10  2.9640686E-02   11  3.1162965E-02   12  2.9799552E-02

 232.359           39.6748035 232107.415 24.0483379  134.97018 .017193116  118.77366 .2303104E7 39.0021519 2211.66187 135366.667
                   -113330.99 -126984.95 135366.508  1527.8109 -126984.99 146946.264 185300.058  60082.364  190850.94 72767.3564
                   -162580.28  225292.22 -136167.87 -126311.93 153075.753 258924.015 -180430.95 263864.985 -187767.38 -157967.09
                    199.18535 -15235.072 155.075265 12.3561848 .001572299 12.3309076 285.531355 .085246598  13.490763 .188049439
                    21333.381 .178276024  15278.109
Times of maxima :      .03064     .04275     .03404     .03349     .04275     .03621     .03369     .03061     .03601     .03349
                       .03042     .03621     .03349     .04275     .03621     .03036     .03356     .03196     .03369     .03061
                       .03601     .03492     .03349     .03621     .03023     .03489     .03361     .03499     .03375     .03638
                       .03064     .04275     .03404        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .04275
             Random switching times for simulation number  42  :
                                  10  3.2603879E-02   11  3.2807803E-02   12  3.1522118E-02

 252.529            44.330049 398183.244 36.6094711 611.365523  .02925026 229.534679 .3037251E7 60.8928065 .7783081E7 142749.026
                   112876.338 -137195.97 142748.778 1992.77002 -137196.02 -176585.31 192760.599 55214.6758 192984.278 90923.3247
                   -197277.23 225035.827 -142753.68 -137097.07 -182233.56 263529.934 -193343.65 299428.373 -202517.98 -207712.58
                   210.547023 -19954.529 -191.33602 12.3287477  .00167255 12.2883591 315.163407 .088565548 1106.74465 .202325381
                   22694.5551 .185391408 19927.7002
Times of maxima :      .03449     .04269     .03206     .03213     .04251     .03619     .03238      .0325     .03479     .03213
                       .00561     .03619     .03213     .04251     .03619     .03614     .03226     .03382     .03238      .0325
                       .03479     .03479     .03213     .03619     .03612     .03486     .03223     .03347     .03349     .03483
                       .03449     .04269     .03206        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .04251
             Random switching times for simulation number  43  :
                                  10  2.7463114E-02   11  2.8309891E-02   12  2.7196169E-02

 162.351              65.9114 389050.202 62.5611944 334.445211 .028957932 2893.50358 .7984844E7 131.370707 .1395789E8 138764.505
                   112876.338   169877.3 138764.388 -1982.7871 169877.015 213202.752 177935.368 86665.0431 197370.923 133549.289
                   200106.214 -236393.45 -140515.12 169879.605 238884.898 -304134.19 -177948.37 -332121.05 -211107.15 274578.912
                   -256.73216 19724.3555 -250.12236 12.4065058 .001712575 12.7640034 1019.41875 .165327674 2854.62431 .303466316
                   23237.6221 .293075901 -19827.871
Times of maxima :      .02778     .03435     .02821     .03274     .03425     .02807     .03153     .02995     .02808     .03274
                       .00561     .02807     .03274     .03425     .02807     .02821     .03283     .02861     .03153     .02995
                       .02808     .02808     .03274     .02807     .02802     .02799     .03274     .02805     .03287     .02816
                       .02778     .03435     .02821        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .03425
             Random switching times for simulation number  44  :
                                  10  3.5176769E-02   11  3.3703170E-02   12  3.3020871E-02

 312.969           63.7613925 467163.766 50.9989173 2498.73362 .034683773 2768.96389 .1098415E8  864.32245  .232024E8 165718.274
                   112876.338 -168583.62 165718.018 2169.97875 -168583.31 -228107.02 204148.064  -94318.45 198753.595 -146213.82
                   -204202.39 246272.066 -165725.08 -168615.45 -198557.17 279828.047 -210921.03 286877.699 -213710.56 -219239.73
                   252.510183 -21613.972  -225.8294 12.3674133 .001735546 12.3936399 3573.45869 .244739747 6522.55511 .184651739
                   23549.8185 .216327228 21699.7875
Times of maxima :      .03573     .04265     .03331     .03363     .04276     .03579     .03388     .03615     .03604     .03363
                       .00561     .03579     .03363     .04276     .03579     .03592     .03374     .03594     .03388     .03615
                       .03604      .0358     .03363     .03579     .03571     .03572     .03358     .03585     .03348      .0356
                       .03573     .04265     .03331        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .04276
             Random switching times for simulation number  45  :
                                  10  3.3986984E-02   11  3.4210762E-02   12  3.5466356E-02

 309.845           45.1952278 489665.166 71.3793489 135.450309 .036336352 1741.39814 3055.12775 48.6589881 .3511562E7 -135607.15
                   112876.338 -157205.06 -135607.06 2221.07372 -157205.17 -183835.33 -150748.77 47294.2342 171532.117 81278.1573
                   -194338.94 266254.087 137785.835 -157357.87 -175085.88 328249.398 -180431.17 343299.045 -185701.95 -185410.94
                   -212.59169 -22128.379 267.169139 12.0310457 .001758025 12.4137869 13.5273109 .117524491 212.163909 .336792941
                   23855.0104 .310373709 22210.7372
Times of maxima :      .03925     .04266     .03633     .04204     .04279     .03614     .03592     .03557     .03633     .04204
                       .00561     .03614     .04204     .04279     .03614     .03618     .04212     .03572     .03592     .03557
                       .03633     .03609     .04204     .03614     .03469     .03618     .03618     .03594     .03631     .03482
                       .03925     .04266     .03633        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .04279
             Random switching times for simulation number  46  :
                                  10  2.3342898E-02   11  2.4258583E-02   12  2.2783027E-02

 66.3804            17.700306 377592.378 30.0689861 124.687043 .027906502 134.632951 252006.278 45.4338285 379457.664 -130107.76
                   112876.338 135197.286 -130107.69 -1946.4579 135197.293 172661.106 -174282.91 -62430.066 -182253.44 78538.3874
                   185029.523 -213291.99 130270.841 134933.759 171034.884  -236839.4 173726.911 -237267.54 177881.547   181209.8
                    -133.0425 19431.7364 173.404112 12.7089331 .001704173  12.663817 24.4383109 .108414842 47.2161556 .151631806
                   23123.4535 .158962711 -19464.579
Times of maxima :      .02719     .03436     .02333     .02476     .03443     .02742     .02364     .02452     .02755     .02476
                       .00561     .02742     .02476     .03443     .02742     .02739     .02353     .02509     .02364     .02452
                       .02755     .02603     .02476     .02742     .02737     .02609     .02349     .02625     .02362     .02749
                       .02719     .03436     .02333        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .03443
             Random switching times for simulation number  47  :
                                  10  2.3521327E-02   11  2.3292350E-02   12  2.2382489E-02

 63.7697            19.845083 279267.765 23.0744574 112.528219 .020697669 118.349108 1920.93838 31.0862489 77626.5201 -123601.39
                   112876.338 126757.894  -123601.3  -1676.305 126757.834 158122.124  -150067.4 -46508.936 -159294.19 -64964.556
                   178041.006 -209869.61 124024.221 126090.799 163843.319  -241885.8 150238.331 -247422.96 162408.732 174775.214
                   -140.87258 16711.3065 151.902789 12.7193034 .001639224 12.6653989 13.8910669 .057222134 18.0460697 .160883675
                   22241.6717  .15595937  -16763.05
Times of maxima :      .02538      .0344     .02293     .02439     .03435     .02702     .02324     .02336     .02715     .02439
                       .00561     .02702     .02439     .03435     .02702     .02701     .02453     .02468     .02324     .02336
                       .02715     .02578     .02439     .02702     .02705     .02577     .02309     .02587     .02434     .02711
                       .02538      .0344     .02293        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .03435
             Random switching times for simulation number  48  :
                                  10  3.0398970E-02   11  2.9820824E-02   12  2.8872728E-02

 210.362           19.9442786 213780.455 14.2554099 113.750633 .015780142 105.213973 1864.93881 11.7102074  321.19763 124270.825
                   112876.338 -119516.78 124270.837 -1463.6855 -119516.82 -129350.22 149178.673 32361.7758 158647.712 39872.6045
                   -138568.23 216164.341 -125555.56 -118191.86 -123279.41 251708.324 -153309.56  255875.03 -159583.34 -138421.32
                   141.224214  14621.233 119.396021 12.3495756 .001591734 12.2943782 13.1236173  .02925803 12.5010587 .149226245
                    21597.194 .143203448 -14636.855
Times of maxima :      .03136     .03445     .03479     .03304     .03452     .03571     .03292     .03288     .03675     .03304
                       .00561     .03571     .03304     .03452     .03571     .03688     .03431      .0327     .03292     .03288
                       .03675     .03426     .03304     .03571     .03698     .03434     .03435     .03448     .03448     .03712
                       .03136     .03445     .03479        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .03452
             Random switching times for simulation number  49  :
                                  10  3.4146424E-02   11  3.3366349E-02   12  3.3458665E-02

 299.922           58.8780859 444671.299  52.068515 2109.99412 .032879586 128.320849 .8803454E7 627.354134 .9207547E7 161444.334
                   112876.338 -131990.15 161444.092 2112.78585 -131989.97 -194693.17 201692.176 104797.516 197750.179 -142972.46
                   -197936.87 216563.926 -161570.93 -131954.66 -217276.73 239687.348 -207608.58 245055.182 -212244.05 -218372.53
                    242.64807 -21087.231 228.185265 12.2820397 .001714219 12.2425508 2826.64983 .352824844 2070.75034 .185162816
                   23260.1744 .221775297 21127.8585
Times of maxima :      .03455     .04268     .03782     .03406     .04286     .03583     .03431     .03516     .03485     .03406
                       .00561     .03583     .03406     .04286     .03583     .03497     .03417     .03577     .03431     .03516
                       .03485      .0348     .03406     .03583     .03472     .03473     .03402     .03486     .03395     .03483
                       .03455     .04268     .03782        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .04286
             Random switching times for simulation number  50  :
                                  10  3.4200691E-02   11  3.5762816E-02   12  3.5063782E-02

  322.02           40.4342093 462997.045 48.5398008 113.856421 .034154168  943.82756 .5454192E7 119.427018 .2054688E7 -124328.63
                   112876.338 -147272.08 -124328.61 2153.34774 -147272.08 -190644.46 193755.265 -93220.176 196189.338 -127333.77
                   -190118.58 233451.507  126379.61 -147378.06 -189894.21 267708.827 -168702.83 296853.617 -213191.28 -214720.75
                   -201.08259 -21517.366  -220.3175 12.0378816 .001731826 12.2791803 561.390161 .309425568 204.629058   .2219392
                   23499.2788 .236313442 21533.4774
Times of maxima :      .04019     .04266      .0353     .04165      .0425     .03621     .03593     .03662     .03506     .04165
                       .00561     .03621     .04165      .0425     .03621     .03496     .03577     .03664     .03593     .03662
                       .03506     .03569     .04165     .03621     .03609     .03579     .03575     .03595     .03558      .0372
                       .04019     .04266      .0353        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3      .0425

 MAIN20 dumps OVER12 dice seed  SEEDSV =   1.3062117300000000E+09

Comment card.   Card index = 324.                 |C TENSOES FASE-TERRA
Comment card.   Card index = 325.                 |C                         MODTAB   AINCR  XMAXMX
Comment card.   Card index = 326.                 |C                          25-32   33-40   41-48
MODTAB, AINCR, XMAXMX =      3    0.050   10.000  |STATISTICS DATA                3
Statistical output of  node  voltage   0.1127E+06 |0      112677.T_MANAT_MANBT_MANC

1 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage at node  "T_MANA".   The base voltage for per unit printout is  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        20           1.0000000      1.12677000E+05             0             0          100.000000
        21           1.0500000      1.18310850E+05             1             1           98.000000
        22           1.1000000      1.23944700E+05             3             4           92.000000
        23           1.1500000      1.29578550E+05            12            16           68.000000
        24           1.2000000      1.35212400E+05            10            26           48.000000
        25           1.2500000      1.40846250E+05             8            34           32.000000
        26           1.3000000      1.46480100E+05             4            38           24.000000
        27           1.3500000      1.52113950E+05             0            38           24.000000
        28           1.4000000      1.57747800E+05             3            41           18.000000
        29           1.4500000      1.63381650E+05             3            44           12.000000
        30           1.5000000      1.69015500E+05             6            50             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.23300000E+00     1.23372586E+00
                             Variance = 1.67714286E-02     1.59250181E-02
                   Standard deviation = 1.29504550E-01     1.26194366E-01

2 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage at node  "T_MANB".   The base voltage for per unit printout is  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
         1            .0500000      5.63385000E+03            50            50             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 2.50000000E-02     1.67338637E-02
                             Variance = 7.25043608E-19     4.97281712E-06
                   Standard deviation = 8.51494925E-10     2.22998142E-03

3 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage at node  "T_MANC".   The base voltage for per unit printout is  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        21           1.0500000      1.18310850E+05             0             0          100.000000
        22           1.1000000      1.23944700E+05             4             4           92.000000
        23           1.1500000      1.29578550E+05             7            11           78.000000
        24           1.2000000      1.35212400E+05            12            23           54.000000
        25           1.2500000      1.40846250E+05             7            30           40.000000
        26           1.3000000      1.46480100E+05             4            34           32.000000
        27           1.3500000      1.52113950E+05             4            38           24.000000
        28           1.4000000      1.57747800E+05             3            41           18.000000
        29           1.4500000      1.63381650E+05             4            45           10.000000
        30           1.5000000      1.69015500E+05             2            47            6.000000
        31           1.5500000      1.74649350E+05             1            48            4.000000
        32           1.6000000      1.80283200E+05             2            50             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.25400000E+00     1.25291844E+00
                             Variance = 1.80704082E-02     1.77402582E-02
                   Standard deviation = 1.34426218E-01     1.33192560E-01

4 ) -------------------------------------------------------------------------------------------------------------------------------
  SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY
4 ) -------------------------------------------------------------------------------------------------------------------------------
The following is a distribution of peak overvoltages among all output nodes of the last data card that have the same base voltage.
This distribution is for the maximum of the peaks at all output nodes with  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        21           1.0500000      1.18310850E+05             0             0          100.000000
        22           1.1000000      1.23944700E+05             3             3           94.000000
        23           1.1500000      1.29578550E+05             5             8           84.000000
        24           1.2000000      1.35212400E+05             7            15           70.000000
        25           1.2500000      1.40846250E+05             5            20           60.000000
        26           1.3000000      1.46480100E+05             3            23           54.000000
        27           1.3500000      1.52113950E+05             4            27           46.000000
        28           1.4000000      1.57747800E+05             6            33           34.000000
        29           1.4500000      1.63381650E+05             7            40           20.000000
        30           1.5000000      1.69015500E+05             7            47            6.000000
        31           1.5500000      1.74649350E+05             1            48            4.000000
        32           1.6000000      1.80283200E+05             2            50             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.31100000E+00     1.31048981E+00
                             Variance = 2.04122449E-02     1.95478511E-02
                   Standard deviation = 1.42871428E-01     1.39813630E-01

Statistical output of  node  voltage   0.1127E+06 |0      112677.1_2LTC1_2LTA1_2LTB

5 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage at node  "1_2LTC".   The base voltage for per unit printout is  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        22           1.1000000      1.23944700E+05             0             0          100.000000
        23           1.1500000      1.29578550E+05             1             1           98.000000
        24           1.2000000      1.35212400E+05             1             2           96.000000
        25           1.2500000      1.40846250E+05             2             4           92.000000
        26           1.3000000      1.46480100E+05             2             6           88.000000
        27           1.3500000      1.52113950E+05             3             9           82.000000
        28           1.4000000      1.57747800E+05             3            12           76.000000
        29           1.4500000      1.63381650E+05             1            13           74.000000
        30           1.5000000      1.69015500E+05             3            16           68.000000
        31           1.5500000      1.74649350E+05             6            22           56.000000
        32           1.6000000      1.80283200E+05             4            26           48.000000
        33           1.6500000      1.85917050E+05             5            31           38.000000
        34           1.7000000      1.91550900E+05             2            33           34.000000
        35           1.7500000      1.97184750E+05             2            35           30.000000
        36           1.8000000      2.02818600E+05             3            38           24.000000
        37           1.8500000      2.08452450E+05             5            43           14.000000
        38           1.9000000      2.14086300E+05             5            48            4.000000
        39           1.9500000      2.19720150E+05             1            49            2.000000
        40           2.0000000      2.25354000E+05             0            49            2.000000
        41           2.0500000      2.30987850E+05             1            50             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.58800000E+00     1.58663769E+00
                             Variance = 4.97765306E-02     5.07577898E-02
                   Standard deviation = 2.23106545E-01     2.25294895E-01

6 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage at node  "1_2LTA".   The base voltage for per unit printout is  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        23           1.1500000      1.29578550E+05             0             0          100.000000
        24           1.2000000      1.35212400E+05             3             3           94.000000
        25           1.2500000      1.40846250E+05             1             4           92.000000
        26           1.3000000      1.46480100E+05             1             5           90.000000
        27           1.3500000      1.52113950E+05             3             8           84.000000
        28           1.4000000      1.57747800E+05             2            10           80.000000
        29           1.4500000      1.63381650E+05             1            11           78.000000
        30           1.5000000      1.69015500E+05             5            16           68.000000
        31           1.5500000      1.74649350E+05             5            21           58.000000
        32           1.6000000      1.80283200E+05             5            26           48.000000
        33           1.6500000      1.85917050E+05             4            30           40.000000
        34           1.7000000      1.91550900E+05             5            35           30.000000
        35           1.7500000      1.97184750E+05             3            38           24.000000
        36           1.8000000      2.02818600E+05             4            42           16.000000
        37           1.8500000      2.08452450E+05             7            49            2.000000
        38           1.9000000      2.14086300E+05             1            50             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.57700000E+00     1.57848623E+00
                             Variance = 3.79551020E-02     3.79329045E-02
                   Standard deviation = 1.94820692E-01     1.94763715E-01

7 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage at node  "1_2LTB".   The base voltage for per unit printout is  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
         3            .1500000      1.69015500E+04             0             0          100.000000
         4            .2000000      2.25354000E+04             2             2           96.000000
         5            .2500000      2.81692500E+04             2             4           92.000000
         6            .3000000      3.38031000E+04             4             8           84.000000
         7            .3500000      3.94369500E+04             2            10           80.000000
         8            .4000000      4.50708000E+04             0            10           80.000000
         9            .4500000      5.07046500E+04             4            14           72.000000
        10            .5000000      5.63385000E+04             2            16           68.000000
        11            .5500000      6.19723500E+04             6            22           56.000000
        12            .6000000      6.76062000E+04             6            28           44.000000
        13            .6500000      7.32400500E+04             3            31           38.000000
        14            .7000000      7.88739000E+04             4            35           30.000000
        15            .7500000      8.45077500E+04             2            37           26.000000
        16            .8000000      9.01416000E+04             2            39           22.000000
        17            .8500000      9.57754500E+04             3            42           16.000000
        18            .9000000      1.01409300E+05             1            43           14.000000
        19            .9500000      1.07043150E+05             3            46            8.000000
        20           1.0000000      1.12677000E+05             3            49            2.000000
        21           1.0500000      1.18310850E+05             0            49            2.000000
        22           1.1000000      1.23944700E+05             1            50             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 5.90000000E-01     5.89452069E-01
                             Variance = 5.53316327E-02     5.60087907E-02
                   Standard deviation = 2.35226769E-01     2.36661764E-01

8 ) -------------------------------------------------------------------------------------------------------------------------------
  SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY
8 ) -------------------------------------------------------------------------------------------------------------------------------
The following is a distribution of peak overvoltages among all output nodes of the last data card that have the same base voltage.
This distribution is for the maximum of the peaks at all output nodes with  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        24           1.2000000      1.35212400E+05             0             0          100.000000
        25           1.2500000      1.40846250E+05             2             2           96.000000
        26           1.3000000      1.46480100E+05             2             4           92.000000
        27           1.3500000      1.52113950E+05             1             5           90.000000
        28           1.4000000      1.57747800E+05             1             6           88.000000
        29           1.4500000      1.63381650E+05             1             7           86.000000
        30           1.5000000      1.69015500E+05             2             9           82.000000
        31           1.5500000      1.74649350E+05             3            12           76.000000
        32           1.6000000      1.80283200E+05             1            13           74.000000
        33           1.6500000      1.85917050E+05             5            18           64.000000
        34           1.7000000      1.91550900E+05             3            21           58.000000
        35           1.7500000      1.97184750E+05             4            25           50.000000
        36           1.8000000      2.02818600E+05             6            31           38.000000
        37           1.8500000      2.08452450E+05            11            42           16.000000
        38           1.9000000      2.14086300E+05             6            48            4.000000
        39           1.9500000      2.19720150E+05             1            49            2.000000
        40           2.0000000      2.25354000E+05             0            49            2.000000
        41           2.0500000      2.30987850E+05             1            50             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.68400000E+00     1.68547357E+00
                             Variance = 3.89479592E-02     4.01399325E-02
                   Standard deviation = 1.97352373E-01     2.00349526E-01

Statistical output of  node  voltage   0.1127E+06 |0      112677.T_OPOAT_OPOBT_OPOC

9 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage at node  "T_OPOA".   The base voltage for per unit printout is  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        24           1.2000000      1.35212400E+05             0             0          100.000000
        25           1.2500000      1.40846250E+05             2             2           96.000000
        26           1.3000000      1.46480100E+05             2             4           92.000000
        27           1.3500000      1.52113950E+05             0             4           92.000000
        28           1.4000000      1.57747800E+05             1             5           90.000000
        29           1.4500000      1.63381650E+05             2             7           86.000000
        30           1.5000000      1.69015500E+05             0             7           86.000000
        31           1.5500000      1.74649350E+05             3            10           80.000000
        32           1.6000000      1.80283200E+05             6            16           68.000000
        33           1.6500000      1.85917050E+05             4            20           60.000000
        34           1.7000000      1.91550900E+05            10            30           40.000000
        35           1.7500000      1.97184750E+05             9            39           22.000000
        36           1.8000000      2.02818600E+05            11            50             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.63100000E+00     1.63090860E+00
                             Variance = 2.27183673E-02     2.36635704E-02
                   Standard deviation = 1.50726134E-01     1.53829680E-01

10 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage at node  "T_OPOB".   The base voltage for per unit printout is  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
         5            .2500000      2.81692500E+04             0             0          100.000000
         6            .3000000      3.38031000E+04             2             2           96.000000
         7            .3500000      3.94369500E+04             4             6           88.000000
         8            .4000000      4.50708000E+04             1             7           86.000000
         9            .4500000      5.07046500E+04             1             8           84.000000
        10            .5000000      5.63385000E+04             1             9           82.000000
        11            .5500000      6.19723500E+04             0             9           82.000000
        12            .6000000      6.76062000E+04             2            11           78.000000
        13            .6500000      7.32400500E+04             3            14           72.000000
        14            .7000000      7.88739000E+04             1            15           70.000000
        15            .7500000      8.45077500E+04             5            20           60.000000
        16            .8000000      9.01416000E+04             2            22           56.000000
        17            .8500000      9.57754500E+04             3            25           50.000000
        18            .9000000      1.01409300E+05             2            27           46.000000
        19            .9500000      1.07043150E+05             4            31           38.000000
        20           1.0000000      1.12677000E+05             2            33           34.000000
        21           1.0500000      1.18310850E+05             5            38           24.000000
        22           1.1000000      1.23944700E+05             1            39           22.000000
        23           1.1500000      1.29578550E+05             1            40           20.000000
        24           1.2000000      1.35212400E+05             4            44           12.000000
        25           1.2500000      1.40846250E+05             1            45           10.000000
        26           1.3000000      1.46480100E+05             3            48            4.000000
        27           1.3500000      1.52113950E+05             0            48            4.000000
        28           1.4000000      1.57747800E+05             1            49            2.000000
        29           1.4500000      1.63381650E+05             0            49            2.000000
        30           1.5000000      1.69015500E+05             1            50             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 8.36000000E-01     8.34512106E-01
                             Variance = 9.86010204E-02     9.68187504E-02
                   Standard deviation = 3.14007994E-01     3.11157115E-01

11 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage at node  "T_OPOC".   The base voltage for per unit printout is  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        24           1.2000000      1.35212400E+05             0             0          100.000000
        25           1.2500000      1.40846250E+05             2             2           96.000000
        26           1.3000000      1.46480100E+05             0             2           96.000000
        27           1.3500000      1.52113950E+05             1             3           94.000000
        28           1.4000000      1.57747800E+05             3             6           88.000000
        29           1.4500000      1.63381650E+05             2             8           84.000000
        30           1.5000000      1.69015500E+05             3            11           78.000000
        31           1.5500000      1.74649350E+05             1            12           76.000000
        32           1.6000000      1.80283200E+05             3            15           70.000000
        33           1.6500000      1.85917050E+05             6            21           58.000000
        34           1.7000000      1.91550900E+05             5            26           48.000000
        35           1.7500000      1.97184750E+05             8            34           32.000000
        36           1.8000000      2.02818600E+05            14            48            4.000000
        37           1.8500000      2.08452450E+05             2            50             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.63700000E+00     1.63993825E+00
                             Variance = 2.53632653E-02     2.45942175E-02
                   Standard deviation = 1.59258486E-01     1.56825436E-01

12 ) -------------------------------------------------------------------------------------------------------------------------------
  SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY
12 ) -------------------------------------------------------------------------------------------------------------------------------
The following is a distribution of peak overvoltages among all output nodes of the last data card that have the same base voltage.
This distribution is for the maximum of the peaks at all output nodes with  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        25           1.2500000      1.40846250E+05             0             0          100.000000
        26           1.3000000      1.46480100E+05             1             1           98.000000
        27           1.3500000      1.52113950E+05             1             2           96.000000
        28           1.4000000      1.57747800E+05             2             4           92.000000
        29           1.4500000      1.63381650E+05             1             5           90.000000
        30           1.5000000      1.69015500E+05             1             6           88.000000
        31           1.5500000      1.74649350E+05             0             6           88.000000
        32           1.6000000      1.80283200E+05             4            10           80.000000
        33           1.6500000      1.85917050E+05             2            12           76.000000
        34           1.7000000      1.91550900E+05             4            16           68.000000
        35           1.7500000      1.97184750E+05            10            26           48.000000
        36           1.8000000      2.02818600E+05            22            48            4.000000
        37           1.8500000      2.08452450E+05             2            50             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.68900000E+00     1.69125224E+00
                             Variance = 1.81673469E-02     1.82923948E-02
                   Standard deviation = 1.34786301E-01     1.35249380E-01

Comment card.   Card index = 331.                 |C
MODTAB, AINCR, XMAXMX =      3    0.050   10.000  |STATISTICS DATA                3
Statistical output of branch voltage   0.1952E+06 |-1     195161.T_MANAT_MANBT_MANBT_MANCT_MANCT_MANA

13 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage  for branch  "T_MANA"  to  "T_MANB".   Base voltage  for per unit output = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        12            .6000000      1.17096600E+05             0             0          100.000000
        13            .6500000      1.26854650E+05             8             8           84.000000
        14            .7000000      1.36612700E+05            19            27           46.000000
        15            .7500000      1.46370750E+05            11            38           24.000000
        16            .8000000      1.56128800E+05             2            40           20.000000
        17            .8500000      1.65886850E+05             8            48            4.000000
        18            .9000000      1.75644900E+05             2            50             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 7.14000000E-01     7.16946468E-01
                             Variance = 5.13163265E-03     5.03239080E-03
                   Standard deviation = 7.16354148E-02     7.09393459E-02

14 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage  for branch  "T_MANB"  to  "T_MANC".   Base voltage  for per unit output = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        12            .6000000      1.17096600E+05             0             0          100.000000
        13            .6500000      1.26854650E+05            11            11           78.000000
        14            .7000000      1.36612700E+05            12            23           54.000000
        15            .7500000      1.46370750E+05            11            34           32.000000
        16            .8000000      1.56128800E+05             5            39           22.000000
        17            .8500000      1.65886850E+05             7            46            8.000000
        18            .9000000      1.75644900E+05             3            49            2.000000
        19            .9500000      1.85402950E+05             1            50             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 7.23000000E-01     7.21344750E-01
                             Variance = 6.73061224E-03     6.22078978E-03
                   Standard deviation = 8.20403087E-02     7.88719835E-02

15 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage  for branch  "T_MANC"  to  "T_MANA".   Base voltage  for per unit output = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        21           1.0500000      2.04919050E+05             0             0          100.000000
        22           1.1000000      2.14677100E+05             7             7           86.000000
        23           1.1500000      2.24435150E+05            14            21           58.000000
        24           1.2000000      2.34193200E+05            14            35           30.000000
        25           1.2500000      2.43951250E+05             6            41           18.000000
        26           1.3000000      2.53709300E+05             4            45           10.000000
        27           1.3500000      2.63467350E+05             2            47            6.000000
        28           1.4000000      2.73225400E+05             1            48            4.000000
        29           1.4500000      2.82983450E+05             0            48            4.000000
        30           1.5000000      2.92741500E+05             0            48            4.000000
        31           1.5500000      3.02499550E+05             1            49            2.000000
        32           1.6000000      3.12257600E+05             0            49            2.000000
        33           1.6500000      3.22015650E+05             1            50             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.18700000E+00     1.18473017E+00
                             Variance = 1.14857143E-02     1.15419496E-02
                   Standard deviation = 1.07171425E-01     1.07433466E-01

16 ) -------------------------------------------------------------------------------------------------------------------------------
  SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY
16 ) -------------------------------------------------------------------------------------------------------------------------------
A distribution of peak values among all output branches of the last data card that have the same base value follows.  This
statistical distribution is for the maximum of the peaks at all of these output branches having base  voltage  = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        21           1.0500000      2.04919050E+05             0             0          100.000000
        22           1.1000000      2.14677100E+05             7             7           86.000000
        23           1.1500000      2.24435150E+05            14            21           58.000000
        24           1.2000000      2.34193200E+05            14            35           30.000000
        25           1.2500000      2.43951250E+05             6            41           18.000000
        26           1.3000000      2.53709300E+05             4            45           10.000000
        27           1.3500000      2.63467350E+05             2            47            6.000000
        28           1.4000000      2.73225400E+05             1            48            4.000000
        29           1.4500000      2.82983450E+05             0            48            4.000000
        30           1.5000000      2.92741500E+05             0            48            4.000000
        31           1.5500000      3.02499550E+05             1            49            2.000000
        32           1.6000000      3.12257600E+05             0            49            2.000000
        33           1.6500000      3.22015650E+05             1            50             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.18700000E+00     1.18473017E+00
                             Variance = 1.14857143E-02     1.15419496E-02
                   Standard deviation = 1.07171425E-01     1.07433466E-01

Statistical output of branch voltage   0.1952E+06 |-1     195161.1_2LTC1_2LTA1_2LTA1_2LTB1_2LTB1_2LTC

17 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage  for branch  "1_2LTC"  to  "1_2LTA".   Base voltage  for per unit output = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        21           1.0500000      2.04919050E+05             0             0          100.000000
        22           1.1000000      2.14677100E+05             1             1           98.000000
        23           1.1500000      2.24435150E+05             1             2           96.000000
        24           1.2000000      2.34193200E+05             4             6           88.000000
        25           1.2500000      2.43951250E+05             9            15           70.000000
        26           1.3000000      2.53709300E+05             5            20           60.000000
        27           1.3500000      2.63467350E+05            11            31           38.000000
        28           1.4000000      2.73225400E+05             5            36           28.000000
        29           1.4500000      2.82983450E+05             4            40           20.000000
        30           1.5000000      2.92741500E+05             3            43           14.000000
        31           1.5500000      3.02499550E+05             2            45           10.000000
        32           1.6000000      3.12257600E+05             1            46            8.000000
        33           1.6500000      3.22015650E+05             0            46            8.000000
        34           1.7000000      3.31773700E+05             2            48            4.000000
        35           1.7500000      3.41531750E+05             0            48            4.000000
        36           1.8000000      3.51289800E+05             0            48            4.000000
        37           1.8500000      3.61047850E+05             1            49            2.000000
        38           1.9000000      3.70805900E+05             0            49            2.000000
        39           1.9500000      3.80563950E+05             0            49            2.000000
        40           2.0000000      3.90322000E+05             0            49            2.000000
        41           2.0500000      4.00080050E+05             1            50             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.35400000E+00     1.35447329E+00
                             Variance = 3.06214286E-02     3.09881710E-02
                   Standard deviation = 1.74989796E-01     1.76034573E-01

18 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage  for branch  "1_2LTA"  to  "1_2LTB".   Base voltage  for per unit output = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        13            .6500000      1.26854650E+05             0             0          100.000000
        14            .7000000      1.36612700E+05             1             1           98.000000
        15            .7500000      1.46370750E+05             4             5           90.000000
        16            .8000000      1.56128800E+05             4             9           82.000000
        17            .8500000      1.65886850E+05             7            16           68.000000
        18            .9000000      1.75644900E+05             8            24           52.000000
        19            .9500000      1.85402950E+05             6            30           40.000000
        20           1.0000000      1.95161000E+05             4            34           32.000000
        21           1.0500000      2.04919050E+05             2            36           28.000000
        22           1.1000000      2.14677100E+05            12            48            4.000000
        23           1.1500000      2.24435150E+05             2            50             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 9.22000000E-01     9.21524808E-01
                             Variance = 1.59602041E-02     1.68713126E-02
                   Standard deviation = 1.26333701E-01     1.29889617E-01

19 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage  for branch  "1_2LTB"  to  "1_2LTC".   Base voltage  for per unit output = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        12            .6000000      1.17096600E+05             0             0          100.000000
        13            .6500000      1.26854650E+05             1             1           98.000000
        14            .7000000      1.36612700E+05             2             3           94.000000
        15            .7500000      1.46370750E+05             4             7           86.000000
        16            .8000000      1.56128800E+05             2             9           82.000000
        17            .8500000      1.65886850E+05             5            14           72.000000
        18            .9000000      1.75644900E+05             6            20           60.000000
        19            .9500000      1.85402950E+05             6            26           48.000000
        20           1.0000000      1.95161000E+05             5            31           38.000000
        21           1.0500000      2.04919050E+05             8            39           22.000000
        22           1.1000000      2.14677100E+05             5            44           12.000000
        23           1.1500000      2.24435150E+05             3            47            6.000000
        24           1.2000000      2.34193200E+05             1            48            4.000000
        25           1.2500000      2.43951250E+05             1            49            2.000000
        26           1.3000000      2.53709300E+05             1            50             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 9.37000000E-01     9.36339235E-01
                             Variance = 2.19959184E-02     2.10719122E-02
                   Standard deviation = 1.48310210E-01     1.45161676E-01

20 ) -------------------------------------------------------------------------------------------------------------------------------
  SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY
20 ) -------------------------------------------------------------------------------------------------------------------------------
A distribution of peak values among all output branches of the last data card that have the same base value follows.  This
statistical distribution is for the maximum of the peaks at all of these output branches having base  voltage  = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        21           1.0500000      2.04919050E+05             0             0          100.000000
        22           1.1000000      2.14677100E+05             1             1           98.000000
        23           1.1500000      2.24435150E+05             1             2           96.000000
        24           1.2000000      2.34193200E+05             4             6           88.000000
        25           1.2500000      2.43951250E+05             8            14           72.000000
        26           1.3000000      2.53709300E+05             6            20           60.000000
        27           1.3500000      2.63467350E+05            11            31           38.000000
        28           1.4000000      2.73225400E+05             5            36           28.000000
        29           1.4500000      2.82983450E+05             4            40           20.000000
        30           1.5000000      2.92741500E+05             3            43           14.000000
        31           1.5500000      3.02499550E+05             2            45           10.000000
        32           1.6000000      3.12257600E+05             1            46            8.000000
        33           1.6500000      3.22015650E+05             0            46            8.000000
        34           1.7000000      3.31773700E+05             2            48            4.000000
        35           1.7500000      3.41531750E+05             0            48            4.000000
        36           1.8000000      3.51289800E+05             0            48            4.000000
        37           1.8500000      3.61047850E+05             1            49            2.000000
        38           1.9000000      3.70805900E+05             0            49            2.000000
        39           1.9500000      3.80563950E+05             0            49            2.000000
        40           2.0000000      3.90322000E+05             0            49            2.000000
        41           2.0500000      4.00080050E+05             1            50             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.35500000E+00     1.35536447E+00
                             Variance = 3.04081633E-02     3.07689062E-02
                   Standard deviation = 1.74379366E-01     1.75410679E-01

Statistical output of branch voltage   0.1952E+06 |-1     195161.T_OPOAT_OPOBT_OPOBT_OPOCT_OPOCT_OPOA

21 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage  for branch  "T_OPOA"  to  "T_OPOB".   Base voltage  for per unit output = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        14            .7000000      1.36612700E+05             0             0          100.000000
        15            .7500000      1.46370750E+05             3             3           94.000000
        16            .8000000      1.56128800E+05             2             5           90.000000
        17            .8500000      1.65886850E+05             3             8           84.000000
        18            .9000000      1.75644900E+05             9            17           66.000000
        19            .9500000      1.85402950E+05             4            21           58.000000
        20           1.0000000      1.95161000E+05             6            27           46.000000
        21           1.0500000      2.04919050E+05             4            31           38.000000
        22           1.1000000      2.14677100E+05            12            43           14.000000
        23           1.1500000      2.24435150E+05             3            46            8.000000
        24           1.2000000      2.34193200E+05             1            47            6.000000
        25           1.2500000      2.43951250E+05             3            50             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 9.77000000E-01     9.76985404E-01
                             Variance = 1.75469388E-02     1.81286093E-02
                   Standard deviation = 1.32464859E-01     1.34642524E-01

22 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage  for branch  "T_OPOB"  to  "T_OPOC".   Base voltage  for per unit output = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        14            .7000000      1.36612700E+05             0             0          100.000000
        15            .7500000      1.46370750E+05             3             3           94.000000
        16            .8000000      1.56128800E+05             3             6           88.000000
        17            .8500000      1.65886850E+05             4            10           80.000000
        18            .9000000      1.75644900E+05             2            12           76.000000
        19            .9500000      1.85402950E+05             8            20           60.000000
        20           1.0000000      1.95161000E+05             2            22           56.000000
        21           1.0500000      2.04919050E+05             6            28           44.000000
        22           1.1000000      2.14677100E+05            10            38           24.000000
        23           1.1500000      2.24435150E+05             6            44           12.000000
        24           1.2000000      2.34193200E+05             2            46            8.000000
        25           1.2500000      2.43951250E+05             1            47            6.000000
        26           1.3000000      2.53709300E+05             0            47            6.000000
        27           1.3500000      2.63467350E+05             1            48            4.000000
        28           1.4000000      2.73225400E+05             1            49            2.000000
        29           1.4500000      2.82983450E+05             1            50             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.00500000E+00     1.00523654E+00
                             Variance = 2.59183673E-02     2.66011999E-02
                   Standard deviation = 1.60991824E-01     1.63098743E-01

23 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage  for branch  "T_OPOC"  to  "T_OPOA".   Base voltage  for per unit output = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        21           1.0500000      2.04919050E+05             0             0          100.000000
        22           1.1000000      2.14677100E+05             1             1           98.000000
        23           1.1500000      2.24435150E+05             0             1           98.000000
        24           1.2000000      2.34193200E+05             2             3           94.000000
        25           1.2500000      2.43951250E+05             5             8           84.000000
        26           1.3000000      2.53709300E+05             5            13           74.000000
        27           1.3500000      2.63467350E+05             5            18           64.000000
        28           1.4000000      2.73225400E+05             8            26           48.000000
        29           1.4500000      2.82983450E+05             4            30           40.000000
        30           1.5000000      2.92741500E+05             3            33           34.000000
        31           1.5500000      3.02499550E+05             5            38           24.000000
        32           1.6000000      3.12257600E+05             0            38           24.000000
        33           1.6500000      3.22015650E+05             2            40           20.000000
        34           1.7000000      3.31773700E+05             1            41           18.000000
        35           1.7500000      3.41531750E+05             2            43           14.000000
        36           1.8000000      3.51289800E+05             3            46            8.000000
        37           1.8500000      3.61047850E+05             1            47            6.000000
        38           1.9000000      3.70805900E+05             1            48            4.000000
        39           1.9500000      3.80563950E+05             1            49            2.000000
        40           2.0000000      3.90322000E+05             0            49            2.000000
        41           2.0500000      4.00080050E+05             1            50             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.45300000E+00     1.45005385E+00
                             Variance = 4.71591837E-02     4.56526061E-02
                   Standard deviation = 2.17161653E-01     2.13664705E-01

24 ) -------------------------------------------------------------------------------------------------------------------------------
  SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY
24 ) -------------------------------------------------------------------------------------------------------------------------------
A distribution of peak values among all output branches of the last data card that have the same base value follows.  This
statistical distribution is for the maximum of the peaks at all of these output branches having base  voltage  = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        21           1.0500000      2.04919050E+05             0             0          100.000000
        22           1.1000000      2.14677100E+05             1             1           98.000000
        23           1.1500000      2.24435150E+05             0             1           98.000000
        24           1.2000000      2.34193200E+05             2             3           94.000000
        25           1.2500000      2.43951250E+05             5             8           84.000000
        26           1.3000000      2.53709300E+05             5            13           74.000000
        27           1.3500000      2.63467350E+05             5            18           64.000000
        28           1.4000000      2.73225400E+05             8            26           48.000000
        29           1.4500000      2.82983450E+05             4            30           40.000000
        30           1.5000000      2.92741500E+05             3            33           34.000000
        31           1.5500000      3.02499550E+05             5            38           24.000000
        32           1.6000000      3.12257600E+05             0            38           24.000000
        33           1.6500000      3.22015650E+05             2            40           20.000000
        34           1.7000000      3.31773700E+05             1            41           18.000000
        35           1.7500000      3.41531750E+05             2            43           14.000000
        36           1.8000000      3.51289800E+05             3            46            8.000000
        37           1.8500000      3.61047850E+05             1            47            6.000000
        38           1.9000000      3.70805900E+05             1            48            4.000000
        39           1.9500000      3.80563950E+05             1            49            2.000000
        40           2.0000000      3.90322000E+05             0            49            2.000000
        41           2.0500000      4.00080050E+05             1            50             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.45300000E+00     1.45064368E+00
                             Variance = 4.71591837E-02     4.53304890E-02
                   Standard deviation = 2.17161653E-01     2.12909580E-01

Initialize variables as  "FIND"  begins.          |FIND
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Statistical output of  node  voltage   0.1127E+06 |0      112677.T_MANAT_MANBT_MANC
      Peak extremum of subset has value 1.75887843E+05     This occurred during
      simulation 12  for the variable having names  "T_MANC"  and  "      ".
      This was variable 3  of 3  in the subset;  50  shots were searched.
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Create deterministic data file for shot JP = 12   |DISK
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Initialize variables as  "FIND"  begins.          |RESET
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Exit  FIND  by resuming statistical tabulations.  |QUIT
Comment card.   Card index = 341.                 |C
Initialize variables as  "FIND"  begins.          |FIND
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Statistical output of  node  voltage   0.1127E+06 |0      112677.1_2LTC1_2LTA1_2LTB
      Peak extremum of subset has value 2.28107015E+05     This occurred during
      simulation 44  for the variable having names  "1_2LTC"  and  "      ".
      This was variable 1  of 3  in the subset;  50  shots were searched.
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Create deterministic data file for shot JP = 44   |DISK
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Initialize variables as  "FIND"  begins.          |RESET
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Exit  FIND  by resuming statistical tabulations.  |QUIT
Comment card.   Card index = 347.                 |C
Initialize variables as  "FIND"  begins.          |FIND
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Statistical output of  node  voltage   0.1127E+06 |0      112677.T_OPOAT_OPOBT_OPOC
      Peak extremum of subset has value 2.07248784E+05     This occurred during
      simulation 20  for the variable having names  "T_OPOC"  and  "      ".
      This was variable 3  of 3  in the subset;  50  shots were searched.
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Create deterministic data file for shot JP = 20   |DISK
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Initialize variables as  "FIND"  begins.          |RESET
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Exit  FIND  by resuming statistical tabulations.  |QUIT
Comment card.   Card index = 353.                 |C
Initialize variables as  "FIND"  begins.          |FIND
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Statistical output of branch voltage   0.1952E+06 |-1     195161.T_MANAT_MANBT_MANBT_MANCT_MANCT_MANA
      Peak extremum of subset has value 3.18005713E+05     This occurred during
      simulation 12  for the variable having names  "T_MANC"  and  "T_MANA".
      This was variable 3  of 3  in the subset;  50  shots were searched.
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Create deterministic data file for shot JP = 12   |DISK
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Initialize variables as  "FIND"  begins.          |RESET
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Exit  FIND  by resuming statistical tabulations.  |QUIT
Initialize variables as  "FIND"  begins.          |FIND
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Statistical output of branch voltage   0.1952E+06 |-1     195161.1_2LTC1_2LTA1_2LTA1_2LTB1_2LTB1_2LTC
      Peak extremum of subset has value 3.96370125E+05     This occurred during
      simulation 12  for the variable having names  "1_2LTC"  and  "1_2LTA".
      This was variable 1  of 3  in the subset;  50  shots were searched.
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Create deterministic data file for shot JP = 12   |DISK
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Initialize variables as  "FIND"  begins.          |RESET
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Exit  FIND  by resuming statistical tabulations.  |QUIT
Comment card.   Card index = 364.                 |C
Initialize variables as  "FIND"  begins.          |FIND
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Statistical output of branch voltage   0.1952E+06 |-1     195161.T_OPOAT_OPOBT_OPOBT_OPOCT_OPOCT_OPOA
      Peak extremum of subset has value 3.92492959E+05     This occurred during
      simulation 12  for the variable having names  "T_OPOC"  and  "T_OPOA".
      This was variable 3  of 3  in the subset;  50  shots were searched.
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Create deterministic data file for shot JP = 12   |DISK
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Initialize variables as  "FIND"  begins.          |RESET
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Exit  FIND  by resuming statistical tabulations.  |QUIT
Comment card.   Card index = 370.                 |C
Initialize variables as  "FIND"  begins.          |FIND
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Statistical output of branch energy    0.1000E+04 |-4        1.E3PRMANA      PRMANB      PRMANC
      Peak extremum of subset has value 1.30596406E+01     This occurred during
      simulation 12  for the variable having names  "PRMANC"  and  "      ".
      This was variable 3  of 3  in the subset;  50  shots were searched.
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Create deterministic data file for shot JP = 12   |DISK
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Initialize variables as  "FIND"  begins.          |RESET
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Exit  FIND  by resuming statistical tabulations.  |QUIT
Comment card.   Card index = 376.                 |C
Initialize variables as  "FIND"  begins.          |FIND
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Statistical output of branch energy    0.1000E+04 |-4        1.E3PROPOA      PROPOB      PROPOC
      Peak extremum of subset has value 8.38143668E+03     This occurred during
      simulation 20  for the variable having names  "PROPOC"  and  "      ".
      This was variable 3  of 3  in the subset;  50  shots were searched.
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Create deterministic data file for shot JP = 20   |DISK
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Initialize variables as  "FIND"  begins.          |RESET
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Exit  FIND  by resuming statistical tabulations.  |QUIT
Comment card.   Card index = 382.                 |C
Blank card ends statistical tabulation requests.  |BLANK STATISTICS

                                      Sample curve symbols : "A", "B", and "C"
                                      Theoretical curve symbol : "*"
                                      Common curve symbol : "X"

        Switch  "XX0013"  to  "XX0014"            Switch  "XX0015"  to  "XX0016"            Switch  "XX0017"  to  "XX0018"
2.20700000E-01   switchings per column          2.20700000E-01   switchings per column     2.20700000E-01   switchings per column
              Columns                                     Columns                                     Columns
          5   10   15   20   25   30                5   10   15   20   25   30                5   10   15   20   25   30
     +----+----+----+----+----+----+           +----+----+----+----+----+----+           +----+----+----+----+----+----+
    X                                         X                                         X
    X                                         X                                         X
    X                                         X                                         X
    X                                         X                                         X
    A*                                        |*   B                                    C*
    A *                                       B *                                       C *
    |   *A                                    |   *B                                    C   *
    A       *                                 B       *                                 |    C  *
    |           * A                           |        B  *                             |    C      *
    |        A        *                       |                 *                 B     |                 *             C
    |                       *  A              |                      B*                 |                       *           C
    |                          A*             |                      B    *             |                           *          50
    |  2.0000E-02              A  *           |  2.0000E-02          B      *           C  2.0000E-02                 *
    |                      A    *             |             B             *             |                          C*
    |                       *                 |        B  A           *                 |                 C     *
    |        A        *                       |                 *             B         |                 *    C
    |           * A                           |           *          B                  |           *          C
    |       *     A                           |       *     B                           C       *
    |   *A                                    |   *    B                                |   *C
    A *                                       | *  B                                    C *
    A*                                        B*                                        |*   C
    X                                         X                                         X
    X                                         X                                         X
    X                                         X                                         X
    X                                         X                                         X
   Time (scale = 2.77666667E-04  Sec/line)   Time (scale = 2.77666667E-04  Sec/line)   Time  (scale = 2.77666667E-04  Sec/line)
 .... Questionable Kolmogorov-Smirnov test result = 6.12218199E-01
 .... Questionable Kolmogorov-Smirnov test result = 2.09331121E-01
 .... Questionable Kolmogorov-Smirnov test result = 1.74263359E-01

Memory storage figures for the preceding, now-completed data case.  -------------------------------  Present   Program
A value of  "-9999"  indicates that no figure is available.         03-Sep-26  17.54.42              figure     limit  (name)
     Size List 1.   Number of electric network nodes.                                                   97      100K  (LBUS)
     Size List 2.   Number of electric network branches.                                               130      120K  (LBRNCH)
     Size List 3.   Number of data values in R, L, C tables.                                           127      500K  (LDATA)
     Size List 4.   Number of electric network sources.                                                  9     20000  (LEXCT)
     Size List 5.   Storage for [Y] & triangularized [Y].  No. times = 794   Factors = 556             934     2000K  (LYMAT)
     Size List 6.   Number of entries in switch table.                  No. flops = 15                  15      5000  (LSWTCH)
     Size List 7.   Number of distinct ALPHANUMERIC data names plus program SPY variables.             163      200K  (LSIZE7)
     Size List 8.   History points of distributed lines.                                               112     2000K  (LPAST)
     Size List 9.   Number of nonlinear elements.                                                       15     10000  (LNONL)
     Size List 10.  Points of nonlinear characteristics.                                                40     16000  (LCHAR)
     Size List 11.  Number of Type-59 S.M. outputs.                                                      0      3000  (LSMOUT)
     Size List 12.  Total number of EMTP output variables.                                              43     12000  (LSIZ12)
     Size List 13.  Working space for batch/SPY plotting.                                            -9999     1000K  (LSIZ13)
     Size List 14.  S.M./U.M. connections to TACS.                                                   -9999      2000  (LBSTAC)
     Size List 15.  Character storage in bytes for MODELS.                                           -9999     2000K  (LCTACS)
     Size List 16.  Total number of Type-59 S.M. masses.                                                 0      3200  (LIMASS)
     Size List 17.  Number of Type-59 Synchronous machines.                                              0       360  (LSYN)
     Size List 18.  Branch and switch power/energy outputs.                                              9      1016  (MAXPE)
     Size List 19.  Total floating-point TACS table space.                                              23     2000K  (LTACST)
     Size List 20.  Non-copied recursive convolution data plus SEEK of MODELS.                           0     2000K  (LFSEM)
     Size List 21.  Total modal/phase [T] matrix storage.                                               36     12000  (LFD)
     Size List 22.  Total recursive convolution history.                                                 0     1000K  (LHIST)
     Size List 23.  Giant vectors for renumbering, phasors;  also extrema accumulation.               4607     2000K  (LSIZ23)
     Size List 24.  Peak phases of compensation for data.                                                3        36  (LCOMP)
     Size List 25.  Total table space for all U.M usage.                                             -9999      240K  (LSPCUM)
     Size List 26.  Square of max number of coupled phases.                                              9     2000K  (LSIZ26)
     Size List 27.  Maximum number of MODELS top variables.                                          -9999      100K  (LSIZ27)
     Size List 28.  MODELS.  Total work space is divided into INTEGER and REAL.  1st, REAL:          -9999     2000K  (LRTACS)
                             Second  and last,  statistics for INTEGER work space.                       0         0  (LITACS)
     Size List 29.  RAM disk used by "TAPSAV" table saving (limit is "LABCOM" size LTLABL).          -9999  84700944  (LSIZ29)
     Size List 30.  ULM line or Noda line or User line circuits.                                           0        39  (LSIZ30)
Timing figures characterizing central processor (CP) solution speed.  ----------------------------   CP sec  Wait sec  Real sec
     Data input time (through blank card ending branches) ....                                       0.020     0.000     0.020
     Node renumbering and phasor solution  ....                                                      0.010     0.000     0.010
     After phasor solution, but before time-step loop  ....                                          0.000     0.000     0.000
     Integration of equations (time-step loop)  ....                                                14.290     0.000    14.290
     Plotting or STATISTICS termination overlays ....                                                0.000     0.000     0.000
                                                                                                    ---------------------------
                                                                                          Totals     14.320     0.000    14.320

