   ---   388   cards of disk file read into card cache cells  1   onward.
 <===> Done with  "/"-card sorting by data class.    Remember that the source file appears different from interpreted input data.
Alternative Transients Program (ATP),  Intel Visual Fortran.    All rights reserved by Can/Am user group of Portland, Oregon, USA.
 Date (dd-mth-yy) and time of day (hh.mm.ss) = 03-Sep-26  17.54.27    Name of disk plot file is  case.pl4
Consult the 860-page ATP Rule Book of the Can/Am EMTP User Group in Portland,  Oregon, USA.  Source code date is 19 June 2017.
Total size of LABCOM tables = 80605677 INTEGER words.  31 VARDIM  List Sizes follow:  100K  120K  500K  20K  2000K  5K  200K
 2000K  10K  16K  3K  12K 1000K  2K 2000K  3200  360  1016 2000K 2000K  12K 1000K 2000K  36  240K 2000K  100K 2000K84700K  39  100K
--------------------------------------------------+--------------------------------------------------------------------------------
Descriptive interpretation of input data cards.   |  Input data card images are shown below, all 80 columns, character by character
                                                  0         1         2         3         4         5         6         7         8
                                                  012345678901234567890123456789012345678901234567890123456789012345678901234567890
--------------------------------------------------+--------------------------------------------------------------------------------
Comment card.   Card index = 1.                   |C data:case.atp
Marker card preceding new EMTP data case.         |BEGIN NEW DATA CASE
Comment card.   Card index = 3.                   |C ------------------------------------------------------------------------------
Comment card.   Card index = 4.                   |C Generated by ATPDraw September, 3, 2026
Comment card.   Card index = 5.                   |C from project /tmp/tmp8thalr2g/case.xml
Comment card.   Card index = 6.                   |C ATPDraw developed by H. K. Høidalen at NTNU - NORWAY 1999-2022
Comment card.   Card index = 7.                   |C ------------------------------------------------------------------------------
Use  SPY  DEPOSIT  on following variable.         |$DEPOSIT, SIGMAX=3.0
Comment card.   Card index = 9.                   |C $DUMMY, XYZ000
Comment card.   Card index = 10.                  |C  dT  >< Tmax >< Xopt >< Copt ><Epsiln>
Misc. data.     1.000E-05   3.000E-01   6.000E+01 |   1.E-5      .3     60.     60.  1.E-16
Misc. data.    500    1  1  1  1  0  0  1 50  0   |     500       1       1       1       1       0       0       1      50
Statistics data.      1    0    0    0    1    0  |       1       0       0       0       1      -1                               0
Comment card.   Card index = 14.                  |C        1         2         3         4         5         6         7         8
Comment card.   Card index = 15.                  |C 345678901234567890123456789012345678901234567890123456789012345678901234567890
Comment card.   Card index = 16.                  |C < n1 >< n2 ><ref1><ref2>< R  >< L  >< C  >
Comment card.   Card index = 17.                  |C < n1 >< n2 ><ref1><ref2>< R  >< A  >< B  ><Leng><><>0
Comment card.   Card index = 18.                  |C bar from: 390 - bar to: 391 - fictional: 1505 1505 - SGOTA3-MG000
Sat. Xformer.    2.456E-02  2.878E+01  0.000E+00  |  TRANSFORMER             .0245628.784X0001A                                   0
    Breakpoint.      2.45605E-02    2.87840E+01   |     0.024560452        28.78395
    Breakpoint.      9.03510E-01    1.08293E+03   |     0.903510298      1082.93048
    Breakpoint.      1.66111E+00    1.13708E+03   |      1.66111143        1137.077
    Breakpoint.      3.75350E+00    1.19122E+03   |      3.75349629      1191.22352
    Breakpoint.      7.42970E+00    1.23454E+03   |      7.42970164      1234.54074
    Breakpoint.      1.75927E+01    1.28869E+03   |      17.5926808      1288.68727
    Breakpoint.      2.79951E+01    1.30601E+03   |      27.9951131      1306.01415
    Breakpoint.      8.30078E+02    1.55942E+03   |       830.07831      1559.41988
Special termination-of-points card.               |            9999
  Winding 1.   1.7190E+00  1.8237E-01  2.8868E+02 | 1390A                     1.719 68.75288.68
  Winding 2.   1.8700E-01 -1.9892E-02  1.9919E+02 | 2391A                      .187-7.499199.19
  Winding 3.   3.2000E-02  1.1247E-03  1.3800E+01 | 3395A  395B                .032  .424  13.8
Transformer copy using reference name  "X0001A"   |  TRANSFORMER X0001A                  X0001B                                   0
  Winding 1.   (No values read, since copy)       | 1390B
  Winding 2.   (No values read, since copy)       | 2391B
  Winding 3.   (No values read, since copy)       | 3395B  395C
Transformer copy using reference name  "X0001A"   |  TRANSFORMER X0001A                  X0001C                                   0
  Winding 1.   (No values read, since copy)       | 1390C
  Winding 2.   (No values read, since copy)       | 2391C
  Winding 3.   (No values read, since copy)       | 3395C  395A
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  395A                      1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  395B                      1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  395C                      1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  397A                      1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  397B                      1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  397C                      1.E6                                               0
Comment card.   Card index = 46.                  |C bar from: 391 - bar to: 9098 - fictional: 42076 42076 - SGOTA6-MG000
Sat. Xformer.    6.149E-02  9.864E+00  0.000E+00  |  TRANSFORMER             .061499.8638X0002A                                   0
    Breakpoint.      6.14884E-02    9.86378E+00   |     0.061488436        9.863778
    Breakpoint.      9.82097E-01    7.47225E+02   |     0.982097019      747.225029
    Breakpoint.      1.80559E+00    7.84586E+02   |      1.80559379      784.586281
    Breakpoint.      4.07997E+00    8.21948E+02   |      4.07997288      821.947532
    Breakpoint.      8.07593E+00    8.51837E+02   |      8.07593211      851.836533
    Breakpoint.      1.91229E+01    8.89198E+02   |      19.1228804      889.197785
    Breakpoint.      3.04301E+01    9.01153E+02   |      30.4301093      901.153385
    Breakpoint.      9.02278E+02    1.07600E+03   |      902.277966      1076.00404
Special termination-of-points card.               |            9999
  Winding 1.   7.4000E-01  7.8564E-02  1.9919E+02 | 1391A                       .7429.618199.19
  Winding 2.   9.0000E-03 -9.0453E-04  7.9674E+01 | 29098A                     .009 -.34179.674
  Winding 3.   5.4000E-02  1.8966E-03  1.3800E+01 | 342077A42077B              .054  .715  13.8
Transformer copy using reference name  "X0002A"   |  TRANSFORMER X0002A                  X0002B                                   0
  Winding 1.   (No values read, since copy)       | 1391B
  Winding 2.   (No values read, since copy)       | 29098B
  Winding 3.   (No values read, since copy)       | 342077B42077C
Transformer copy using reference name  "X0002A"   |  TRANSFORMER X0002A                  X0002C                                   0
  Winding 1.   (No values read, since copy)       | 1391C
  Winding 2.   (No values read, since copy)       | 29098C
  Winding 3.   (No values read, since copy)       | 342077C42077A
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  42077A                    1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  42077B                    1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  42077C                    1.E6                                               0
Comment card.   Card index = 71.                  |C 42077 - SGOTA6-MG013
Comment card.   Card index = 72.                  |C bar from: 9098 - bar to: 9049 - circuit: 7 SGO-DF-MG138 SGOTA2-MG138 300.0
Sat. Xformer.    1.538E-01  8.392E+01  0.000E+00  |  TRANSFORMER             .1538183.924X0003A                                   0
    Breakpoint.      1.53808E-01    8.39241E+01   |      0.15380798       83.924129
    Breakpoint.      2.45543E+00    2.98868E+02   |      2.45542745      298.867504
    Breakpoint.      4.51432E+00    3.13811E+02   |      4.51432442      313.810879
    Breakpoint.      1.02007E+01    3.28754E+02   |      10.2007004      328.754254
    Breakpoint.      2.01914E+01    3.40709E+02   |      20.1913508      340.708954
    Breakpoint.      4.78108E+01    3.55652E+02   |      47.8108014       355.65233
    Breakpoint.      7.60810E+01    3.60434E+02   |      76.0810026       360.43421
    Breakpoint.      2.25586E+03    4.30369E+02   |      2255.86479      430.369205
Special termination-of-points card.               |            9999
  Winding 1.   3.6000E-02  3.8038E-03  7.9674E+01 | 19049A                     .036 1.43479.674
  Winding 2.   3.6000E-02  3.8038E-03  7.9674E+01 | 29098A                     .036 1.43479.674
Transformer copy using reference name  "X0003A"   |  TRANSFORMER X0003A                  X0003B                                   0
  Winding 1.   (No values read, since copy)       | 19049B
  Winding 2.   (No values read, since copy)       | 29098B
Transformer copy using reference name  "X0003A"   |  TRANSFORMER X0003A                  X0003C                                   0
  Winding 1.   (No values read, since copy)       | 19049C
  Winding 2.   (No values read, since copy)       | 29098C
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  9098A                     1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  9098B                     1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  9098C                     1.E6                                               0
1st of coupled R-L.   1.13780E+01  1.41787E-01    |51X0004AX0009A            11.378     53.4525
2nd coil. 1.373E+00 5.617E-02 0.000E+00 0.000E+00 |52X0004BX0009B            1.3727     21.1765
Zca, Zcc= 3.335E+00 2.854E-02 4.708E+00 8.471E-02 |53X0004CX0009C
1st of coupled R-L.   3.17140E+01  3.38011E-01    |51X0005AX0008A            31.714 127.4272128
2nd coil. 1.489E+01 1.352E-01 0.000E+00 0.000E+00 |52X0005BX0008B             14.89  50.9674572
Zca, Zcc= 5.608E+00 6.761E-02 2.050E+01 2.028E-01 |53X0005CX0008C
1st of coupled R-L.   3.90950E+02  1.44245E+00    |51X0007AX0006A            390.95 543.7895175
2nd coil. 8.644E+00 2.480E-01 0.000E+00 0.000E+00 |52X0007BX0006B            8.6441  93.4941375
Zca, Zcc= 1.274E+02 3.981E-01 1.361E+02 6.461E-01 |53X0007CX0006C
Comment card.   Card index = 103.                 |C < n1 >< n2 ><ref1><ref2>< R  >< L  >< C  >
Comment card.   Card index = 104.                 |C < n1 >< n2 ><ref1><ref2>< R  >< A  >< B  ><Leng><><>0
Comment card.   Card index = 105.                 |C < n1 >< n2 ><ref1><ref2>< R  >< L  >< C  >
Comment card.   Card index = 106.                 |C < n1 >< n2 ><ref1><ref2>< R  >< A  >< B  ><Leng><><>0
1st of coupled R-L.   3.69000E+07  8.17724E+04    |51391A  E001A             3.69E7   30827475.
2nd coil. 2.160E+04 1.538E+02 0.000E+00 0.000E+00 |52391B  E001B             21598.   57981.719
Zca, Zcc= 1.229E+07 2.721E+04 1.231E+07 2.736E+04 |53391C  E001C
Sat. Xformer.    0.000E+00  0.000E+00  1.000E+06  |  TRANSFORMER                         ST001A  1.E6                             0
Special termination-of-points card.               |            9999
  Winding 1.   1.0000E-04  2.6526E-07  1.9919E+02 | 1E001A                    .0001 .0001199.19
  Winding 2.   1.0000E-04  2.6526E-07  7.9674E+01 | 29049A                    .0001 .000179.674
Transformer copy using reference name  "ST001A"   |  TRANSFORMER ST001A                  ST001B                                   0
  Winding 1.   (No values read, since copy)       | 1E001B
  Winding 2.   (No values read, since copy)       | 29049B
Transformer copy using reference name  "ST001A"   |  TRANSFORMER ST001A                  ST001C                                   0
  Winding 1.   (No values read, since copy)       | 1E001C
  Winding 2.   (No values read, since copy)       | 29049C
1st of coupled R-L.   1.58000E+05  4.43667E+02    |51390A  E002A             1.58E5    167258.5
2nd coil. 1.673E+02 3.619E+00 0.000E+00 0.000E+00 |52390B  E002B             167.31    1364.325
Zca, Zcc= 5.261E+04 1.467E+02 5.278E+04 1.503E+02 |53390C  E002C
Sat. Xformer.    0.000E+00  0.000E+00  1.000E+06  |  TRANSFORMER                         ST002A  1.E6                             0
Special termination-of-points card.               |            9999
  Winding 1.   1.0000E-04  2.6526E-07  2.8868E+02 | 1E002A                    .0001 .0001288.68
  Winding 2.   1.0000E-04  2.6526E-07  1.9919E+02 | 2391A                     .0001 .0001199.19
Transformer copy using reference name  "ST002A"   |  TRANSFORMER ST002A                  ST002B                                   0
  Winding 1.   (No values read, since copy)       | 1E002B
  Winding 2.   (No values read, since copy)       | 2391B
Transformer copy using reference name  "ST002A"   |  TRANSFORMER ST002A                  ST002C                                   0
  Winding 1.   (No values read, since copy)       | 1E002C
  Winding 2.   (No values read, since copy)       | 2391C
1st of coupled R-L.   6.29570E+04  3.30096E+02    |51390A  E003A             62957.   124443.25
2nd coil. 1.236E+03 1.123E+01 0.000E+00 0.000E+00 |52390B  E003B             1235.6     4232.25
Zca, Zcc= 2.057E+04 1.063E+02 2.181E+04 1.175E+02 |53390C  E003C
Sat. Xformer.    0.000E+00  0.000E+00  1.000E+06  |  TRANSFORMER                         ST003A  1.E6                             0
Special termination-of-points card.               |            9999
  Winding 1.   1.0000E-04  2.6526E-07  2.8868E+02 | 1E003A                    .0001 .0001288.68
  Winding 2.   1.0000E-04  2.6526E-07  7.9674E+01 | 29049A                    .0001 .000179.674
Transformer copy using reference name  "ST003A"   |  TRANSFORMER ST003A                  ST003B                                   0
  Winding 1.   (No values read, since copy)       | 1E003B
  Winding 2.   (No values read, since copy)       | 29049B
Transformer copy using reference name  "ST003A"   |  TRANSFORMER ST003A                  ST003C                                   0
  Winding 1.   (No values read, since copy)       | 1E003C
  Winding 2.   (No values read, since copy)       | 29049C
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_MANCXX0013              .001                                               0
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  XX0014MEASUC              .001                                               4
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_MANBXX0015              .001                                               0
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  XX0016MEASUB              .001                                               4
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_MANAXX0017              .001                                               0
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  XX0018MEASUA              .001                                               4
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_MANAPRMANA              .001                                               0
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_MANBPRMANB              .001                                               0
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_MANCPRMANC              .001                                               0
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_OPOAPROPOA              .001                                               0
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_OPOBPROPOB              .001                                               0
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_OPOCPROPOC              .001                                               0
Comment card.   Card index = 158.                 |C 145 kV, Ur=120, MCOV = 96.kV Classe 3: 8kJ/kVr
Type-92 R(i)   0.0000E+00  0.0000E+00  4.4440E+03 |92      PRMANA                         4444.                                   4
Piecewise-lin.   0.000E+00  1.000E+19  0.000E+00  |                                               -1.
    Breakpoint.      1.00000E-03    1.35764E+05   |                    0.001                  135764.
    Breakpoint.      2.00000E-02    1.76190E+05   |                     0.02                  176190.
    Breakpoint.      2.00000E+00    1.85000E+05   |                       2.                   1.85E5
    Breakpoint.      2.00000E+01    1.95461E+05   |                      20.                  195461.
    Breakpoint.      2.50000E+02    2.16935E+05   |                     250.                  216935.
    Breakpoint.      5.00000E+02    2.26000E+05   |                     500.                   2.26E5
    Breakpoint.      1.00000E+03    2.31000E+05   |                     1.E3                   2.31E5
    Breakpoint.      2.00000E+03    2.43000E+05   |                     2.E3                   2.43E5
Special termination-of-points card.               |            9999
Reference branch.   Copy  (      , PRMANA )       |92      PRMANB      PRMANA             4444.                                   4
Reference branch.   Copy  (      , PRMANA )       |92      PRMANC      PRMANA             4444.                                   4
Comment card.   Card index = 172.                 |C 145 kV, Ur=120, MCOV = 96.kV Classe 3: 8kJ/kVr
Type-92 R(i)   0.0000E+00  0.0000E+00  4.4440E+03 |92      PROPOA                         4444.                                   4
Piecewise-lin.   0.000E+00  1.000E+19  0.000E+00  |                                               -1.
    Breakpoint.      1.00000E-03    1.35764E+05   |                    0.001                  135764.
    Breakpoint.      2.00000E-02    1.76190E+05   |                     0.02                  176190.
    Breakpoint.      2.00000E+00    1.85000E+05   |                       2.                   1.85E5
    Breakpoint.      2.00000E+01    1.95461E+05   |                      20.                  195461.
    Breakpoint.      2.50000E+02    2.16935E+05   |                     250.                  216935.
    Breakpoint.      5.00000E+02    2.26000E+05   |                     500.                   2.26E5
    Breakpoint.      1.00000E+03    2.31000E+05   |                     1.E3                   2.31E5
    Breakpoint.      2.00000E+03    2.43000E+05   |                     2.E3                   2.43E5
Special termination-of-points card.               |            9999
Reference branch.   Copy  (      , PROPOA )       |92      PROPOB      PROPOA             4444.                                   4
Reference branch.   Copy  (      , PROPOA )       |92      PROPOC      PROPOA             4444.                                   4
Comment card.   Card index = 186.                 |C 1/6
Comment card.   Card index = 187.                 |C  <++++++>  Cards punched by support routine on  03-Sep-26  16.21.27  <++++++>
Comment card.   Card index = 188.                 |C    **** UNTRANSPOSED K.C. Lee line calculated at   6.000E+01 HZ. ****
Comment card.   Card index = 189.                 |C LINE CONSTANTS
Comment card.   Card index = 190.                 |C $ERASE
Comment card.   Card index = 191.                 |C BRANCH  IN_001OUT001IN_002OUT002IN_003OUT003
Comment card.   Card index = 192.                 |C METRIC
Comment card.   Card index = 193.                 |C   1   .5   .1899 4           1.828    -3.2   22.04      7.     0.0   0.0
Comment card.   Card index = 194.                 |C   2   .5   .1899 4           1.828     3.2    23.9    8.86     0.0   0.0
Comment card.   Card index = 195.                 |C   3   .5   .1899 4           1.828    -3.2   25.76   10.72     0.0   0.0
Comment card.   Card index = 196.                 |C   0.2742    .667 4            1.24     0.0   29.44    18.6     0.0   0.0
Comment card.   Card index = 197.                 |C BLANK CARD ENDING CONDUCTOR CARDS
Comment card.   Card index = 198.                 |C     1.E3       60.                              13.3                 1
Comment card.   Card index = 199.                 |C    The transformation matrix was calculated at  6.00000000E+01 Hz.
New MOLDAT = 1     (data vintage).                |$VINTAGE, 1
 5.284E-01 8.593E+02 2.210E+05 8.593E+02 6.017E-05|-1T_MANAX0010A             5.28357E-01 8.59331E+02 2.21024E+05-1.33000E+01 1  3
 1.912E-01 3.671E+02 2.934E+05 3.671E+02 4.533E-05|-2T_MANBX0010B             1.91185E-01 3.67062E+02 2.93377E+05-1.33000E+01 1  3
 1.906E-01 4.134E+02 2.936E+05 4.134E+02 4.529E-05|-3T_MANCX0010C             1.90555E-01 4.13371E+02 2.93650E+05-1.33000E+01 1  3
New MOLDAT = 0     (data vintage).                |$VINTAGE, 0
TR(1,1 )...  0.594-0.699 0.402                    |  0.59364229 -0.69928374  0.40193149
TI(1,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(2,1 )...  0.611 0.022-0.814                    |  0.61125068  0.02235166 -0.81448972
TI(2,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(3,1 )...  0.523 0.714 0.418                    |  0.52341326  0.71449469  0.41839881
TI(3,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
Comment card.   Card index = 211.                 |C 1/6
Comment card.   Card index = 212.                 |C  <++++++>  Cards punched by support routine on  03-Sep-26  16.21.28  <++++++>
Comment card.   Card index = 213.                 |C    **** UNTRANSPOSED K.C. Lee line calculated at   6.000E+01 HZ. ****
Comment card.   Card index = 214.                 |C LINE CONSTANTS
Comment card.   Card index = 215.                 |C $ERASE
Comment card.   Card index = 216.                 |C BRANCH  IN_001OUT001IN_002OUT002IN_003OUT003
Comment card.   Card index = 217.                 |C METRIC
Comment card.   Card index = 218.                 |C   1   .5   .1899 4           1.828    -3.2   22.04      7.     0.0   0.0
Comment card.   Card index = 219.                 |C   2   .5   .1899 4           1.828     3.2    23.9    8.86     0.0   0.0
Comment card.   Card index = 220.                 |C   3   .5   .1899 4           1.828    -3.2   25.76   10.72     0.0   0.0
Comment card.   Card index = 221.                 |C   0.2742    .667 4            1.24     0.0   29.44    18.6     0.0   0.0
Comment card.   Card index = 222.                 |C BLANK CARD ENDING CONDUCTOR CARDS
Comment card.   Card index = 223.                 |C     1.E3       60.                              13.3                 1
Comment card.   Card index = 224.                 |C    The transformation matrix was calculated at  6.00000000E+01 Hz.
New MOLDAT = 1     (data vintage).                |$VINTAGE, 1
 5.284E-01 8.593E+02 2.210E+05 8.593E+02 6.017E-05|-1X0011AT_OPOA             5.28357E-01 8.59331E+02 2.21024E+05-1.33000E+01 1  3
 1.912E-01 3.671E+02 2.934E+05 3.671E+02 4.533E-05|-2X0011BT_OPOB             1.91185E-01 3.67062E+02 2.93377E+05-1.33000E+01 1  3
 1.906E-01 4.134E+02 2.936E+05 4.134E+02 4.529E-05|-3X0011CT_OPOC             1.90555E-01 4.13371E+02 2.93650E+05-1.33000E+01 1  3
New MOLDAT = 0     (data vintage).                |$VINTAGE, 0
TR(1,1 )...  0.594-0.699 0.402                    |  0.59364229 -0.69928374  0.40193149
TI(1,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(2,1 )...  0.611 0.022-0.814                    |  0.61125068  0.02235166 -0.81448972
TI(2,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(3,1 )...  0.523 0.714 0.418                    |  0.52341326  0.71449469  0.41839881
TI(3,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
Comment card.   Card index = 236.                 |C 1/3
Comment card.   Card index = 237.                 |C  <++++++>  Cards punched by support routine on  03-Sep-26  16.21.28  <++++++>
Comment card.   Card index = 238.                 |C    **** UNTRANSPOSED K.C. Lee line calculated at   6.000E+01 HZ. ****
Comment card.   Card index = 239.                 |C LINE CONSTANTS
Comment card.   Card index = 240.                 |C $ERASE
Comment card.   Card index = 241.                 |C BRANCH  IN_001OUT001IN_002OUT002IN_003OUT003
Comment card.   Card index = 242.                 |C METRIC
Comment card.   Card index = 243.                 |C   1   .5   .1899 4           1.828    -3.2   22.04      7.     0.0   0.0
Comment card.   Card index = 244.                 |C   2   .5   .1899 4           1.828     3.2    23.9    8.86     0.0   0.0
Comment card.   Card index = 245.                 |C   3   .5   .1899 4           1.828    -3.2   25.76   10.72     0.0   0.0
Comment card.   Card index = 246.                 |C   0.2742    .667 4            1.24     0.0   29.44    18.6     0.0   0.0
Comment card.   Card index = 247.                 |C BLANK CARD ENDING CONDUCTOR CARDS
Comment card.   Card index = 248.                 |C     1.E3       60.                              26.7                 1
Comment card.   Card index = 249.                 |C    The transformation matrix was calculated at  6.00000000E+01 Hz.
New MOLDAT = 1     (data vintage).                |$VINTAGE, 1
 5.284E-01 8.593E+02 2.210E+05 8.593E+02 1.208E-04|-1X0010B1_2LTB             5.28357E-01 8.59331E+02 2.21024E+05-2.67000E+01 1  3
 1.912E-01 3.671E+02 2.934E+05 3.671E+02 9.101E-05|-2X0010C1_2LTC             1.91185E-01 3.67062E+02 2.93377E+05-2.67000E+01 1  3
 1.906E-01 4.134E+02 2.936E+05 4.134E+02 9.092E-05|-3X0010A1_2LTA             1.90555E-01 4.13371E+02 2.93650E+05-2.67000E+01 1  3
New MOLDAT = 0     (data vintage).                |$VINTAGE, 0
TR(1,1 )...  0.594-0.699 0.402                    |  0.59364229 -0.69928374  0.40193149
TI(1,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(2,1 )...  0.611 0.022-0.814                    |  0.61125068  0.02235166 -0.81448972
TI(2,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(3,1 )...  0.523 0.714 0.418                    |  0.52341326  0.71449469  0.41839881
TI(3,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
Comment card.   Card index = 261.                 |C 1/3
Comment card.   Card index = 262.                 |C  <++++++>  Cards punched by support routine on  03-Sep-26  16.21.29  <++++++>
Comment card.   Card index = 263.                 |C    **** UNTRANSPOSED K.C. Lee line calculated at   6.000E+01 HZ. ****
Comment card.   Card index = 264.                 |C LINE CONSTANTS
Comment card.   Card index = 265.                 |C $ERASE
Comment card.   Card index = 266.                 |C BRANCH  IN_001OUT001IN_002OUT002IN_003OUT003
Comment card.   Card index = 267.                 |C METRIC
Comment card.   Card index = 268.                 |C   1   .5   .1899 4           1.828    -3.2   22.04      7.     0.0   0.0
Comment card.   Card index = 269.                 |C   2   .5   .1899 4           1.828     3.2    23.9    8.86     0.0   0.0
Comment card.   Card index = 270.                 |C   3   .5   .1899 4           1.828    -3.2   25.76   10.72     0.0   0.0
Comment card.   Card index = 271.                 |C   0.2742    .667 4            1.24     0.0   29.44    18.6     0.0   0.0
Comment card.   Card index = 272.                 |C BLANK CARD ENDING CONDUCTOR CARDS
Comment card.   Card index = 273.                 |C     1.E3       60.                              26.7                 1
Comment card.   Card index = 274.                 |C    The transformation matrix was calculated at  6.00000000E+01 Hz.
New MOLDAT = 1     (data vintage).                |$VINTAGE, 1
 5.284E-01 8.593E+02 2.210E+05 8.593E+02 1.208E-04|-11_2LTCX0011C             5.28357E-01 8.59331E+02 2.21024E+05-2.67000E+01 1  3
 1.912E-01 3.671E+02 2.934E+05 3.671E+02 9.101E-05|-21_2LTAX0011A             1.91185E-01 3.67062E+02 2.93377E+05-2.67000E+01 1  3
 1.906E-01 4.134E+02 2.936E+05 4.134E+02 9.092E-05|-31_2LTBX0011B             1.90555E-01 4.13371E+02 2.93650E+05-2.67000E+01 1  3
New MOLDAT = 0     (data vintage).                |$VINTAGE, 0
TR(1,1 )...  0.594-0.699 0.402                    |  0.59364229 -0.69928374  0.40193149
TI(1,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(2,1 )...  0.611 0.022-0.814                    |  0.61125068  0.02235166 -0.81448972
TI(2,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(3,1 )...  0.523 0.714 0.418                    |  0.52341326  0.71449469  0.41839881
TI(3,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
Blank card ending branches.  IBR, NTOT = 129  97  |BLANK BRANCH
Comment card.   Card index = 287.                 |C < n 1>< n 2>< Tclose ><Top/Tde ><   Ie   ><Vf/CLOP ><  type  >
Permanently-closed switch used for metering.      |  X0004A390A                                          MEASURING                0
Permanently-closed switch used for metering.      |  X0004B390B                                          MEASURING                0
Permanently-closed switch used for metering.      |  X0004C390C                                          MEASURING                0
Permanently-closed switch used for metering.      |  X0005A9049A                                         MEASURING                0
Permanently-closed switch used for metering.      |  X0005B9049B                                         MEASURING                0
Permanently-closed switch used for metering.      |  X0005C9049C                                         MEASURING                0
Permanently-closed switch used for metering.      |  X0007A391A                                          MEASURING                0
Permanently-closed switch used for metering.      |  X0007B391B                                          MEASURING                0
Permanently-closed switch used for metering.      |  X0007C391C                                          MEASURING                0
Switch.   2.00E-02  8.33E-04  0.00E+00  0.00E+00  |  XX0013XX0014       .02   .000833                    STATISTICS               1
Switch.   2.00E-02  8.33E-04  0.00E+00  0.00E+00  |  XX0015XX0016       .02   .000833                    STATISTICS               1
Switch.   2.00E-02  8.33E-04  0.00E+00  0.00E+00  |  XX0017XX0018       .02   .000833                    STATISTICS               1
Permanently-closed switch used for metering.      |  9049A MEASUA                                        MEASURING                0
Permanently-closed switch used for metering.      |  9049B MEASUB                                        MEASURING                0
Permanently-closed switch used for metering.      |  9049C MEASUC                                        MEASURING                0
Blank card ending switches.   KSWTCH = 15.        |BLANK SWITCH
Comment card.   Card index = 304.                 |C < n 1><>< Ampl.  >< Freq.  ><Phase/T0><   A1   ><   T1   >< TSTART >< TSTOP  >
Comment card.   Card index = 305.                 |C 1 - 390
Source.   4.08E+05  6.00E+01  0.00E+00 -1.00E+00  |14X0009A   408248.29       60.                                     -1.      100.
Source.   4.08E+05  6.00E+01 -1.20E+02 -1.00E+00  |14X0009B   408248.29       60.     -120.                           -1.      100.
Source.   4.08E+05  6.00E+01 -2.40E+02 -1.00E+00  |14X0009C   408248.29       60.     -240.                           -1.      100.
Comment card.   Card index = 309.                 |C 1 - 9049
Source.   1.13E+05  6.00E+01  0.00E+00 -1.00E+00  |14X0008A  112676.528       60.                                     -1.      100.
Source.   1.13E+05  6.00E+01 -1.20E+02 -1.00E+00  |14X0008B  112676.528       60.     -120.                           -1.      100.
Source.   1.13E+05  6.00E+01 -2.40E+02 -1.00E+00  |14X0008C  112676.528       60.     -240.                           -1.      100.
Comment card.   Card index = 313.                 |C 1 - 391
Source.   2.82E+05  6.00E+01  0.00E+00 -1.00E+00  |14X0006A   281691.32       60.                                     -1.      100.
Source.   2.82E+05  6.00E+01 -1.20E+02 -1.00E+00  |14X0006B   281691.32       60.     -120.                           -1.      100.
Source.   2.82E+05  6.00E+01 -2.40E+02 -1.00E+00  |14X0006C   281691.32       60.     -240.                           -1.      100.
Blank card ends electric sources.  KCONST = 9     |BLANK SOURCE

List of input elements that are connected to each node.   Only the physical connections of multi-phase lines are shown (capacitive
and inductive coupling are ignored).   Repeated entries indicate parallel connections.   Switches are included,  although sources
(including rotating machinery) are omitted -- except that U.M. usage produces extra,  internally-defined nodes  "UMXXXX".
--------------+------------------------------
From bus name |  Names of all adjacent busses.
--------------+------------------------------
       X0001A |TERRA *TERRA *TERRA *390A  *
       390A   |X0001A*X0004A*E002A *E003A *
       391A   |TERRA *TERRA *X0002A*X0007A*E001A *
       395A   |TERRA *395B  *395C  *
       395B   |TERRA *395A  *395C  *
       X0001B |TERRA *TERRA *TERRA *390B  *
       390B   |X0001B*X0004B*E002B *E003B *
       391B   |TERRA *TERRA *X0002B*X0007B*E001B *
       395C   |TERRA *395A  *395B  *
       X0001C |TERRA *TERRA *TERRA *390C  *
       390C   |X0001C*X0004C*E002C *E003C *
       391C   |TERRA *TERRA *X0002C*X0007C*E001C *
       397A   |TERRA *
       397B   |TERRA *
       397C   |TERRA *
       X0002A |TERRA *TERRA *TERRA *391A  *
       9098A  |TERRA *TERRA *TERRA *
       42077A |TERRA *42077B*42077C*
       42077B |TERRA *42077A*42077C*
       X0002B |TERRA *TERRA *TERRA *391B  *
       9098B  |TERRA *TERRA *TERRA *
       42077C |TERRA *42077A*42077B*
       X0002C |TERRA *TERRA *TERRA *391C  *
       9098C  |TERRA *TERRA *TERRA *
       X0003A |TERRA *TERRA *9049A *
       9049A  |TERRA *TERRA *X0003A*X0005A*MEASUA*
       X0003B |TERRA *TERRA *9049B *
       9049B  |TERRA *TERRA *X0003B*X0005B*MEASUB*
       X0003C |TERRA *TERRA *9049C *
       9049C  |TERRA *TERRA *X0003C*X0005C*MEASUC*
       X0004A |390A  *X0009A*
       X0009A |X0004A*
       X0004B |390B  *X0009B*
       X0009B |X0004B*
       X0004C |390C  *X0009C*
       X0009C |X0004C*
       X0005A |9049A *X0008A*
       X0008A |X0005A*
       X0005B |9049B *X0008B*
       X0008B |X0005B*
       X0005C |9049C *X0008C*
       X0008C |X0005C*
       X0007A |391A  *X0006A*
       X0006A |X0007A*
       X0007B |391B  *X0006B*
       X0006B |X0007B*
       X0007C |391C  *X0006C*
       X0006C |X0007C*
       E001A  |391A  *ST001A*
       E001B  |391B  *ST001B*
       E001C  |391C  *ST001C*
       ST001A |TERRA *TERRA *E001A *
       ST001B |TERRA *TERRA *E001B *
       ST001C |TERRA *TERRA *E001C *
       E002A  |390A  *ST002A*
       E002B  |390B  *ST002B*
       E002C  |390C  *ST002C*
       ST002A |TERRA *TERRA *E002A *
       ST002B |TERRA *TERRA *E002B *
       ST002C |TERRA *TERRA *E002C *
       E003A  |390A  *ST003A*
       E003B  |390B  *ST003B*
       E003C  |390C  *ST003C*
       ST003A |TERRA *TERRA *E003A *
       ST003B |TERRA *TERRA *E003B *
       ST003C |TERRA *TERRA *E003C *
       T_MANC |XX0013*PRMANC*X0010C*
       XX0013 |T_MANC*XX0014*
       XX0014 |XX0013*MEASUC*
       MEASUC |9049C *XX0014*
       T_MANB |XX0015*PRMANB*X0010B*
       XX0015 |T_MANB*XX0016*
       XX0016 |XX0015*MEASUB*
       MEASUB |9049B *XX0016*
       T_MANA |XX0017*PRMANA*X0010A*
       XX0017 |T_MANA*XX0018*
       XX0018 |XX0017*MEASUA*
       MEASUA |9049A *XX0018*
       PRMANA |TERRA *T_MANA*
       PRMANB |TERRA *T_MANB*
       PRMANC |TERRA *T_MANC*
       T_OPOA |PROPOA*X0011A*
       PROPOA |TERRA *T_OPOA*
       T_OPOB |PROPOB*X0011B*
       PROPOB |TERRA *T_OPOB*
       T_OPOC |PROPOC*X0011C*
       PROPOC |TERRA *T_OPOC*
       X0010A |T_MANA*1_2LTA*
       X0010B |T_MANB*1_2LTB*
       X0010C |T_MANC*1_2LTC*
       X0011A |T_OPOA*1_2LTA*
       X0011B |T_OPOB*1_2LTB*
       X0011C |T_OPOC*1_2LTC*
       1_2LTB |X0010B*X0011B*
       1_2LTC |X0010C*X0011C*
       1_2LTA |X0010A*X0011A*
       TERRA  |X0001A*X0001A*X0001A*391A  *391A  *395A  *395B  *X0001B*X0001B*X0001B*391B  *391B  *395C  *X0001C*X0001C*
              |X0001C*391C  *391C  *397A  *397B  *397C  *X0002A*X0002A*X0002A*9098A *9098A *9098A *42077A*42077B*X0002B*
              |X0002B*X0002B*9098B *9098B *9098B *42077C*X0002C*X0002C*X0002C*9098C *9098C *9098C *X0003A*X0003A*9049A *
              |9049A *X0003B*X0003B*9049B *9049B *X0003C*X0003C*9049C *9049C *ST001A*ST001A*ST001B*ST001B*ST001C*ST001C*
              |ST002A*ST002A*ST002B*ST002B*ST002C*ST002C*ST003A*ST003A*ST003B*ST003B*ST003C*ST003C*PRMANA*PRMANB*PRMANC*
              |PROPOA*PROPOB*PROPOC*
              |---------------------

Sinusoidal steady-state phasor solution, branch by branch.   All flows are away from a bus,  and the real part,  magnitude,  or  "P"
is printed above the imaginary part,  the angle,  or  "Q".   The first solution frequency  =  6.00000000E+01  Hertz.
  Bus K                        Phasor  node  voltage              Phasor  branch  current               Power flow       Power loss
             Bus M         Rectangular            Polar          Rectangular            Polar            P  and  Q        P  and  Q

 390A                 408189.37138091  408189.37146118      .50036987129399  2.6219075375047      102133.24907285  5.9085460567294
                      -8.095260140789       -0.0011363      -2.573718929317      -78.9980782      525280.33062242      236.3074703

            X0001A    408011.56806871  408011.56984493       -.500369871294  2.6219075375047      -102127.3405268
                      -38.07146595275       -0.0053463      2.5737189293171      101.0019218      -525044.0231521

 391A                 281546.91223885  281546.91297693      -.7248453207411  2.4990955835713      -102063.3598989  -102063.3598989
                      -20.38655995111       -0.0041487      2.3916684546202      106.8605338      -336676.0456974  -336676.0456974

            TERRA                 0.0              0.0      .72484532074111  2.4990955835713                  0.0
                                  0.0              0.0       -2.39166845462      -73.1394662                  0.0

 X0001A               408011.56806871  408011.56984493      .50014528002782  1.7243828782439      102063.94385115  102063.94385115
                      -38.07146595275       -0.0053463      -1.650257861562      -73.1394662      336652.62827478   336652.6282748

            TERRA                 0.0              0.0      -.5001452800278  1.7243828782439                  0.0
                                  0.0              0.0      1.6502578615618      106.8605338                  0.0

 395A                 9751.7247235466  11260.929412557      -.0065007222352  .00650072227649      -31.69869091855  -63.39667493186
                      -5631.376044162      -30.0053544      .73305272963E-6      179.9935391      18.300431468202       -0.0012244

            395B      -9752.777075007  11260.929417206      .00650072223516  .00650072227649      -31.69798401331
                      -5629.553327265     -150.0053543      -.7330527296E-6       -0.0064609      -18.30165589421

 X0001A               408011.56806871  408011.56984493      .31075920347E-3  .31075920545E-3      63.396675617316  63.396675617316
                      -38.07146595275       -0.0053463      -.3504192136E-7       -0.0064608      .00123322542481        0.0012332

            TERRA                 0.0              0.0      -.3107592035E-3  .31075920545E-3                  0.0
                                  0.0              0.0      .35041921365E-7      179.9935392                  0.0

 390B                 -204101.6963883  408189.37146168       -2.47909094456  2.6219075956099       102133.2383974  5.9085463186202
                       -353498.317543     -120.0011363      .85352652478788      161.0019204      525280.34477981      236.3074807

            X0001B    -204038.7548824  408011.56984075      2.4790909445602  2.6219075956099      -102127.3298511
                      -353329.3472526     -120.0053463      -.8535265247879      -18.9980796      -525044.0372991

 391B                 -140791.1113936  281546.91297458      2.4336682753128  2.4990955999453      -102063.3367771  -102063.3367771
                      -243816.5850759     -120.0041487      -.5680999413853      -13.1394703      -336676.0551123  -336676.0551123

            TERRA                 0.0              0.0      -2.433668275313  2.4990955999453                  0.0
                                  0.0              0.0       .5680999413853      166.8605297                  0.0

 X0001B               -204038.7548824  408011.56984075      -1.679237854223  1.7243828895341      102063.92072864  102063.92072864
                      -353329.3472526     -120.0053463      .39199053389348      166.8605297      336652.63768793   336652.6376879

            TERRA                 0.0              0.0      1.6792378542232  1.7243828895341                  0.0
                                  0.0              0.0      -.3919905338935      -13.1394703                  0.0

 395B                 -9752.777075007  11260.929417206      .00325205485569  .00650199855058      -31.70628164526  -63.40912120714
                      -5629.553327265     -150.0053543      .00563028634861       59.9892586      18.301655696543       -0.0059618

            395C      1.0523433250298  11260.929408695      -.0032520548557  .00650199855058      -31.70283956188
                      11260.929359524       89.9946457      -.0056302863486     -120.0107414       -18.3076175045

 X0001B               -204038.7548824  408011.56984075      -.1554605683E-3  .31082021587E-3      63.409121826229  63.409121826229
                      -353329.3472526     -120.0053463      -.2691490633E-3     -120.0107413      .00597067836042        0.0059707

            TERRA                 0.0              0.0      .15546056829E-3  .31082021587E-3                  0.0
                                  0.0              0.0      .26914906334E-3       59.9892587                  0.0

 390C                 -204087.6749928  408189.37145675      1.9787212412713  2.6219076587605      102133.22006944  5.9085466032557
                      353506.41279374      119.9988637      1.7201924370282       41.0019181      525280.36146693      236.3074921

            X0001C    -203972.8131846  408011.56983035      -1.978721241271  2.6219076587605      -102127.3115228
                       353367.4186976      119.9946537      -1.720192437028     -138.9980819      -525044.0539748

 391C                 -140755.8008447  281546.91296902      -1.708823359899  2.4990957694136      -102063.3205683  -102063.3205683
                      243836.97162441      119.9958513      -1.823568586417     -133.1394742      -336676.0849475  -336676.0849475

            TERRA                 0.0              0.0      1.7088233598988  2.4990957694136                  0.0
                                  0.0              0.0      1.8235685864165       46.8605258                  0.0

 X0001C               -203972.8131846  408011.56983035      1.1790928538721  1.7243830064701      102063.90452147  102063.90452147
                       353367.4186976      119.9946537      1.2582673781635       46.8605258      336652.66751998   336652.6675200

            TERRA                 0.0              0.0      -1.179092853872  1.7243830064701                  0.0
                                  0.0              0.0      -1.258267378164     -133.1394742                  0.0

 395C                 1.0523433250298  11260.929408695      .00325100248301  .00650178112488      -31.70142597937  -63.40700069049
                      11260.929359524       89.9946457      -.0056306430051      -59.9988611      18.307617339207        0.0071858

            395A      9751.7247235466  11260.929412557       -.003251002483  .00650178112488      -31.70557471112
                      -5631.376044162      -30.0053544      .00563064300513      120.0011389      -18.30043155014

 X0001C               -203972.8131846  408011.56983035      -.1554102619E-3  .31080982285E-3      63.407001464018  63.407001464018
                       353367.4186976      119.9946537      .26916611318E-3      120.0011389      -.0071768776429       -0.0071769

            TERRA                 0.0              0.0      .15541026187E-3  .31080982285E-3                  0.0
                                  0.0              0.0      -.2691661132E-3      -59.9988611                  0.0

 395A                 9751.7247235466  11260.929412557      .00975172472355  .01126092941256      63.404265617297  63.404265617297
                      -5631.376044162      -30.0053544      -.0056313760442      -30.0053544                  0.0              0.0

            TERRA                 0.0              0.0      -.0097517247235  .01126092941256                  0.0
                                  0.0              0.0      .00563137604416      149.9946456                  0.0

 395B                 -9752.777075007  11260.929417206       -.009752777075  .01126092941721       63.40426566965   63.40426566965
                      -5629.553327265     -150.0053543      -.0056295533273     -150.0053543                  0.0              0.0

            TERRA                 0.0              0.0      .00975277707501  .01126092941721                  0.0
                                  0.0              0.0      .00562955332727       29.9946457                  0.0

 395C                 1.0523433250298  11260.929408695       .1052343325E-5   .0112609294087      63.404265573809  63.404265573809
                      11260.929359524       89.9946457      .01126092935952       89.9946457                  0.0              0.0

            TERRA                 0.0              0.0      -.1052343325E-5   .0112609294087                  0.0
                                  0.0              0.0      -.0112609293595      -90.0053543                  0.0

 391A                 281546.91223885  281546.91297693      .53231128705394   4.092661267276      74976.662881251  6.1974542120006
                      -20.38655995111       -0.0041487      -4.057896122665      -82.5266615      571238.63576312      248.0489174

            X0002A    281426.33156113  281426.33351351      -.5323112870539   4.092661267276      -74970.46542704
                       -33.1497125203       -0.0067490      4.0578961226646       97.4733385      -570990.5868458

 9098A                112567.18704336  112567.18777327      -1.331056456953  1.9975235079248       -74907.0940539   -74907.0940539
                      -12.81906674232       -0.0065248      -1.489425685664     -131.7862337      83838.761323448    83838.7613234

            TERRA                 0.0              0.0      1.3310564569529  1.9975235079248                  0.0
                                  0.0              0.0      1.4894256856642       48.2137663                  0.0

 X0002A               281426.33156113  281426.33351351      .53240921808947  .79898934671989      74907.112009339  74907.112009339
                       -33.1497125203       -0.0067490       .5957553194603       48.2137663      -83839.44163813   -83839.4416381

            TERRA                 0.0              0.0      -.5324092180895  .79898934671989                  0.0
                                  0.0              0.0      -.5957553194603     -131.7862337                  0.0

 42077A               9748.0261389267  11256.818201864      -.0064986590567  .00649865911236      -31.67694406126  -63.35341652853
                      -5629.559700777      -30.0067626      .85082501755E-6      179.9924987      18.288147634976       -0.0008168

            42077B    -9749.354781407  11256.818200995      .00649865905666  .00649865911236      -31.67647246727
                       -5627.25842276     -150.0067626      -.8508250176E-6       -0.0075013      -18.28896445409

 X0002A               281426.33156113  281426.33351351      .45023091008E-3  .45023091393E-3      63.353417666039  63.353417666039
                       -33.1497125203       -0.0067490      -.5894526112E-7       -0.0075013       .8318616811E-3        0.0008319

            TERRA                 0.0              0.0      -.4502309101E-3  .45023091393E-3                  0.0
                                  0.0              0.0      .58945261117E-7      179.9924987                  0.0

 391B                 -140791.1113936  281546.91297458      -3.780396652561  4.0926611640942      74976.652310511  6.1974538994837
                      -243816.5850759     -120.0041487      1.5679529818806      157.4733377      571238.62249586      248.0489049

            X0002B    -140741.8742687  281426.33351401      3.7803966525613  4.0926611640942      -74970.45485661
                       -243705.777573     -120.0067490      -1.567952981881      -22.5266623       -570990.573591

 9098B                -56294.69515715  112567.18777337      -.6243526593898  1.9975235052013       -74907.0759312   -74907.0759312
                      -97479.63407999     -120.0065248      1.8974414116237      108.2137786      83838.777310047    83838.7773100

            TERRA                 0.0              0.0      .62435265938984  1.9975235052013                  0.0
                                  0.0              0.0      -1.897441411624      -71.7862214                  0.0

 X0002B               -140741.8742687  281426.33351401      .24973479485197  .79898934564158      74907.093888533  74907.093888533
                       -243705.777573     -120.0067490      -.7589575130987      -71.7862214      -83839.45762512   -83839.4576251

            TERRA                 0.0              0.0       -.249734794852  .79898934564158                  0.0
                                  0.0              0.0      .75895751309872      108.2137786                  0.0

 42077B               -9749.354781407  11256.818200995      .00325069573228  .00649943354489       -31.6815055635  -63.36096613725
                       -5627.25842276     -150.0067626      .00562810924384       59.9900344      18.288964413733       -0.0035420

            42077C     1.328643976965  11256.818200677      -.0032506957323  .00649943354489      -31.67946057375
                      11256.818122267       89.9932374      -.0056281092438     -120.0099656      -18.29250643781

 X0002B               -140741.8742687  281426.33351401       -.225210106E-3  .45028456688E-3      63.360967247588  63.360967247588
                       -243705.777573     -120.0067490      -.3899187086E-3     -120.0099655      .00355707033509        0.0035571

            TERRA                 0.0              0.0      .22521010601E-3  .45028456688E-3                  0.0
                                  0.0              0.0      .38991870861E-3       59.9900345                  0.0

 391C                 -140755.8008447  281546.91296902      3.2480854742162  4.0926612682531      74976.665442786  6.1974542149983
                      243836.97162441      119.9958513      2.4899431738185       37.4733388       571238.6355493      248.0489175

            X0002C     -140684.457291  281426.33350563      -3.248085474216  4.0926612682531      -74970.46798857
                      243738.92727089      119.9932510      -2.489943173818     -142.5266612      -570990.5866318

 9098C                -56272.49188566  112567.18777014      1.9554086006829  1.9975233994029      -74907.09047673  -74907.09047673
                      97492.453141037      119.9934752      -.4080158520665      -11.7862341      83838.756324513    83838.7563245

            TERRA                 0.0              0.0      -1.955408600683  1.9975233994029                  0.0
                                  0.0              0.0      .40801585206646      168.2137659                  0.0

 X0002C                -140684.457291  281426.33350563      -.7821438067331  .79898930335754      74907.108435552  74907.108435552
                      243738.92727089      119.9932510      .16320224406809      168.2137659      -83839.43664465   -83839.4366446

            TERRA                 0.0              0.0      .78214380673307  .79898930335754                  0.0
                                  0.0              0.0      -.1632022440681      -11.7862341                  0.0

 42077C                1.328643976965  11256.818200677      .00324936708421  .00649928842354      -31.67851739098  -63.35955134317
                      11256.818122267       89.9932374      -.0056287088719      -60.0028210      18.292506414779        0.0043588

            42077A    9748.0261389267  11256.818201864      -.0032493670842  .00649928842354      -31.68103395219
                      -5629.559700777      -30.0067626      .00562870887188      119.9971790      -18.28814761061

 X0002C                -140684.457291  281426.33350563      -.2251180574E-3  .45027451321E-3      63.359552512605  63.359552512605
                      243738.92727089      119.9932510      .38996025114E-3      119.9971791      -.0043437633886       -0.0043438

            TERRA                 0.0              0.0      .22511805741E-3  .45027451321E-3                  0.0
                                  0.0              0.0      -.3899602511E-3      -60.0028209                  0.0

 42077A               9748.0261389267  11256.818201864      .00974802613893  .01125681820186      63.357978014903  63.357978014903
                      -5629.559700777      -30.0067626      -.0056295597008      -30.0067626      -.355271368E-14       -0.0000000

            TERRA                 0.0              0.0      -.0097480261389  .01125681820186                  0.0
                                  0.0              0.0      .00562955970078      149.9932374                  0.0

 42077B               -9749.354781407  11256.818200995      -.0097493547814    .011256818201      63.357978005129  63.357978005129
                       -5627.25842276     -150.0067626      -.0056272584228     -150.0067626      -.355271368E-14       -0.0000000

            TERRA                 0.0              0.0      .00974935478141    .011256818201                  0.0
                                  0.0              0.0      .00562725842276       29.9932374                  0.0

 42077C                1.328643976965  11256.818200677       .1328643977E-5  .01125681820068      63.357978001542  63.357978001542
                      11256.818122267       89.9932374      .01125681812227       89.9932374                  0.0              0.0

            TERRA                 0.0              0.0      -.1328643977E-5  .01125681820068                  0.0
                                  0.0              0.0      -.0112568181223      -90.0067626                  0.0

 9049A                112572.15577822  112572.15697877      -1.218560344554  2.3733934623453      -68571.24012215   .1013939374825
                      -16.44073652499       -0.0083678      -2.036690259658     -120.8922605      114647.32360587        4.0388585

            X0003A    112569.27903256  112569.27998195      1.2185603445536  2.3733934623453      68571.341516091
                      -14.62000014155       -0.0074413      2.0366902596578       59.1077395      -114643.2847474

 9098A                112567.18704336  112567.18777327      1.2184892699129  1.9243552583364      68571.408172502  68571.408172502
                      -12.81906674232       -0.0065248      1.4894385047373       50.7138708      -83838.76132381   -83838.7613238

            TERRA                 0.0              0.0      -1.218489269913  1.9243552583364                  0.0
                                  0.0              0.0      -1.489438504737     -129.2861292                  0.0

 X0003A               112569.27903256  112569.27998195      -1.218489269913  1.9243552583477      -68571.34151592  -68571.34151592
                      -14.62000014155       -0.0074413      -1.489438504752     -129.2861292      83841.416478275    83841.4164783

            TERRA                 0.0              0.0      1.2184892699129  1.9243552583477                  0.0
                                  0.0              0.0      1.4894385047519       50.7138708                  0.0

 9049B                -56300.31598225  112572.15697971      -1.154545739168  2.3733935407766      -68571.22200262  .10139394419093
                      -97482.12629689     -120.0083678      2.0736492074526      119.1077497      114647.33958852        4.0388588

            X0003B    -56297.30080564  112569.27998247      1.1545457391681  2.3733935407766      68571.323396559
                      -97480.54532968     -120.0074413      -2.073649207453      -60.8922503      -114643.3007297

 9098B                -56294.69515715  112567.18777337       .6806473544857  1.9243552743211      68571.390051604  68571.390051604
                      -97479.63407999     -120.0065248      -1.799961777549      -69.2861165      -83838.77730722   -83838.7773072

            TERRA                 0.0              0.0      -.6806473544857  1.9243552743211                  0.0
                                  0.0              0.0      1.7999617775495      110.7138835                  0.0

 X0003B               -56297.30080564  112569.27998247      -.6806473544857  1.9243552743279      -68571.32339538  -68571.32339538
                      -97480.54532968     -120.0074413      1.7999617775567      110.7138835      83841.432461116    83841.4324611

            TERRA                 0.0              0.0       .6806473544857  1.9243552743279                  0.0
                                  0.0              0.0      -1.799961777557      -69.2861165                  0.0

 9049C                -56271.83979509   112572.1569754      2.3731055681647  2.3733933535768      -68571.23654924  .10139392819838
                      97498.567026233      119.9916322      -.0369590739616       -0.8922602      114647.31860455        4.0388581

            X0003C     -56271.9782262   112569.2799787      -2.373105568165  2.3733933535768      68571.337943166
                      97495.165323375      119.9925587      .03695907396156      179.1077398      -114643.2797464

 9098C                -56272.49188566  112567.18777014      -1.899136108856  1.9243551494624      68571.404598951  68571.404598951
                      97492.453141037      119.9934752      .31052339896269      170.7138705      -83838.75632631   -83838.7563263

            TERRA                 0.0              0.0      1.8991361088556  1.9243551494624                  0.0
                                  0.0              0.0      -.3105233989627       -9.2861295                  0.0

 X0003C                -56271.9782262   112569.2799787      1.8991361088702  1.9243551494756      -68571.33794244  -68571.33794244
                      97495.165323375      119.9925587      -.3105233989554       -9.2861295      83841.411480571    83841.4114806

            TERRA                 0.0              0.0       -1.89913610887  1.9243551494756                  0.0
                                  0.0              0.0      .31052339895541      170.7138705                  0.0

 9098A                112567.18704336  112567.18777327      .11256718704336  .11256718777327      6335.6858815911  6335.6858815911
                      -12.81906674232       -0.0065248      -.1281906674E-4       -0.0065248                  0.0              0.0

            TERRA                 0.0              0.0      -.1125671870434  .11256718777327                  0.0
                                  0.0              0.0      .12819066742E-4      179.9934752                  0.0

 9098B                -56294.69515715  112567.18777337      -.0562946951571  .11256718777337      6335.6858816027  6335.6858816027
                      -97479.63407999     -120.0065248        -.09747963408     -120.0065248      .4547473509E-12        0.0000000

            TERRA                 0.0              0.0      .05629469515715  .11256718777337                  0.0
                                  0.0              0.0      .09747963407999       59.9934752                  0.0

 9098C                -56272.49188566  112567.18777014      -.0562724918857  .11256718777014      6335.6858812394  6335.6858812394
                      97492.453141037      119.9934752      .09749245314104      119.9934752                  0.0              0.0

            TERRA                 0.0              0.0      .05627249188566  .11256718777014                  0.0
                                  0.0              0.0       -.097492453141      -60.0065248                  0.0

 X0004A               408189.37138091  408189.37146118      -.5602728845535   2.802521526952      -114359.8328487  5.3906774302886
                      -8.095260140789       -0.0011363      2.7459463221016      101.5321303      -560430.7837548       83.1614601

            X0009A          408248.29        408248.29      .56027288455349   2.802521526952      114365.22352616
                                  0.0              0.0      -2.745946322102      -78.4678697      560513.94521488

 X0004B               -204101.6963883  408189.37146168      2.6581957528926  2.8025215885694      -114359.8226081  5.3906808131433
                       -353498.317543     -120.0011363      -.8877626899689      -18.4678710      -560430.7986801       83.1614603

            X0009B        -204124.145        408248.29      -2.658195752893  2.8025215885694      114365.21328888
                      -353553.3901916     -120.0000000      .88776268996892      161.5321290       560513.9601404

 X0004C               -204087.6749928  408189.37145675      -2.097923036451  2.8025216500068      -114359.8034044  5.3906824790174
                      353506.41279374      119.9988637      -1.858183664734     -138.4678733      -560430.8153892       83.1614684

            X0009C        -204124.145        408248.29      2.0979230364513  2.8025216500068      114365.19408688
                      353553.39019156      120.0000000      1.8581836647338       41.5321267      560513.97685754

 X0005A               112572.15577822  112572.15697877      -.8484252372778  1.9898910186769      -47769.32528804  29.479713981033
                      -16.44073652499       -0.0083678      1.7999558002799      115.2372645      -101305.4780036      100.9070609

            X0008A         112676.528       112676.528      .84842523727777  1.9898910186769      47798.805002017
                                  0.0              0.0       -1.79995580028      -64.7627355       101406.3850645

 X0005B               -56300.31598225  112572.15697971      1.9830200626805  1.9898910154123      -47769.32432629  29.479715584086
                      -97482.12629689     -120.0083678      -.1652201084168       -4.7627360       -101305.478255      100.9070588

            X0008B         -56338.264       112676.528      -1.983020062681  1.9898910154123      47798.804041872
                      -97580.73565823     -120.0000000      .16522010841682      175.2372640      101406.38531374

 X0005C               -56271.83979509   112572.1569754      -1.134594876895  1.9898910475986      -47769.32409918  29.479717250913
                      97498.567026233      119.9916322      -1.634735711556     -124.7627366      -101305.4803603      100.9070644

            X0008C         -56338.264       112676.528       1.134594876895  1.9898910475986      47798.803816429
                      97580.735658229      120.0000000      1.6347357115561       55.2372634      101406.38742467

 X0007A               281546.91223885  281546.91297693      -.3577976019316  1.5532559262482        -50383.811998  10.427392471975
                      -20.38655995111       -0.0041487      1.5114843196266      103.3178719       -212773.224413      112.7821644

            X0006A          281691.32        281691.32       .3577976019316  1.5532559262482      50394.239390473
                                  0.0              0.0      -1.511484319627      -76.6821281      212886.00657747

 X0007B               -140791.1113936  281546.91297458      1.4878826758237  1.5532559847484       -50383.8141791  10.427396464394
                      -243816.5850759     -120.0041487      -.4458803619141      -16.6821280      -212773.2323577      112.7821697

            X0006B         -140845.66        281691.32      -1.487882675824  1.5532559847484      50394.241575563
                      -243951.8391456     -120.0000000      .44588036191406      163.3178720      212886.01452742

 X0007C               -140755.8008447  281546.91296902      -1.130085087236  1.5532559743603      -50383.80656579  10.427397492094
                      243836.97162441      119.9958513       -1.06560396841     -136.6821300      -212773.2326532      112.7821726

            X0006C         -140845.66        281691.32      1.1300850872364  1.5532559743603       50394.23396328
                      243951.83914557      120.0000000      1.0656039684104       43.3178700      212886.01482584

 391A                 281546.91223885  281546.91297693       .9312778064E-3  .00180046821188      131.11490235328  .03500696283902
                      -20.38655995111       -0.0041487      -.0015409112334      -58.8525675      216.90990712752        0.0939793

            E001A     281437.45381917  281437.45682066      -.9312778064E-3  .00180046821188      -131.0798953904
                      -41.10304938649       -0.0083679      .00154091123343      121.1474325      -216.8159278699

 391B                 -140791.1113936  281546.91297458      -.0018001071176  .00180046815322      131.11489860092  .03500696291513
                      -243816.5850759     -120.0041487      -.3605462477E-4     -178.8525674      216.90989974447        0.0939792

            E001B     -140754.3231887  281437.45682301      .00180010711759  .00180046815322       -131.079891638
                      -243711.4330652     -120.0083679      .36054624774E-4        1.1474326      -216.8159204955

 391C                 -140755.8008447  281546.91296902      .86882931126E-3  .00180046818645      131.11490687328  .03500696525532
                      243836.97162441      119.9958513      .00157696585833       61.1474342      216.90990020449        0.0939793

            E001C     -140683.1306283  281437.45681222      -.8688293113E-3  .00180046818645       -131.079899908
                      243752.53609664      119.9916321      -.0015769658583     -118.8525658      -216.8159209487

 E001A                281437.45381917  281437.45682066      .93122721978E-3  .00180039147126      131.07277569183  .16208900888E-9
                      -41.10304938649       -0.0083679      -.0015408521392      -58.8529726      216.80761324699        0.0000000

            ST001A    281437.45381892  281437.45682041      -.9312272198E-3  .00180039147126      -131.0727756917
                      -41.10304932552       -0.0083679      .00154085213921      121.1470274      -216.8076132468

 ST001A               281437.45381892  281437.45682041      .28143745381892  .28143745682041       39603.52105077   39603.52105077
                      -41.10304932552       -0.0083679      -.4110304933E-4       -0.0083679       -.88817842E-15       -0.0000000

            TERRA                 0.0              0.0      -.2814374538189  .28143745682041                  0.0
                                  0.0              0.0      .41103049326E-4      179.9916321                  0.0

 9049A                112572.15577822  112572.15697877      .70128297805786  .70129300343674      39472.437500144  39472.437500144
                      -16.44073652499       -0.0083678      .00374984741211        0.3063647      -216.8290078461     -216.8290078

            TERRA                 0.0              0.0      -.7012829780579  .70129300343674                  0.0
                                  0.0              0.0      -.0037498474121     -179.6936353                  0.0

 ST001A               281437.45381892  281437.45682041      -.2805061936378  .28051020363446      -39472.44363388  -39472.44363388
                      -41.10304932552       -0.0083679      -.0014998912811     -179.6936373      216.82762153953      216.8276215

            TERRA                 0.0              0.0      .28050619363785  .28051020363446                  0.0
                                  0.0              0.0      .00149989128113        0.3063627                  0.0

 E001B                -140754.3231887  281437.45682301      -.0018002174329  .00180058205255      131.10954598234  .16208900888E-9
                      -243711.4330652     -120.0083679      -.3623426892E-4     -178.8469224      216.81672020174        0.0000000

            ST001B    -140754.3231885  281437.45682276       .0018002174329  .00180058205255      -131.1095459822
                       -243711.433065     -120.0083679      .36234268919E-4        1.1530776      -216.8167202016

 ST001B               -140754.3231885  281437.45682276      -.1407543231885  .28143745682276      39603.521051431  39603.521051431
                       -243711.433065     -120.0083679       -.243711433065     -120.0083679                  0.0              0.0

            TERRA                 0.0              0.0      .14075432318848  .28143745682276                  0.0
                                  0.0              0.0      .24371143306504       59.9916321                  0.0

 9049B                -56300.31598225  112572.15697971      -.3473942279816  .70129311875006      39472.444042507  39472.444042507
                      -97482.12629689     -120.0083678      -.6092038154602     -119.6936489      -216.8196505451     -216.8196505

            TERRA                 0.0              0.0      .34739422798157  .70129311875006                  0.0
                                  0.0              0.0      .60920381546021       60.3063511                  0.0

 ST001B               -140754.3231885  281437.45682276      .13895416259766   .2805101612812      -39472.43770174  -39472.43770174
                       -243711.433065     -120.0083679      .24367538094521       60.3063554       216.8226128055      216.8226128

            TERRA                 0.0              0.0      -.1389541625977   .2805101612812                  0.0
                                  0.0              0.0      -.2436753809452     -119.6936446                  0.0

 E001C                -140683.1306283  281437.45681222      .86874933913E-3  .00180032420769      131.07086061006  .16206058717E-9
                      243752.53609664      119.9916321      .00157684553415       61.1478155       216.7977104535        0.0000000

            ST001C    -140683.1306282  281437.45681197      -.8687493391E-3  .00180032420769      -131.0708606099
                       243752.5360964      119.9916321      -.0015768455341     -118.8521845      -216.7977104533

 ST001C               -140683.1306282  281437.45681197      -.1406831306282  .28143745681197      39603.521048396  39603.521048396
                       243752.5360964      119.9916321       .2437525360964      119.9916321      .3637978807E-11        0.0000000

            TERRA                 0.0              0.0      .14068313062825  .28143745681197                  0.0
                                  0.0              0.0      -.2437525360964      -60.0083679                  0.0

 9049C                -56271.83979509   112572.1569754      -.3538889884949  .70129303689906      39472.439375433  39472.439375433
                      97498.567026233      119.9916322       .6054539680481      120.3063666      -216.8302856541     -216.8302857

            TERRA                 0.0              0.0      .35388898849487  .70129303689906                  0.0
                                  0.0              0.0      -.6054539680481      -59.6936334                  0.0

 ST001C               -140683.1306282  281437.45681197      .14155204594135   .2805101850896      -39472.44101013  -39472.44101013
                       243752.5360964      119.9916321      -.2421755194664      -59.6936339      216.82997389141      216.8299739

            TERRA                 0.0              0.0      -.1415520459414   .2805101850896                  0.0
                                  0.0              0.0       .2421755194664      120.3063661                  0.0

 390A                 408189.37138091  408189.37146118      .02895014834971  .11168273703528      5909.0080269535  1.0434315043685
                      -8.095260140789       -0.0011363      -.1078652986934      -74.9763484       22014.61705425        8.5086359

            E002A     408037.36440829  408037.36547798      -.0289501483497  .11168273703528      -5907.964595449
                      -29.54573056027       -0.0041488      .10786529869342      105.0236516      -22006.10841835

 390B                 -204101.6963883  408189.37146168      -.1078891672498  .11168274117855      5909.0084115674  1.0434317686577
                       -353498.317543     -120.0011363      .02886108569167      165.0236520      22014.617826594        8.5086364

            E002B     -204044.2695507  408037.36547457      .10788916724979  .11168274117855      -5907.964979799
                      -353355.9504055     -120.0041488      -.0288610856917      -14.9763480       -22006.1091902

 390C                 -204087.6749928  408189.37145675      .07893901891978  .11168273986597      5909.0075525362  1.0434317727804
                      353506.41279374      119.9988637      .07900421302659       45.0236499      22014.617779511        8.5086364

            E002C     -203993.0948568  408037.36546651      -.0789390189198  .11168273986597      -5907.964120763
                      353385.49611948      119.9958513      -.0790042130266     -134.9763501      -22006.10914309

 E002A                408037.36440829  408037.36547798      .02894993686553  .11168280312433       5907.921450574  .62365234044E-6
                      -29.54573056027       -0.0041488      -.1078654238817      -74.9764699      22006.133962228        0.0000006

            ST002A    408037.36439461   408037.3654643      -.0289499368655  .11168280312433       -5907.92144995
                      -29.54572266872       -0.0041488      .10786542388175      105.0235301       -22006.1339616

 ST002A               408037.36439461   408037.3654643      .40803736439461   .4080373654643      83247.245807523  83247.245807523
                      -29.54572266872       -0.0041488      -.2954572267E-4       -0.0041488                  0.0              0.0

            TERRA                 0.0              0.0      -.4080373643946   .4080373654643                  0.0
                                  0.0              0.0      .29545722669E-4      179.9958512                  0.0

 391A                 281546.91223885  281546.91297693      .54940032958984  .57119643348332      77339.390144418  77339.390144418
                      -20.38655995111       -0.0041487      .15628385543823       15.8790711      -22006.21865709   -22006.2186571

            TERRA                 0.0              0.0      -.5494003295898  .57119643348332                  0.0
                                  0.0              0.0      -.1562838554382     -164.1209289                  0.0

 ST002A               408037.36439461   408037.3654643       -.379087805748  .39412713026868      -77339.40151762  -77339.40151762
                      -29.54572266872       -0.0041488      -.1078361272812     -164.1209543      22006.184792757    22006.1847928

            TERRA                 0.0              0.0      .37908780574799  .39412713026868                  0.0
                                  0.0              0.0      .10783612728119       15.8790457                  0.0

 E002B                -204044.2695507  408037.36547457      -.1078893546946  .11168300233009      5907.9293583509  .62365415943E-6
                      -353355.9504055     -120.0041488      .02886139554903      165.0235233      22006.173919886        0.0000006

            ST002B     -204044.269537  408037.36546089      .10788935469463  .11168300233009      -5907.929357727
                      -353355.9503976     -120.0041487       -.028861395549      -14.9764767      -22006.17391926

 ST002B                -204044.269537  408037.36546089       -.204044269537  .40803736546089      83247.245806131  83247.245806131
                      -353355.9503976     -120.0041487      -.3533559503976     -120.0041487                  0.0              0.0

            TERRA                 0.0              0.0      .20404426953698  .40803736546089                  0.0
                                  0.0              0.0      .35335595039759       59.9958513                  0.0

 391B                 -140791.1113936  281546.91297458       -.139354467392  .57119625438477      77339.371269485  77339.371269485
                      -243816.5850759     -120.0041487      -.5539363622665     -104.1209429      -22006.19286512   -22006.1928651

            TERRA                 0.0              0.0      .13935446739197  .57119625438477                  0.0
                                  0.0              0.0      .55393636226654       75.8790571                  0.0

 ST002B                -204044.269537  408037.36546089       .0961549282074  .39412689293337      -77339.34970041  -77339.34970041
                      -353355.9503976     -120.0041487      .38221752643585       75.8790593      22006.189971848    22006.1899718

            TERRA                 0.0              0.0      -.0961549282074  .39412689293337                  0.0
                                  0.0              0.0      -.3822175264359     -104.1209407                  0.0

 E002C                -203993.0948568  408037.36546651      .07893919246271   .1116829842128      5907.9768140246  .62365415943E-6
                      353385.49611948      119.9958513      .07900438504294       45.0236493      22006.157351935        0.0000006

            ST002C    -203993.0948568  408037.36545283      -.0789391924627   .1116829842128      -5907.976813401
                      353385.49610368      119.9958513      -.0790043850429     -134.9763507      -22006.15735131

 ST002C               -203993.0948568  408037.36545283      -.2039930948568  .40803736545283      83247.245802842  83247.245802842
                      353385.49610368      119.9958513      .35338549610368      119.9958513                  0.0              0.0

            TERRA                 0.0              0.0      .20399309485676  .40803736545283                  0.0
                                  0.0              0.0      -.3533854961037      -60.0041487                  0.0

 391C                 -140755.8008447  281546.91296902      -.4100457429886  .57119622052116      77339.364514401  77339.364514401
                      243836.97162441      119.9958513       .3976526260376      135.8790628      -22006.19918096   -22006.1991810

            TERRA                 0.0              0.0      .41004574298859  .57119622052116                  0.0
                                  0.0              0.0      -.3976526260376      -44.1209372                  0.0

 ST002C               -203993.0948568  408037.36545283      .28293257951736  .39412704498642      -77339.39182356  -77339.39182356
                      353385.49610368      119.9958513      -.2743816375732      -44.1209726      22006.155278103    22006.1552781

            TERRA                 0.0              0.0      -.2829325795174  .39412704498642                  0.0
                                  0.0              0.0      .27438163757324      135.8790274                  0.0

 390A                 408189.37138091  408189.37146118      .03095286490997  .07141819797397      6317.5757489666  3.1511251615439
                      -8.095260140789       -0.0011363      -.0643620940905      -64.3162790      13135.836078034       10.7934205

            E003A     407878.72954936  407878.73389937        -.03095286491  .07141819797397      -6314.424623805
                      -59.56972459149       -0.0083679       .0643620940905      115.6837210      -13125.04265757

 390B                 -204101.6963883  408189.37146168      -.0712156410765  .07141819805511      6317.5757986997  3.1511254103252
                       -353498.317543     -120.0011363      .00537507948807      175.6837212       13135.83607251       10.7934203

            E003B      -203990.953661  407878.73390278      .07121564107649  .07141819805511      -6314.424673289
                      -353203.5565996     -120.0083679      -.0053750794881       -4.3162788      -13125.04265226

 390C                 -204087.6749928  408189.37145675      .04026277626242   .0714181983318      6317.5757820099  3.1511255208943
                      353506.41279374      119.9988637      .05898701467783       55.6837210      13135.836143004       10.7934207

            E003C     -203887.7758852  407878.73388715      -.0402627762624   .0714181983318      -6314.424656489
                      353263.12629817      119.9916321      -.0589870146778     -124.3162790      -13125.04272234

 E003A                407878.72954936  407878.73389937      .03095269271114  .07141783123425      6314.3894960309  .25502504286E-6
                      -59.56972459149       -0.0083679      -.0643617699581      -64.3162908       13124.97655933        0.0000003

            ST003A    407878.72953983  407878.73388984      -.0309526927111  .07141783123425      -6314.389495776
                      -59.56972125058       -0.0083679      .06436176995805      115.6837092      -13124.97655907

 ST003A               407878.72953983  407878.73388984      .40787872953983  .40787873388984      83182.530779789  83182.530779789
                      -59.56972125058       -0.0083679      -.5956972125E-4       -0.0083679                  0.0              0.0

            TERRA                 0.0              0.0      -.4078787295398  .40787873388984                  0.0
                                  0.0              0.0      .59569721251E-4      179.9916321                  0.0

 9049A                112572.15577822  112572.15697877      1.3657021522522  1.3854327840889      76868.102499189  76868.102499189
                      -16.44073652499       -0.0083678      .23298418521881        9.6812663      -13124.99257078   -13124.9925708

            TERRA                 0.0              0.0      -1.365702152252  1.3854327840889                  0.0
                                  0.0              0.0      -.2329841852188     -170.3187337                  0.0

 ST003A               407878.72953983  407878.73388984      -.3769258856773  .38237142239007      -76868.11045635  -76868.11045635
                      -59.56972125058       -0.0083679      -.0643022656441     -170.3187367       13124.98989369    13124.9898937

            TERRA                 0.0              0.0      .37692588567734  .38237142239007                  0.0
                                  0.0              0.0      .06430226564407        9.6812633                  0.0

 E003B                 -203990.953661  407878.73390278       -.071215472417  .07141802697181      6314.4142805736  .25502595236E-6
                      -353203.5565996     -120.0083679       .0053750409279      175.6837419       13125.00893372        0.0000003

            ST003B    -203990.9536533  407878.73389325      .07121547241695  .07141802697181      -6314.414280319
                       -353203.556593     -120.0083679      -.0053750409279       -4.3162581      -13125.00893346

 ST003B               -203990.9536533  407878.73389325      -.2039909536533  .40787873389325      83182.530781179  83182.530781179
                       -353203.556593     -120.0083679       -.353203556593     -120.0083679                  0.0              0.0

            TERRA                 0.0              0.0      .20399095365331  .40787873389325                  0.0
                                  0.0              0.0      .35320355659304       59.9916321                  0.0

 9049B                -56300.31598225  112572.15697971      -.4810806512833  1.3854325492036      76868.088253753  76868.088253753
                      -97482.12629689     -120.0083678      -1.299224674702     -110.3187284      -13124.99745513   -13124.9974551

            TERRA                 0.0              0.0      .48108065128326  1.3854325492036                  0.0
                                  0.0              0.0      1.2992246747017       69.6812716                  0.0

 ST003B               -203990.9536533  407878.73389325      .13277548551559  .38237138028649      -76868.10026804  -76868.10026804
                       -353203.556593     -120.0083679      .35857850313187       69.6812708      13124.998550485    13124.9985505

            TERRA                 0.0              0.0      -.1327754855156  .38237138028649                  0.0
                                  0.0              0.0      -.3585785031319     -110.3187292                  0.0

 E003C                -203887.7758852  407878.73388715      .04026253009215  .07141785783757      6314.4066145467  .25502686185E-6
                      353263.12629817      119.9916321      .05898677045479       55.6837737      13124.974343854        0.0000003

            ST003C    -203887.7758833  407878.73387761      -.0402625300921  .07141785783757      -6314.406614292
                      353263.12628825      119.9916321      -.0589867704548     -124.3162263       -13124.9743436

 ST003C               -203887.7758833  407878.73387761      -.2038877758833  .40787873387761      83182.530774803  83182.530774803
                      353263.12628825      119.9916321      .35326312628825      119.9916321                  0.0              0.0

            TERRA                 0.0              0.0      .20388777588334  .40787873387761                  0.0
                                  0.0              0.0      -.3532631262882      -60.0083679                  0.0

 9049C                -56271.83979509   112572.1569754      -.8846212625504  1.3854325795444      76868.089992064  76868.089992064
                      97498.567026233      119.9916322      1.0662404298782      129.6812713      -13124.99740322   -13124.9974032

            TERRA                 0.0              0.0      .88462126255035  1.3854325795444                  0.0
                                  0.0              0.0      -1.066240429878      -50.3187287                  0.0

 ST003C               -203887.7758833  407878.73387761      .24415035545826  .38237141632236       -76868.1083014   -76868.1083014
                      353263.12628825      119.9916321      -.2942762374878      -50.3187327      13124.995148434    13124.9951484

            TERRA                 0.0              0.0      -.2441503554583  .38237141632236                  0.0
                                  0.0              0.0      .29427623748779      129.6812673                  0.0

 XX0014               -56271.83979509   112572.1569754      .72759576142E-8  .16269535827E-7      -.9141112017E-3  .1084202172E-18
                      97498.567026233      119.9916322      -.1455191523E-7      -63.4349488      -.5473380066E-4              0.0

            MEASUC    -56271.83979509   112572.1569754      -.7275957614E-8  .16269535827E-7      .91411120174E-3
                      97498.567026233      119.9916322      .14551915228E-7      116.5650512      .54733800658E-4

 XX0016               -56300.31598225  112572.15697971      .72759576142E-8  .16269535827E-7      -.9140951755E-3  .1084202172E-18
                      -97482.12629689     -120.0083678      .14551915228E-7       63.4349488      .55000803214E-4              0.0

            MEASUB    -56300.31598225  112572.15697971      -.7275957614E-8  .16269535827E-7      .91409517545E-3
                      -97482.12629689     -120.0083678      -.1455191523E-7     -116.5650512      -.5500080321E-4

 XX0018               112572.15577822  112572.15697877      -.1455191523E-7  .14551915662E-7      -.8190702632E-3  .1084202172E-18
                      -16.44073652499       -0.0083678      .3552713679E-11      179.9860118      -.8034621674E-7              0.0

            MEASUA    112572.15577822  112572.15697877      .14551915228E-7  .14551915662E-7      .81907026318E-3
                      -16.44073652499       -0.0083678      -.355271368E-11       -0.0139882      .80346216741E-7

 X0001A               408011.56806871  408011.56984493      -.8616793742E-4  .92346103673838                  0.0              0.0
                      -38.07146595275       -0.0053463      -.9234610327182      -90.0053463      188391.39364513   188391.3936451

            TERRA                 0.0              0.0      .86167937425E-4  .92346103673838                  0.0
                                  0.0              0.0      .92346103271822       89.9946537                  0.0

 X0001B               -204038.7548824  408011.56984075      -.7996976297706  .92346103672891                  0.0              0.0
                      -353329.3472526     -120.0053463      .46180513996234      149.9946537      188391.39364126   188391.3936413

            TERRA                 0.0              0.0      .79969762977065  .92346103672891                  0.0
                                  0.0              0.0      -.4618051399623      -30.0053463                  0.0

 X0001C               -203972.8131846  408011.56983035      .79978379766063  .92346103670538                  0.0              0.0
                       353367.4186976      119.9946537      .46165589275186       29.9946537      188391.39363166   188391.3936317

            TERRA                 0.0              0.0      -.7997837976606  .92346103670538                  0.0
                                  0.0              0.0      -.4616558927519     -150.0053463                  0.0

 X0002A               281426.33156113  281426.33351351      -.5481619459E-3  4.6536514154715                  0.0              0.0
                       -33.1497125203       -0.0067490      -4.653651383187      -90.0067490      654830.02765306   654830.0276531

            TERRA                 0.0              0.0      .54816194585E-3  4.6536514154715                  0.0
                                  0.0              0.0       4.653651383187       89.9932510                  0.0

 X0002B               -140741.8742687  281426.33351401      -4.029906237282  4.6536514154796                  0.0              0.0
                       -243705.777573     -120.0067490      2.3273004136799      149.9932510      654830.02765535   654830.0276553

            TERRA                 0.0              0.0      4.0299062372816  4.6536514154796                  0.0
                                  0.0              0.0       -2.32730041368      -30.0067490                  0.0

 X0002C                -140684.457291  281426.33350563      4.0304543989846  4.6536514153411                  0.0              0.0
                      243738.92727089      119.9932510      2.3263509694823       29.9932510      654830.02761635   654830.0276164

            TERRA                 0.0              0.0      -4.030454398985  4.6536514153411                  0.0
                                  0.0              0.0      -2.326350969482     -150.0067490                  0.0

 X0003A               112569.27903256  112569.27998195      -.7107463779E-4  .54725175951152                  0.0              0.0
                      -14.62000014155       -0.0074413      -.5472517548961      -90.0074413      30801.868268533    30801.8682685

            TERRA                 0.0              0.0      .71074637795E-4  .54725175951152                  0.0
                                  0.0              0.0      .54725175489609       89.9925587                  0.0

 X0003B               -56297.30080564  112569.27998247      -.4738983846957  .54725175951405                  0.0              0.0
                      -97480.54532968     -120.0074413      .27368742987941      149.9925587      30801.868268818    30801.8682688

            TERRA                 0.0              0.0      .47389838469574  .54725175951405                  0.0
                                  0.0              0.0      -.2736874298794      -30.0074413                  0.0

 X0003C                -56271.9782262   112569.2799787      .47396945930221  .54725175949572                  0.0              0.0
                      97495.165323375      119.9925587      .27356432501321       29.9925587      30801.868266755    30801.8682668

            TERRA                 0.0              0.0      -.4739694593022  .54725175949572                  0.0
                                  0.0              0.0      -.2735643250132     -150.0074413                  0.0

     Total network loss  P-loss  by summing injections =   6.376749013506E+05

Output for steady-state phasor switch currents.
      Node-K    Node-M            I-real            I-imag            I-magn          Degrees        Power            Reactive
      X0004A    390A          5.60272885E-01   -2.74594632E+00    2.80252153E+00     -78.4679    1.14359833E+05    5.60430784E+05
      X0004B    390B         -2.65819575E+00    8.87762690E-01    2.80252159E+00     161.5321    1.14359823E+05    5.60430799E+05
      X0004C    390C          2.09792304E+00    1.85818366E+00    2.80252165E+00      41.5321    1.14359803E+05    5.60430815E+05
      X0005A    9049A         8.48425237E-01   -1.79995580E+00    1.98989102E+00     -64.7627    4.77693253E+04    1.01305478E+05
      X0005B    9049B        -1.98302006E+00    1.65220108E-01    1.98989102E+00     175.2373    4.77693243E+04    1.01305478E+05
      X0005C    9049C         1.13459488E+00    1.63473571E+00    1.98989105E+00      55.2373    4.77693241E+04    1.01305480E+05
      X0007A    391A          3.57797602E-01   -1.51148432E+00    1.55325593E+00     -76.6821    5.03838120E+04    2.12773224E+05
      X0007B    391B         -1.48788268E+00    4.45880362E-01    1.55325598E+00     163.3179    5.03838142E+04    2.12773232E+05
      X0007C    391C          1.13008509E+00    1.06560397E+00    1.55325597E+00      43.3179    5.03838066E+04    2.12773233E+05
      XX0013    XX0014            Open              Open              Open             Open          Open              Open
      XX0015    XX0016            Open              Open              Open             Open          Open              Open
      XX0017    XX0018            Open              Open              Open             Open          Open              Open
      9049A     MEASUA        2.95016264E-07    7.59854942E-07    8.15116021E-07      68.7811    1.65990621E-02   -4.27716796E-02
      9049B     MEASUB        3.62162609E-07   -5.09831182E-07    6.25371561E-07     -54.6116    1.46547792E-02   -3.20040189E-02
      9049C     MEASUC       -2.78820835E-07    2.46506033E-07    3.72164322E-07     138.5200    1.98618732E-02   -6.65664192E-03

Solution at nodes with known voltage.   Nodes that are shorted together by switches are shown as a group of names, with the printed
result applying to the composite group.   The entry "MVA" is  SQRT( P**2 + Q**2 )  in units of power,  while  "P.F."  is the
associated power factor.
              Node                Source  node  voltage             Injected  source  current              Injected  source  power
              name         Rectangular            Polar          Rectangular            Polar            P  and  Q    MVA and P.F.

              X0009A        408248.29        408248.29      .56027288455334  2.8025215269513      114365.22352613  572062.31053303
                                  0.0              0.0      -2.745946322101      -78.4678697      560513.94521475        0.1999174

              X0009B      -204124.145        408248.29      -2.658195752894   2.802521588571      114365.21328868   572062.3231111
                      -353553.3901916     -120.0000000      .88776268997071      161.5321290      560513.96014078        0.1999174

              X0009C      -204124.145        408248.29      2.0979230364519  2.8025216500077      114365.19408695   572062.3356518
                      353553.39019156      120.0000000      1.8581836647345       41.5321267      560513.97685772        0.1999174

              X0008A       112676.528       112676.528      .84842523727792   1.989891018677      47798.805002026  112107.00554146
                                  0.0              0.0       -1.79995580028      -64.7627355       101406.3850645        0.4263677

              X0008B       -56338.264       112676.528      -1.983020062681  1.9898910154125      47798.804041878  112107.00535754
                      -97580.73565823     -120.0000000       .1652201084168      175.2372640      101406.38531375        0.4263677

              X0008C       -56338.264       112676.528      1.1345948768949  1.9898910475983       47798.80381642  112107.00717083
                      97580.735658229      120.0000000      1.6347357115558       55.2372634      101406.38742466        0.4263677

              X0006A        281691.32        281691.32      .35779760193179  1.5532559262475      50394.239390501  218769.35608124
                                  0.0              0.0      -1.511484319626      -76.6821281      212886.00657735        0.2303533

              X0006B       -140845.66        281691.32      -1.487882675823  1.5532559847482      50394.241575573  218769.36432081
                      -243951.8391456     -120.0000000      .44588036191385      163.3178720      212886.01452738        0.2303533

              X0006C       -140845.66        281691.32      1.1300850872367  1.5532559743606      50394.233963265  218769.36285776
                      243951.83914557      120.0000000      1.0656039684104       43.3178700      212886.01482588        0.2303533

  ---- Initial flux of coil  "X0001A"  to  "      "  =  -1.00987700E-01
  ---- Initial flux of coil  "X0001B"  to  "      "  =  -9.37235203E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0001C"  to  "      "  =  9.37336190E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0002A"  to  "      "  =  -8.79323435E-02
  ---- Initial flux of coil  "X0002B"  to  "      "  =  -6.46449653E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0002C"  to  "      "  =  6.46537585E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0003A"  to  "      "  =  -3.87807548E-02
  ---- Initial flux of coil  "X0003B"  to  "      "  =  -2.58575177E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0003C"  to  "      "  =  2.58613958E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.

Card of names for time-step loop output.          |  9049A 9049B 9049C T_MANAT_MANBT_MANC1_2LTC1_2LTA1_2LTBT_OPOAT_OPOBT_OPOC
Output voltage differences for pairs of A6 names  |-5T_MANAT_MANCT_MANBT_MANAT_MANCT_MANB1_2LTC1_2LTB1_2LTA1_2LTC1_2LTB1_2LTA
Output voltage differences for pairs of A6 names  |-5T_OPOAT_OPOCT_OPOBT_OPOAT_OPOCT_OPOB
Blank card ending requests for output variables.  |BLANK OUTPUT

Column headings for the  42   EMTP output variables follow.  These are divided among the 5 possible classes as follows ....
  First  30     output variables are electric-network voltage differences (upper voltage minus lower voltage);
  Next   12     output variables are branch currents (flowing from the upper node to the lower node);
Branch power  consumption (power  flow, if a switch) is treated like a branch voltage for this grouping (9  variables);
Branch energy consumption (energy flow, if a switch) is treated like a branch current for this grouping (9  variables).
   Step      Time      XX0014     XX0016     XX0018     TERRA      TERRA      TERRA      TERRA      TERRA      TERRA      9049A
                       MEASUC     MEASUB     MEASUA     PRMANA     PRMANB     PRMANC     PROPOA     PROPOB     PROPOC

                       9049B      9049C      T_MANA     T_MANB     T_MANC     1_2LTC     1_2LTA     1_2LTB     T_OPOA     T_OPOB
 

                       T_OPOC     T_MANA     T_MANB     T_MANC     1_2LTC     1_2LTA     1_2LTB     T_OPOA     T_OPOB     T_OPOC
                                  T_MANC     T_MANA     T_MANB     1_2LTB     1_2LTC     1_2LTA     T_OPOC     T_OPOA     T_OPOB

                       XX0013     XX0015     XX0017     TERRA      TERRA      TERRA      TERRA      TERRA      TERRA      XX0014
                       XX0014     XX0016     XX0018     PRMANA     PRMANB     PRMANC     PROPOA     PROPOB     PROPOC     MEASUC

                       XX0016     XX0018
                       MEASUB     MEASUA
 ***      Phasor I(0) =  5.6027288E-01                     Switch  "X0004A"  to  "390A  "  closed in the steady-state.
 ***      Phasor I(0) = -2.6581958E+00                     Switch  "X0004B"  to  "390B  "  closed in the steady-state.
 ***      Phasor I(0) =  2.0979230E+00                     Switch  "X0004C"  to  "390C  "  closed in the steady-state.
 ***      Phasor I(0) =  8.4842524E-01                     Switch  "X0005A"  to  "9049A "  closed in the steady-state.
 ***      Phasor I(0) = -1.9830201E+00                     Switch  "X0005B"  to  "9049B "  closed in the steady-state.
 ***      Phasor I(0) =  1.1345949E+00                     Switch  "X0005C"  to  "9049C "  closed in the steady-state.
 ***      Phasor I(0) =  3.5779760E-01                     Switch  "X0007A"  to  "391A  "  closed in the steady-state.
 ***      Phasor I(0) = -1.4878827E+00                     Switch  "X0007B"  to  "391B  "  closed in the steady-state.
 ***      Phasor I(0) =  1.1300851E+00                     Switch  "X0007C"  to  "391C  "  closed in the steady-state.
 ***      Phasor I(0) =  2.9501626E-07                     Switch  "9049A "  to  "MEASUA"  closed in the steady-state.
 ***      Phasor I(0) =  3.6216261E-07                     Switch  "9049B "  to  "MEASUB"  closed in the steady-state.
 ***      Phasor I(0) = -2.7882083E-07                     Switch  "9049C "  to  "MEASUC"  closed in the steady-state.
      0       0.0   .5294E-19  .5294E-19 .21176E-18        0.0        0.0        0.0        0.0        0.0        0.0 112572.156
                   -56300.316  -56271.84        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0
    500      .005         0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0 -34781.262
                   110086.181 -75286.648        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0  .2647E-24
                    .2647E-24 .10588E-23
   1000       .01         0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0 -91121.035
                   -11784.876 102906.825        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0  .2647E-24
                    .2647E-24 .10588E-23
   1500      .015         0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0 91097.0593
                   -102901.83 11805.8207        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0  .2647E-24
                    .2647E-24 .10588E-23
   2000       .02         0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0 34820.1276
                   75335.8333 -110176.34        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0  .2647E-24
                    .2647E-24 .10588E-23
 ***                                                             Close switch  "XX0013"  to  "XX0014"  after  2.00100000E-02  sec.
 ***                                                             Close switch  "XX0015"  to  "XX0016"  after  2.00100000E-02  sec.
 ***                                                             Close switch  "XX0017"  to  "XX0018"  after  2.00100000E-02  sec.
   2500      .025  66.5864797 31.0825812 1.18390368 87.2550876 23.3764631 13.8912366 111.456906 51.4054298 9.26865326 -108839.86
                   56335.0904 43427.8099 -108839.79  56335.443 43427.2939 39970.7876 -123776.81 66869.3002 -123011.53 83540.4499
                   35473.2215 -152267.08 165175.232 -12908.149 -26898.513  -163747.6  190646.11 -158484.75 206551.975 -48067.228
                   -258.04356 176.302528 34.4079014 .199764499 .442461796 1.12364887 .216177977 1214.08899  2601.8642  .16810437
                   .085609616  .01764568
   3000       .03  5.27386649 3.69726983 .112704045 12.2736517 67.3889703 24.6085864 26.4696511  35.775888 7.59118593 40820.6049
                   -95650.263 57800.8939 40820.5837 -95650.385 57801.0391 30617.9572 47408.3481 -75958.282 59946.8574 -69692.738
                   32103.1115 -16980.455 -136470.97 153451.424 106576.239  16790.391 -123366.63 27843.7459 -129639.59 101795.849
                   72.6213914 -60.805179 -10.616216 .401096225 .602578256 1.48888091 .463303883 1214.74018 2695.13611 .256702146
                   .134919143 .028161393
   3500      .035  11.5471259 7.53590338 .002632995 60.9010425 .572194763 66.5405917 70.1572309 3.66636847 36.2704873 90929.4766
                   8813.99514 -95046.608 90929.4734 8813.82152 -95046.393 -78552.847 96239.2003 -7125.2924 97595.2165 -22310.555
                   -70172.833 185975.867 -82115.652 -103860.21 -71427.555 174792.047 -103364.49 167768.049 -119905.77 -47862.278
                   107.457554 -86.809581 -1.6226507 .730956226 .849792839 1.61457947 .799367017 1215.73038 2695.29933  .29928336
                   .165383842  .03100864
   4000       .04  8.38283444 5.56758052  .29797956 61.7046157 71.1717352 .606608954 72.1948802 56.2210288 .431100201 -91527.437
                   98298.1694 -9074.8187 -91527.403 98298.3187 -9075.0018 681.227713 -94876.749 89903.3593 -99002.352 87365.8501
                   7650.35213 -82452.401 189825.721 -107373.32 -89222.132 -95557.977 184780.109  -106652.7 186368.202 -79715.498
                    -91.55782 74.6162216 17.2620845 .848079386 1.14822691 1.91460119 .918417127 1216.32868 2696.40016 .326195587
                   .187070231 .035367775
   4500      .045  .179086268 1.42095843 .700046289 9.70797319  36.599462  79.693984 9.15250476 21.9540104 53.5212408 -36304.124
                   -70490.425 104017.208 -36304.177 -70490.349 104017.181 90743.1572 -37894.976 -59872.503 -35250.258 -54594.544
                   85242.3471 -140321.36 -34186.172 174507.531  150615.66 -128638.13 -21977.527  -120492.6 -19344.287 139836.891
                   -13.382312 37.6956023 -26.458388 1.17861727 1.27301356 2.16173361 1.25418661 1216.45927 2696.71638 .339804128
                   .200776848 .036664045
   5000       .05  5.12959395 4.88194404 .025300563 93.7704691 23.0857033 22.9471925 91.7438509 21.3028722 25.6505432  112830.21
                   -55983.853 -55815.935   112830.2 -55983.993 -55815.792  -56160.93 113375.018 -54115.172 111604.266 -53778.835
                   -59012.036 168645.992 -168814.19 168.200433 -2045.7581 169535.948 -167490.19 170616.302  -165383.1 -5233.2003
                   71.6211836  -69.87091 -5.0299665 1.37649508 1.62559784 2.31770731 1.45276216 1216.82628 2696.88352 .350033913
                   .208960611 .039343711
   5500      .055  .942903865 .031699211 1.18172459 8.76409995 84.1104085 37.3612209  8.9037594 74.1881695 27.3273841 -34494.261
                   106860.507 -71220.082 -34494.192 106860.496 -71220.143 -63544.717 -34220.637 101429.944 -34767.945 100359.766
                   -60910.385 36725.9514 141354.687 -178080.64 -164974.66 29324.0802  135650.58   26142.44 135127.711 -161270.15
                    -30.70674 -5.6302053 34.3762212 1.57483199 1.78043809 2.66983499 1.65448126 1216.98417 2697.24629 .355547532
                   .215358498 .042044498
   6000       .06  1.32451884  2.8491405 .192488945 61.1007787 .927114791 76.2364572 57.8428055 .627437914 72.3295984 -91078.434
                   -11219.234  101735.84 -91078.461 -11219.127 101735.767 99170.8029 -90483.457   -10226.2 -88616.988 -9229.4897
                   99094.6799 -192814.23 79859.3342 112954.894 109397.003 -189654.26 80257.2568 -187711.67 79387.4987  108324.17
                    -36.39394 53.3773407 -13.874039 1.90526509 2.02765324 2.79532369  1.9879147  1217.2357 2697.37338  .36086099
                   .219203436 .043494884
   6500      .065  1.89959388 .342015296    .530957 61.8705873 75.9823215 .696971255 61.6316617 72.9833316 .165100097 91650.4602
                   -101566.02 9727.37938 91650.4141 -101566.06 9727.46655 6170.82979 91946.3629 -99585.052 91473.2798 -99541.494
                   4734.41122 81922.9476 -193216.47 111293.523 105755.881 85775.5331 -191531.41 86738.8686 -191014.77 104275.905
                   43.5843307 -18.493656 -23.042504 2.02148053 2.32194611 3.09046867 2.10559649 1217.53488 2697.67602 .364325723
                   .221951953 .046967304
   7000       .07  .010434076 .966244018 .660059513 8.70692239 41.1344177 87.6116096 8.09793706 38.4468943 82.7161078 34381.4351
                   74730.0634 -109061.93 34381.4865 74730.0012 -109061.92   -106703. 33759.2538 73224.3776 33157.3269 72247.5201
                   -105971.08 143443.407 40348.5148 -183791.92 -179927.38 140462.256 39465.1238 139128.406 39090.1932  -178218.6
                   3.23018207 -31.084466 25.6916234 2.35221025 2.44802591  3.3370793 2.44054152 1217.66149 2697.92473 .367131021
                   .225461577 .048409989
   7500      .075  1.37530831 1.06992664 .008999341 94.2396427 23.1696835 23.9538116 95.1073491  23.194624  25.886356 -113112.12
                   56085.6628 57026.9562 -113112.12 56085.7282  57026.882 58435.1928 -113784.32  55873.782 -113631.66 56115.9062
                   59282.6723   -170139. 169197.845 941.153843 2561.41079 -172219.51   169658.1 -172914.33 169747.566 3166.76607
                   -37.085149 32.7097332 2.99989016 2.55013199 2.79900044 3.49280004 2.63991937  1218.0176 2698.08329  .37068821
                   .226958344 .051008689
   8000       .08  .413467996 .057810066 .717004188 9.11549396 88.7262755 40.9960155 9.47744838 86.3416468 38.8855724 35178.9666
                   -109753.53 74604.1352  35178.913 -109753.52 74604.1759 73172.9182 35755.1855  -108719.8 35870.5492 -108268.59
                   72658.5222 -39425.263 -144932.43 184357.691 181892.718 -37417.733 -144474.99 -36787.973 -144139.14 180927.111
                   20.3339125 7.60329317 -26.776934 2.74848304 2.95419685 3.84352479 2.84126936 1218.17374 2698.43859 .372144207
                   .230024881 .053660158
   8500      .085  .364771477  1.1931746 .261629358 61.5970315  1.0049627 78.3130841 62.4529342 .919096105 79.4860126 91447.5449
                   11680.7264  -103112.1 91447.5773 11680.6573 -103112.06 -103548.29 91958.9145 11354.6094 92080.7263 11170.5042
                   -103881.37  194559.64  -79766.92 -114792.72  -114902.9 195507.203 -80604.305 195962.096 -80910.222 -115051.87
                   19.0989915 -34.542359 16.1749608 3.07886369 3.20141916 3.96978654 3.17468174 1218.42427 2698.56549 .375494666
                   .232239361 .054967407
   9000       .09  .960473881 .182848356  .29199907 61.6173536 77.6910119 .944738815 62.5773365 77.0756352 .773087509 -91462.695
                   102701.689 -11325.198 -91462.661 102701.716  -11325.26 -10618.545 -92010.734 102331.833  -92172.39 102294.167
                   -10244.874 -80137.401 194164.377 -114026.98 -112950.38 -81392.189 194342.567 -81927.516 194466.557 -112539.04
                   -30.991513 13.5221432 17.0879803 3.19520315 3.49534293 4.26406974 3.29240724 1218.72121 2698.86426 .377323436
                    .23400086 .058364766
   9500      .095  .007685721 .612999637 .776230569 8.98897377 41.7324913 89.5091359 9.21552746 41.4189785 89.8064016 -34933.868
                   -75271.358 110236.641 -34933.924 -75271.309 110236.647 110393.625 -35279.022 -75054.719 -35371.413  -74988.04
                   110419.547 -145170.57 -40337.385 185507.956 185448.344 -145672.65 -39775.698 -145790.96 -39616.627 185407.587
                   2.77231331 24.7588295 -27.860915 3.52574235 3.62176629 4.51091721 3.62666857 1218.84893 2699.11285 .379439923
                   .237270079 .059681905
  10000       0.1  .771733954  .77304372 .249731E-4 93.9244162 23.3169034 23.6000848 95.2597002 23.3271671 24.1912814 112922.781
                   -56263.575 -56604.313 112922.781  -56263.63 -56604.257  -57067.95 113565.694 -56203.665 113722.636 -56276.012
                   -57308.857 169527.038 -169186.41 -340.62687 -864.28421 170633.644 -169769.36 171031.493 -169998.65 -1032.8454
                      27.7801 -27.803664 .158028737 3.72377659 3.97243858 4.66654571 3.82633083 1219.20375 2699.27085 .382488256
                   .238468359 .062283557
  10500      .105  .441516008  .05408404 .813834815 8.92987598 89.5185688 41.8589506 8.89025244 89.5832783 42.0008393 -34818.955
                    110242.47 -75385.226 -34818.898 110242.455 -75385.268 -75467.089 -34797.746 110277.998 -34741.563 110282.293
                   -75512.926 40566.3693 145061.354 -185627.72 -185745.09 40669.3426 145075.744 40771.3622 145023.857 -185795.22
                   -21.012282 -7.3541852 28.5277902 3.92196747 4.12773787 5.01706744 4.02707305 1219.36022 2699.62504 .383633994
                   .241462245 .064873678
  11000       .11  .185292042 .969379281 .308135686 61.4845174 1.03160994 78.4041719 62.2501313 1.05021325 79.2231415 -91363.984
                   -11834.567 103172.039 -91364.019 -11834.504 103172.012 103566.513 -91795.161 -11902.758 -91931.098 -11940.735
                   103709.453 -194536.03  79529.515 115006.516 115469.272 -195361.67 79892.4025 -195640.55 79990.3633 115650.188
                   -13.612202 31.1348564 -17.553794 4.25242302 4.37496263  5.1435162 4.36071608 1219.61062 2699.75259 .386910514
                   .243608691 .066207055
  11500      .115   .88493974 .141352763 .324453022 61.4435173 78.2023629 1.01082009 61.9133638 78.8068402 1.00344482 91333.5878
                   -103039.12 11714.5885 91333.5518 -103039.15  11714.648  11721.385 91590.4739 -103328.38 91682.0916 -103436.61
                   11671.8329 79618.9038  -194372.7 114753.794 115049.765 79869.0889 -194918.85 80010.2587  -195118.7 115108.441
                   29.7479367 -11.889187  -18.01258 4.36868397 4.66879835 5.43757452 4.47818714 1219.90725 2700.05039 .388602932
                    .24529115 .069584688
  12000       .12  .028005829 .526935156 .794618846 8.96699494   41.96328 89.7687207 9.16174691 42.3257451 90.6307331 34891.1331
                   75479.2003 -110396.37 34891.1894 75479.1543 -110396.38 -110825.55 35199.3978 75711.4592 35268.0508 75804.4356
                   -110925.16 145287.569 40587.9649 -185875.53 -186537.01 146024.945 40512.0613  146193.21 40536.3848 -186729.59
                   -5.2920534 -22.955068 28.1889845 4.69925954 4.79533652 5.68453159 4.81256854 1220.03529 2700.29939 .390723142
                   .248567221 .070912939
  12500      .125  .690519729 .684934405 .162919E-4 93.8859598 23.4546699 23.4843035 95.0476766 23.7818263 23.7732569 -112899.66
                   56429.5481 56465.2894 -112899.66 56429.6005 56465.2369 56697.3781 -113449.12  56693.908 -113596.01 56821.7904
                   56811.5521  -169364.9 169329.261 35.6364237 3.47012775  -170146.5 170143.025 -170407.56 170417.797 -10.238291
                   -26.277742 26.1712515  .12763983 4.89727728 5.14591758 5.84008771 5.01217979  1220.3898 2700.45707 .393733058
                   .249710553 .073509817
  13000       .13  .473536973  .04440552 .804851269 8.93608168 89.7780171  42.018826 8.90391954 90.5118079 42.6222868 34831.0515
                   -110402.11 75529.0495 34830.9947  -110402.1  75529.093 75895.4966 34810.8833 -110756.96 34768.2575 -110852.36
                   76069.5218 -40698.098 -145233.09 185931.189 186652.452 -41084.613 -145567.84 -41301.264 -145620.61 186921.879
                   21.7609047  6.6637467 -28.369901  5.0954815 5.30128017 6.19059783 5.21298368 1220.54646 2700.81121  .39486777
                   .252712433 .076101065
  13500      .135  .155799847 .901882522 .308729157 61.5018359  1.0225023 78.3794215 62.2835891  1.0161193 79.1766704 91376.8506
                   11782.2076 -103155.75 91376.8858 11782.1476 -103155.73 -103548.92 91804.3135 11734.2841 91955.8002 11745.3148
                   -103679.03 194532.612 -79594.738 -114937.87  -115283.2 195353.233 -80070.029 195634.831 -80210.485 -115424.35
                   12.4819809 -30.031359 17.5706903 5.42593526 5.54847988 6.31707084  5.5466118 1220.79679 2700.93884 .398149428
                   .254841472 .077432741
  14000       .14  .882103991  .14357524 .315147928 61.4343588 78.3411214 1.02782622 61.8968755 79.2807612 1.07110441  -91326.78
                   103130.495 -11812.722 -91326.745 103130.519 -11812.781 -12017.306 -91570.982 103594.146 -91669.883  103747.16
                   -12058.914 -79513.963 194457.264  -114943.3 -115611.45 -79553.676 195165.128 -79610.968 195417.043 -115806.07
                   -29.700236 11.9822886 17.7524063 5.54220412 5.84231415 6.61108438 5.66412085  1221.0934 2701.23646  .39982617
                   .256521744 .080810719
  14500      .145   .03539534 .500796298 .800501854 8.97682416 41.9639411 89.8160173 9.18951282  42.304084  90.844087 -34910.251
                   -75479.794 110425.446 -34910.307 -75479.749 110425.458 110928.001 -35240.114 -75699.929 -35321.453 -75785.036
                   111055.647 -145335.77 -40569.442 185905.207 186627.931 -146168.12 -40459.815  -146377.1 -40463.583 186840.682
                   5.94939825 22.3784785 -28.293141 5.87277218  5.9688655 6.85806986 5.99846802  1221.2215 2701.48556 .401955416
                    .25980098 .082137062
  15000       .15  .676037691 .677737848 .469537E-5 93.8678874 23.4881318 23.4400458 95.0069024 23.8896494  23.599862 112888.794
                   -56469.787 -56412.058 112888.794 -56469.839 -56412.006  -56536.84 113424.421  -56805.22 113571.639 -56950.455
                    -56603.99   169300.8 -169358.63 57.8334884  268.38056  169961.26 -170229.64 170175.628 -170522.09 346.465487
                   26.0007248 -26.033399 .068522722 6.07079699 6.31942726 7.01360466 6.19810781 1221.57594 2701.64316 .404958414
                   .260939223 .084735848
  15500      .155  .486619899 .041509872 .810736704 8.92854727 89.8052968 42.0563298 8.88352699 90.5867019 42.7806918 -34816.365
                    110418.88 -75562.748 -34816.308 110418.868 -75562.792 -76004.016  -34776.94 110799.395  -34728.42  110898.21
                   -76210.746 40746.4843 145235.175 -185981.66 -186803.41 41227.0762 145576.335 41482.3262  145626.63 -187108.96
                   -22.059463 -6.4428155 28.4734386 6.26899172 6.47480226 7.36411752 6.39887287 1221.73264 2701.99731  .40609448
                   .263945221  .08732542
  16000       .16   .14941607 .891639802 .312605543 61.4913181 1.02070946 78.3459252 62.2558805 1.01094726 79.0491727 -91369.037
                   -11771.873 103133.706 -91369.072 -11771.814 103133.681 103482.422 -91787.294 -11707.993 -91935.343 -11715.385
                   103595.521 -194502.75 79597.2582 114905.495 115190.414 -195269.72 80079.3012 -195530.86 80219.9584 115310.905
                   -12.223587 29.8603383 -17.680654  6.5994508  6.7219937 7.49059263 6.73252147 1221.98295 2702.12495 .409377699
                   .266072166 .088659142
  16500      .165  .887245167 .144501378 .317467654 61.4240355 78.3662533 1.03216473 61.8687083 79.3605806 1.08878341 91319.1068
                   -103147.04 11837.6265 91319.0711 -103147.06 11837.6861 12094.3398 91552.4943  -103639.5 91649.0224 -103799.37
                   12158.0258  79481.385 -194466.13 114984.746 115733.835 79458.1545 -195191.99 79490.9967  -195448.4 115957.399
                   29.7866609 -12.020873 -17.817622 6.71571379 7.01582869 7.78459646 6.85000674 1222.27956 2702.42254 .411052073
                   .267752723 .092036074
  17000       .17  .037441062 .495016038 .803011952 8.97476792 41.9660172 89.8083691 9.18367379 42.3160679 90.8154786 34906.2521
                   75481.6605 -110420.74 34906.3088  75481.616 -110420.76 -110912.88 35232.1673 75708.9543 35310.2292 75795.7693
                   -111038.16 145327.065 40575.3073 -185902.37 -186621.84 146145.052  40476.787 146348.388 40485.5401 -186833.93
                   -6.1189102 -22.248956 28.3374655 7.04628469 7.14238238   8.031589 7.18436582 1222.40767 2702.67166 .413184433
                   .271032944  .09336333
  17500      .175  .675523359  .67625364 .130479E-5 93.8634813 23.4970771 23.4280984 94.9950575  23.922205 23.5550298 -112886.14
                   56480.5391 56397.6792 -112886.14 56480.5911 56397.6272 56493.5828 -113417.95 56836.8646 -113564.56 56989.2467
                   56550.1995 -169283.77 169366.736 -82.963942 -343.28182 -169911.53  170254.81 -170114.76 170553.805 -439.04715
                   -25.990832 26.0048772 -.03612188 7.24430757 7.49293975 8.18711695 7.38399745 1222.76209 2702.82924 .416185592
                   .272169776 .095961655
  18000       .18  .490465041 .040526898 .811189315 8.92920609 89.8135152 42.0599684 8.88527569 90.6207293 42.7895046 34817.6493
                   -110423.93 75566.0165 34817.5923 -110423.92 75566.0608 76011.0676 34778.7985  -110816.3  34731.838 -110919.04
                   76218.5955 -40748.469 -145241.51 185989.981 186827.371 -41232.269  -145595.1 -41486.758 -145650.87 187137.632
                   22.1464453 6.36607398 -28.481385 7.44250352 7.64831866 8.53763222 7.58476778 1222.91881 2703.18339 .417322838
                   .275177049 .098551361
  18500      .185  .148445412 .889175709 .312215189 61.4914139 1.01963517 78.3366162 62.2549237 1.00727807  79.014673 91369.1078
                   11765.6769 -103127.58 91369.1431 11765.6173 -103127.55 -103464.26  91786.859 11690.7857 91934.6369 11694.1054
                   -103572.91 194496.697 -79603.526 -114893.17 -115155.05 195251.121 -80096.073 195507.549 -80240.532 -115267.02
                   12.1838177 -29.819049  17.669612 7.77296231 7.89550706 8.66410645 7.91841524  1223.1691 2703.31103 .420605942
                   .277303033 .099884953
  19000       .19  .889233049 .145324057 .317376028 61.4242401  78.372942 1.03291736 61.8668937 79.3884604 1.09125059 -91319.259
                   103151.438 -11841.942 -91319.223 103151.462 -11842.001 -12105.875 -91551.729 103653.819 -91647.678 103817.604
                   -12171.793 -79477.222 194470.685 -114993.46 -115759.69 -79445.854 195205.548 -79475.885 195465.283  -115989.4
                   -29.820011 12.0550428 17.8150506 7.88922572 8.18934322  8.9581089 8.03590259 1223.46572 2703.60861 .422280101
                   .278984057 .103261885
  19500      .195  .037900254 .493633788 .803030738 8.97512607  41.963515 89.8061239 9.18448935 42.3066216 90.8061056 -34906.949
                    -75479.41 110419.364 -34907.005 -75479.366 110419.376 110908.625 -35233.379 -75701.966 -35311.797 -75787.309
                   111032.428 -145326.38  -40572.36 185898.742 186610.592   -146142. -40468.587 -146344.23 -40475.512 186819.737
                    6.1563182 22.2178709 -28.337797 8.21979653 8.31589654  9.2051029 8.37026098 1223.59383 2703.85774 .424413016
                   .282264303 .104589082
  20000       0.2  .675760141 .676690875 .181084E-5 93.8630597 23.4998214 23.4255708 94.9897202 23.9310108 23.5454098 112885.891
                   -56483.837 -56394.637 112885.891 -56483.889 -56394.585 -56484.749 113416.116 -56845.908 113561.368 -56999.735
                   -56538.651 169280.476 -169369.78 89.3045745  361.15911 169900.865 -170262.02 170100.019  -170561.1 461.084023
                   25.9953869 -26.013283 .042553946 8.41781968  8.6664532 9.36062921  8.5698938 1223.94825 2704.01531 .427413767
                    .28340103 .107187468
  20500      .205  .491556374 .040317719 .811502875 8.92892609 89.8131898 42.0596044 8.88425248 90.6175063 42.7924591 -34817.103
                   110423.732 -75565.689 -34817.046  110423.72 -75565.734 -76011.934 -34777.572 110815.181 -34729.838 110917.064
                   -76221.227 40748.6874 145240.766 -185989.45 -186827.11 41234.3617 145592.753 41491.3887 145646.902 -187138.29
                   -22.171071 -6.3496235 28.4868895 8.61601528 8.82183265 9.71114529 8.77066287 1224.10496 2704.36947 .428551312
                   .286408604 .109777111
  21000       .21  .148323841 .889123669 .312432961 61.4905413 1.01943286 78.3334481 62.2516901 1.00635536 79.0045363 -91368.459
                    -11764.51 103125.493 -91368.495  -11764.45 103125.468 103458.533 -91785.158 -11686.451 -91932.249 -11688.748
                   103566.268 -194493.96 79604.0449 114889.918 115144.984 -195243.69 80098.7071 -195498.52 80243.5012 115255.016
                   -12.178828 29.8181768 -17.675773 8.94647437 9.06902039 9.83761905 9.10431115 1224.35525  2704.4971 .431834336
                   .288534418  .11111081
  21500      .215  .889956304 .145506932 .317443438 61.4234948 78.3736756 1.03302198 61.8655947 79.3885424 1.09196476 91318.7048
                   -103151.92 11842.5412 91318.6692 -103151.94 11842.6009 12108.5083 91550.6327 -103654.52 91646.7163 -103817.66
                   12175.7753 79476.0683 -194470.61 114994.546 115763.026 79442.1244 -195205.15  79470.941 -195464.37 115993.433
                   29.8321354 -12.062625 -17.816942 9.06273751 9.36285686 10.1316214 9.22179743 1224.65187 2704.79469 .433508489
                   .290215586  .11448767
  22000       .22   .03797653 .493446604 .803206373 8.97490185 41.9628439 89.8041152 9.18373102 42.3041123 90.8014627 34906.5125
                   75478.8066 -110418.13 34906.5692 75478.7622 -110418.14 -110905.63 35232.4872 75700.4705 35310.3393 75785.0612
                   -111029.59  145324.71  40572.193  -185896.9  -186606.1 146138.118 40467.9833 146339.929  40474.722 -186814.65
                   -6.1625101 -22.213658 28.3408958 9.39330844 9.48940999 10.3786156 9.55615653 1224.77998 2705.04382 .435641532
                    .29349579 .115814938
  22500      .225  .676037569 .676865133 .164271E-5 93.8623477 23.4998375 23.4247813 94.9901056 23.9325831 23.5430586 -112885.46
                   56483.8567 56393.6865 -112885.46 56483.9087 56393.6345 56481.9239 -113415.71 56846.8749  -113561.6 57001.6071
                   56535.8276  -169279.1 169369.372 -90.274228 -364.95104 -169897.64 170262.589 -170097.43 170563.206 -465.77948
                   -26.000722 26.0166318 -.04053032 9.59133145 9.83996661 10.5341415 9.75578882  1225.1344 2705.20139 .438642171
                   .294632525 .118413281
  23000       .23  .491768752 .040250933 .811479848 8.92900369 89.8127135 42.0599888 8.88477735 90.6173505 42.7903302 34817.2547
                   -110423.44 75566.0348 34817.1977 -110423.43 75566.0791 76011.4814 34777.9537 -110814.75  34730.864 -110916.97
                   76219.3308 -40748.881 -145240.62 185989.506 186826.229 -41233.528  -145592.7 -41488.467 -145647.83   187136.3
                   22.1758597 6.34436229 -28.486485 9.78952716 9.99534622 10.8846579 9.95655815 1225.29112 2705.55555 .439779821
                   .297640145 .121002944
  23500      .235  .148334371 .889069117 .312355793 61.4906408 1.01932792 78.3329261 62.2518613 1.00614964 79.0014618 91368.5334
                   11763.9041 -103125.15 91368.5688 11763.8444 -103125.12 -103457.18 91785.1657 11685.5147 91932.3757 11687.5532
                   -103564.25 194493.694 -79604.724 -114888.97 -115142.69 195242.342 -80099.651 195496.629 -80244.823 -115251.81
                   12.1792599 -29.817262 17.6735903 10.1199862 10.2425337 11.0111314 10.2902064 1225.54141 2705.68318 .443062796
                   .299765902 .122336621
  24000       .24   .89015775 .145576474 .317514871  61.423851 78.3735931 1.03306677 61.8657555 79.3906253 1.09186821  -91318.97
                   103151.866 -11842.798 -91318.934  103151.89 -11842.858 -12108.618 -91551.067 103654.991 -91646.835  103819.02
                   -12175.237 -79476.076 194470.824 -114994.75 -115763.61 -79442.449 195206.058 -79471.598 195465.855 -115994.26
                   -29.835512 12.0655076  17.818947 10.2362493 10.5363703 11.3051338 10.4076927 1225.83802 2705.98077 .444736965
                   .301447115 .125713492
  24500      .245    .0379952 .493380357 .803168155 8.97494844 41.9627064 89.8042782 9.18381595 42.3036932  90.799432 -34906.603
                   -75478.683 110418.229  -34906.66 -75478.638 110418.241 110905.299 -35232.401 -75699.846 -35310.503 -75784.686
                   111028.348  -145324.9 -40571.979  185896.88 186605.145  -146137.7 -40467.446 -146338.85 -40474.183 186813.034
                   6.16402464 22.2121668 -28.340221 10.5668203 10.6629234 11.5521281 10.7420518 1225.96613  2706.2299 .446870021
                   .304727314  .12704075
  25000       .25  .676075719 .676877569  .16287E-5 93.8628187 23.5003162 23.4248653 94.9889113 23.9327546 23.5427148 112885.746
                   -56484.432 -56393.788 112885.746 -56484.484 -56393.736 -56482.123 113415.765 -56847.589 113560.885 -57001.811
                   -56535.415 169279.482 -169370.23 90.7483929 365.466204 169897.888 -170263.35   170096.3  -170562.7 466.396581
                   26.0014561 -26.016871 .040357158 10.7648433   11.01348 11.7076539 10.9416841 1226.32055 2706.38747 .449870649
                   .305864045 .129639094
  25500      .255  .491832251 .040251905 .811569429 8.92900752 89.8129119 42.0592113 8.88452873 90.6166007  42.791011 -34817.262
                   110423.562 -75565.336 -34817.205 110423.549 -75565.381 -76010.895 -34777.997 110814.719 -34730.378  110916.51
                   -76219.937 40748.1755 145240.754 -185988.93 -186825.61 41232.8979 145592.716 41489.5591 145646.888 -187136.45
                   -22.177291 -6.3444389 28.4880577  10.963039 11.1688596 12.0581703 11.1424534 1226.47727 2706.74162 .451008314
                    .30887168 .132228754
  26000       .26  .148350631 .889141267 .312401947 61.4904635 1.01935323 78.3325705 62.2514289 1.00607716 79.0012543 -91368.402
                    -11764.05 103124.915 -91368.437  -11763.99 103124.891 103456.778 -91785.026 -11685.146 -91932.056 -11687.132
                   103564.117 -194493.33 79604.4465 114888.881 115141.923  -195241.8 80099.8803 -195496.17 80244.9242 115251.249
                   -12.179927 29.8184719 -17.674896 11.2934981 11.4160471 12.1846439 11.4761017 1226.72756 2706.86926 .454291274
                   .310997438 .133562439
  26500      .265  .890180289 .145588418 .317458065 61.4235503 78.3737641 1.03302369 61.8657366 79.3889656 1.09196815 91318.7461
                   -103151.98  11842.551 91318.7105   -103152. 11842.6107 12108.5383 91550.7279 -103654.72 91646.8214 -103817.93
                   12175.7942 79476.0998 -194470.71 114994.614 115763.262 79442.1896 -195205.45 79471.0272 -195464.76 115993.729
                   29.8358893 -12.066003 -17.817353 11.4097612 11.7098837 12.4786462  11.593588 1227.02417 2707.16684 .455965454
                   .312678657 .136939298
  27000       .27  .037987224  .49340928 .803198053 8.97489642 41.9625459 89.8036176 9.18371251 42.3030659 90.7996041  34906.502
                   75478.5386 -110417.82 34906.5587 75478.4941 -110417.84 -110904.71 35232.4671 75699.7084 35310.3037  75784.124
                   -111028.45 145324.394 40571.9355 -185896.33 -186604.42 146137.175 40467.2414 146338.757 40473.8203 -186812.58
                   -6.1633776 -22.212818  28.340749 11.7403322 11.8364367 12.7256405 11.9279471 1227.15228 2707.41597 .458098508
                   .315958838 .138266566
  27500      .275   .67612937 .676954367  .16374E-5  93.862331 23.4999313  23.424678 94.9899782 23.9329584 23.5426937 -112885.45
                   56483.9694 56393.5621 -112885.45 56484.0214 56393.5101  56481.559 -113415.67 56847.2272 -113561.52  57002.054
                   56535.3895 -169278.96 169369.474 -90.511347 -365.66823 -169897.22 170262.893 -170096.91 170563.577 -466.66452
                   -26.002488 26.0183468 -.04046483 11.9383552 12.1869934 12.8811663 12.1275794  1227.5067 2707.57354 .461099125
                   .317095586 .140864907
  28000       .28  .491823059 .040239152 .811488262 8.92900125 89.8125177  42.059852  8.8847653 90.6166729 42.7898227 34817.2499
                   -110423.32 75565.9119  34817.193 -110423.31 75565.9562 76011.1164 34777.9365 -110814.41 34730.8404 -110916.55
                   76218.8789 -40748.763  -145240.5 185989.263 186825.524  -41233.18 -145592.34 -41488.038 -145647.39 187135.433
                   22.1770841  6.3434338 -28.486633 12.1365509  12.342373 13.2316827 12.3283488 1227.66342  2707.9277   .4622368
                   .320103216 .143454569
  28500      .285  .148348321 .889106853 .312357576 61.4906055 1.01931158 78.3327412 62.2517097 1.00608767 79.0008028 91368.5072
                   11763.8098 -103125.03 91368.5425 11763.7502   -103125. -103456.82 91785.0831 11685.2266 91932.2638 11687.1933
                   -103563.82 194493.546 -79604.792 -114888.75 -115142.05 195241.904 -80099.856 195496.085  -80245.07 -115251.01
                   12.1798325 -29.817895 17.6736407 12.4670099 12.5895604 13.3581563  12.661997 1227.91371 2708.05533 .465519757
                   .322228964 .144788249
  29000       .29  .890214431 .145592441 .317521705 61.4238404  78.373542 1.03306226  61.865713 79.3904584 1.09185149 -91318.962
                   103151.833 -11842.772 -91318.926 103151.857 -11842.832 -12108.545 -91551.045 103654.899 -91646.804 103818.911
                   -12175.144 -79476.094 194470.783 -114994.69 -115763.44   -79442.5 195205.943  -79471.66 195465.714 -115994.05
                   -29.836461 12.0661693 17.8191387  12.583273 12.8833971 13.6521586 12.7794833 1228.21033 2708.35292 .467193935
                   .323910189 .148165117
  29500      .295  .037995107 .493383754 .803171625  8.9749371  41.962641 89.8041455 9.18377037 42.3034495 90.7989528 -34906.581
                   -75478.624 110418.147 -34906.638  -75478.58  110418.16 110905.061 -35232.333 -75699.669 -35310.415 -75784.468
                   111028.055  -145324.8 -40571.942  185896.74  186604.73 -146137.39 -40467.335 -146338.47 -40474.053 186812.523
                   6.16401711 22.2122433 -28.340283  12.913844 13.0099501 13.8991529 13.1138424 1228.33844 2708.60205  .46932699
                   .327190381 .149492379
  % % % % % %   Final time step,  PLTFIL  dumps plot data to ".PL4" disk file.
  Done dumping plot points to C-like disk file.
  30000       0.3  .676104765 .676896637 .161735E-5 93.8628099 23.5003208 23.4248541 94.9888746 23.9327753 23.5426723 112885.741
                   -56484.437 -56393.774 112885.741  -56484.49 -56393.722  -56482.08  113415.75 -56847.607 113560.863 -57001.836
                   -56535.364 169279.463 -169370.23 90.7674064 365.527453 169897.829 -170263.36 170096.227  -170562.7 466.472206
                   26.0020146 -26.017237 .040216342  13.111867 13.3605067 14.0546788 13.3134747 1228.69286 2708.75962 .472327614
                   .328327117  .15209072

Extrema of output variables follow.   Order and column positioning are the same as for the preceding time-step loop output.
Variable maxima :  82.1657243 54.1967306 14.6735871 117.216859 939.896956 36060.7469  581.35842 .8271982E7 .1590805E8 115960.359
                    147220.34 133647.378 115960.378 147220.087 133647.256 180495.764 120064.729 183680.024 124875.575 197504.115
                   187332.968 210239.104 222215.683 231154.402 286025.873 255303.834 237243.488 250951.612 258321.388  318935.62
                   268.976277 205.385932 121.134583  13.111867 13.3605067 14.0546788 13.3134747 1228.69286 2708.75962 .472327614
                   .328327117  .15209072
Times of maxima :      .02246     .02049     .02083     .02533     .02062     .02062     .02515     .02086     .02086      .0329
                       .02062       .028      .0329     .02062       .028     .02677     .03295     .02073     .03276     .02086
                       .02814     .02063     .02357     .02936     .02938     .02073     .02352     .03408     .02337     .02947
                       .02047     .02111     .02083        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
Variable minima :         0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0 -126149.97
                   -125847.11 -177007.72 -126150.03 -125847.26 -177007.48 -213383.62 -130770.33 -151844.98 -142327.19 -172768.36
                   -200983.72 -230547.82 -207852.14 -324227.57 -397063.64 -278328.29 -228165.94   -300552. -231503.15 -398487.84
                   -286.64564 -232.80191 -86.311784        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0
Times of minima :       .1E-4      .1E-4      .1E-4        0.0        0.0        0.0        0.0        0.0        0.0     .02533
                       .03097     .02062     .02533     .03097     .02062     .02073     .02521     .03081     .02515     .03082
                       .02086     .02665     .03218     .02062     .02073     .02673      .0322     .02537      .0323     .02086
                       .02246     .02049     .02972        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0

Blank card terminating all plot cards.            |BLANK PLOT

  ---- Initial flux of coil  "X0001A"  to  "      "  =  -1.00987700E-01
  ---- Initial flux of coil  "X0001B"  to  "      "  =  -9.37235203E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0001C"  to  "      "  =  9.37336190E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0002A"  to  "      "  =  -8.79323435E-02
  ---- Initial flux of coil  "X0002B"  to  "      "  =  -6.46449653E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0002C"  to  "      "  =  6.46537585E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0003A"  to  "      "  =  -3.87807548E-02
  ---- Initial flux of coil  "X0003B"  to  "      "  =  -2.58575177E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0003C"  to  "      "  =  2.58613958E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.

Card of names for time-step loop output.          |  9049A 9049B 9049C T_MANAT_MANBT_MANC1_2LTC1_2LTA1_2LTBT_OPOAT_OPOBT_OPOC
Output voltage differences for pairs of A6 names  |-5T_MANAT_MANCT_MANBT_MANAT_MANCT_MANB1_2LTC1_2LTB1_2LTA1_2LTC1_2LTB1_2LTA
Output voltage differences for pairs of A6 names  |-5T_OPOAT_OPOCT_OPOBT_OPOAT_OPOCT_OPOB
Blank card ending requests for output variables.  |BLANK OUTPUT

The data case now ready to be solved is a statistical overvoltage study that involves  NENERG = 50   simulations.
Closing or opening times for  "STATISTICS"  switches are to be varied randomly according to a Normal   distribution.   The following
is a listing of switches that are to have closing or opening times varied randomly.
          Entry    Switch      From        To         Columns 15-24        Columns 25-34       Reference switch number
         number    number       bus       bus          (in seconds)         (in seconds)       (0 implies independence)
              1        10    XX0013    XX0014             0.020000             0.000833               0
              2        11    XX0015    XX0016             0.020000             0.000833               0
              3        12    XX0017    XX0018             0.020000             0.000833               0
In addition to variation of the switching time that is caused by each switch`s own distribution, there is the added random delay
that is the same for all switches.  This added random delay is called "reference angle," and it has a uniform distribution over the
time interval  0.00000000E+00   to  3.60000000E+02   degrees at frequency  6.00000000E+01   (data fields  DEGMIN, DEGMAX, and STATFR
of the  STARTUP file).   However, if  "ITEST"  (columns 9-16 of the  STATISTICS  miscellaneous data card) is positive, the reference
angle is set to zero, and there is no such added random delay.
In the following output, for each simulation there will be a tabulation of switch times that were used, followed by a display of
peak values that occurred during the simulation.  Format for this latter output is identical to that for the extrema of a
conventional (non-statistical) simulation.
Well, almost identical!  Output of the reference angle in degrees has been added at the extreme left in otherwise blank space.

                       XX0014     XX0016     XX0018     TERRA      TERRA      TERRA      TERRA      TERRA      TERRA      9049A
  Reference angle      MEASUC     MEASUB     MEASUA     PRMANA     PRMANB     PRMANC     PROPOA     PROPOB     PROPOC

                       9049B      9049C      T_MANA     T_MANB     T_MANC     1_2LTC     1_2LTA     1_2LTB     T_OPOA     T_OPOB
 

                       T_OPOC     T_MANA     T_MANB     T_MANC     1_2LTC     1_2LTA     1_2LTB     T_OPOA     T_OPOB     T_OPOC
                                  T_MANC     T_MANA     T_MANB     1_2LTB     1_2LTC     1_2LTA     T_OPOC     T_OPOA     T_OPOB

                       XX0013     XX0015     XX0017     TERRA      TERRA      TERRA      TERRA      TERRA      TERRA      XX0014
                       XX0014     XX0016     XX0018     PRMANA     PRMANB     PRMANC     PROPOA     PROPOB     PROPOC     MEASUC

                       XX0016     XX0018
                       MEASUB     MEASUA
             Random switching times for simulation number  1  :
                                  10  2.6631773E-02   11  2.8287203E-02   12  2.5762842E-02
             ==== Table dumping for all subsequent restorations.  Time [sec] = 1.75000000E-02

 153.161            67.418431 56.3554694 36.1755231 133.332897 1322.67541 1293.06326 .1112723E8 .1305049E8 .2767603E8 -134543.23
                   -152134.93 151764.774 -134542.96 -152134.64 151764.591 203778.784 -207022.78 -194550.84 -198819.09 -199695.37
                   206129.541 -255015.11 -234136.01 271763.558 326745.887 -256679.92 -274335.16 -281790.38 -299654.11  319674.83
                   -259.65059 237.393069 190.198641 12.8569703 12.9990409 12.9230484 2122.15053 827.617925  9702.2333 .264467275
                   .241967822 .209541825
Times of maxima :      .02689     .02883     .02598     .02636     .02889      .0273     .02664     .02915      .0275     .02636
                       .02889      .0273     .02636     .02889      .0273     .02723      .0265     .02903     .02664     .02915
                        .0275     .02729     .03153      .0289     .02901     .02738      .0315     .02753     .03163       .029
                       .02689     .02883     .02598        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  2  :
                                  10  3.6287359E-02   11  3.4966930E-02   12  3.7022331E-02

 347.353           61.8295104 28.0770623 10.8206161 118.891892 132.953589 1638.30985 1369.53031 .2624154E7 .1806693E8 -127048.27
                   134351.489 -155983.87 -127048.18 134351.446 -155983.58 -211983.94 -142597.55 173723.014  -152716.9 191789.476
                    -201946.6 -213393.31 215261.296 -275384.29 -314667.33 -235928.69 246783.299 -257213.05 270432.422 -333403.14
                   248.655405 167.562115 104.022191 12.3290417 12.5167492 12.4624454 12.7156043 143.390644 5816.64484 .231221108
                   .186241592  .14193347
Times of maxima :      .03677     .03995     .03803     .04165      .0382      .0369     .04196     .03967     .03715     .04165
                        .0382      .0369     .04165      .0382      .0369     .03701     .04181     .03949     .04196     .03967
                       .03715       .043     .03943      .0369     .03701     .04307      .0395     .04321     .03963     .03714
                       .03677     .03995     .03803        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  3  :
                                  10  2.0510918E-02   11  2.0454304E-02   12  2.0835751E-02

  7.8473           90.4024392 65.5101596 7.04843496 108.372568 1966.90785 1373.88333 665.824064 .9713385E7 .4743529E7 -121297.45
                   159821.711 -152770.97 -121297.54 159821.518  -152770.8 -194502.58 -135725.92  202750.44 -143507.98 198170.079
                   -195854.99  -222763.6 222663.862 -312219.62 -390064.35 -280794.04 247774.637 -303146.29 271250.534 -393129.91
                   -300.66998 -255.94953 83.9549579  13.107716 13.5639346 13.1471297 13.3238277 2502.24096  1036.3014 .478021717
                   .348849263 .140943856
Times of maxima :      .02295     .02098     .02126     .02489     .02111     .02112     .02476     .02131     .02136     .02489
                       .02111     .02112     .02489     .02111     .02112     .02123     .02452     .02106     .02476     .02131
                       .02136     .02592     .02368     .02112     .02122     .02596      .0237     .02586     .02387     .02131
                       .02295     .02098     .02126        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  4  :
                                  10  2.4307124E-02   11  2.5684952E-02   12  2.6494674E-02

  114.33           21.0360733 25.9247661 55.4115286 172.038337 132.408022 625.834783 .4010368E7 .2312127E7 .1879164E7 136321.326
                   -134075.56 142951.398 136321.463 -134075.51 142951.232 166999.045 -195959.38 -188149.93 -195508.87 -190877.44
                   189597.805 -254005.13 -229868.69 211658.662 223210.218 -287311.78 -270833.99  -290677.9 -276982.85 224945.952
                   145.038179 161.011696 -235.39653  12.806596  12.908489 12.9416858 962.686098 306.868952 139.146021 .178012395
                   .191925519 .285543056
Times of maxima :      .02996     .02872     .02767     .03312      .0304     .02802     .02736     .03065     .02836     .03312
                        .0304     .02802     .03312      .0304     .02802     .02817     .02722     .03048     .02736     .03065
                       .02836     .02712     .03177      .0292     .02932     .02722     .03179     .02701     .03166     .02918
                       .02996     .02872     .02767        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  5  :
                                  10  3.0472440E-02   11  3.0787178E-02   12  2.9668878E-02

 217.357           48.8266394 71.3513811   26.46598 134.709325 2894.53521  134.34051 .5108555E7 .2264461E8 3268.63323 135235.676
                   -169887.91 -135050.55 135235.634 -169887.66 -135050.38  -154351.8 165190.433 -216969.11 196026.865 -203959.68
                   -173679.22 221415.901  -280211.4  -227904.1 -266519.49 236594.688 -317686.43 240611.722 -345625.74 -292160.53
                   220.967508 267.116793 162.683681  12.722111 12.9217418 12.5547421 339.320469 5855.64738 14.1565322 .209342998
                   .299468748 .182056988
Times of maxima :      .03151      .0313     .03456     .03283     .03141      .0358     .03417     .03165     .03482     .03283
                       .03141      .0358     .03283     .03141      .0358     .03471     .03283     .03151     .03417     .03165
                       .03482      .0345      .0314     .03752     .03743     .03447     .03151     .03435     .03164     .03738
                       .03151      .0313     .03456        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  6  :
                                  10  2.6760688E-02   11  2.5282682E-02   12  2.6629403E-02

 123.247            74.118647 40.6107932   95.12766 580.212011 453.230714 1992.92969 .8898818E7 150407.918 .1792465E8 142310.984
                   -140499.89 160118.693 142311.033 -140499.89 160118.701 210077.446 -179924.07 -172484.65 -197794.27 -179822.67
                   201883.419 -273862.85 -234596.55  228125.05 254848.738 -377981.22 -296919.61 -368696.07   -336571. 296311.405
                    -272.2474  -201.5212 -308.42772 12.8290021 12.9543464 13.1219643 535.504442 39.3428064 4172.96595 .255941166
                    .29000075 .431884591
Times of maxima :      .02719     .03212     .02901     .03329     .03043     .02746     .02713     .03172     .02762     .03329
                       .03043     .02746     .03329     .03043     .02746     .02748     .02733     .03036     .02713     .03172
                       .02762     .02743     .03205     .02914     .02749     .02735     .03196     .02748     .03184     .02764
                       .02719     .03212     .02901        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  7  :
                                  10  2.4071989E-02   11  2.4538479E-02   12  2.5552532E-02

 96.2967           20.8238467 31.1374504 82.6512365 2627.99687 118.927437 342.277112 .2517764E8 2478.87822 3076.15098 -167099.12
                   -127067.07 138880.063 -167098.83 -127067.17 138880.102 154572.466 -214045.41 -149391.62 -205057.51 -165504.21
                   171745.486 -293211.65 -230084.51 224342.226 245150.759 -321295.15 -246973.83   -323545. -274287.95 268793.817
                    -144.3047  176.45807 287.491281 13.0639465 12.9319816 12.9399582 7019.72224 13.6093461 14.2323601 .207862168
                   .181552035 .283253657
Times of maxima :      .02702     .02557     .02604     .02617     .02995     .02748     .02642     .02971     .02741     .02617
                       .02995     .02748     .02617     .02995     .02748     .02866     .02627     .03107     .02642     .02971
                       .02741     .02618     .03218     .02876     .02865     .02628     .03226     .02642     .03105     .02853
                       .02702     .02557     .02604        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  8  :
                                  10  3.5843943E-02   11  3.6179610E-02   12  3.6813406E-02

 359.271           60.6140494 41.5309704 31.0981973 135.782178 924.992441 1089.61461  .123501E7 .6403719E7 .2691275E8 -135764.31
                   147022.642 -149177.63 -135764.28 147022.634 -149177.26 -208641.58 -153438.79 173009.154 -187662.34  196634.32
                   -205803.15 -227832.05 248191.739 -251553.82 -282433.39 -221983.01 274314.854 -245106.25 307062.582 -345136.58
                   246.199207 -203.79149  176.34681 12.3488472 12.5903089 12.4531374 101.214308 428.761775 5453.96013 .220289256
                   .235608379 .173713468
Times of maxima :      .03638     .03673       .038     .04084     .03944     .03645     .04103     .03707     .03654     .04084
                       .03944     .03645     .04084     .03944     .03645     .03657     .04122      .0369     .04103     .03707
                       .03654     .04296     .03945     .03686     .03808     .04254     .03946     .04276     .03964      .0367
                       .03638     .03673       .038        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  9  :
                                  10  3.4936047E-02   11  3.3430356E-02   12  3.5983650E-02

 324.033           64.6864695 19.0183494 57.7658575 125.093149 134.938641 1316.91329 2907.25061 .1141309E7 .2236312E8 -130319.49
                   135350.643 -152063.04  -130319.4 135350.691 -152062.76 -220090.65 -138413.63 159798.008 -170018.82 187377.535
                   -203836.98 -224335.47 229424.453 -214207.73 -230523.18 -234944.01  259170.54 -262135.71 279187.035 -246094.08
                   254.335349 137.907032 240.345288 12.3564332 12.5262292 12.5799656 13.5562955 67.2984105 5407.10359  .18227148
                   .196143888 .237034708
Times of maxima :      .03548     .04168     .03714     .04126     .03854     .03557     .04009     .03974     .03579     .04126
                       .03854     .03557     .04126     .03854     .03557     .03566     .04025      .0397     .04009     .03974
                       .03579      .0426     .03995     .03692     .03566     .04272     .03992     .04277     .04008      .0358
                       .03548     .04168     .03714        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  10  :
                                  10  2.6812938E-02   11  2.7950039E-02   12  2.8177745E-02

 164.471           53.6221003 45.1056155 31.5738464 123.632952 196.199841 1282.46453 42057.8472 .6047772E7 .1695477E8 129556.577
                   -136690.16 151631.717 129556.567 -136690.31 151631.752 214957.712 151920.437  -181292.7 177157.338 -196467.74
                   201451.678 232429.473 -214478.48 250164.246 317868.408 274411.614 -211651.81 288037.375 -228658.28 352940.075
                   231.564463 212.380826 -177.69031   12.73452 12.8997991 12.9265206 14.4693763 667.630593 4337.50949  .34734681
                   .205896805 .199426999
Times of maxima :      .03173     .02835     .02918     .03356     .03026     .02759     .03228     .03006      .0277     .03356
                       .03026     .02759     .03356     .03026     .02759     .02755     .03242     .03013     .03228     .03006
                        .0277     .03481     .03223     .02858     .02871     .03489     .03111     .03478     .03107     .02882
                       .03173     .02835     .02918        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  11  :
                                  10  3.4947254E-02   11  3.5439276E-02   12  3.6063837E-02

 327.489           40.3521999 25.6380124 78.8556511 353.443393  387.40302  885.00965 .2941426E7 2807.12383 .2434421E8 -139044.92
                   139543.101 -146490.55 -139044.76  139543.24 -146490.53 -209160.76 -161533.32 146526.939 -192708.39 168981.455
                   -204697.53 -225286.78 231657.819 -221043.03 -230314.19 245019.579 269113.202 282217.801 306073.303 -245514.19
                    200.87857 -160.11874 280.812484 12.3678907 12.5276863 12.4886335 246.147402 13.6373281 3667.83795 .169930913
                   .201268818 .279513484
Times of maxima :       .0355     .03594     .03722     .04134     .03904     .03571     .04015      .0363      .0358     .04134
                       .03904     .03571     .04134     .03904     .03571     .03566     .04031     .03991     .04015      .0363
                        .0358     .04266     .04001     .03775     .03735      .0368     .04015     .03693     .03883      .0375
                        .0355     .03594     .03722        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  12  :
                                  10  3.4011027E-02   11  3.5095004E-02   12  3.5489282E-02

 317.798           49.0726293 16.0044814 70.2765147 751.250282 122.168977 1712.22872 2896.27862 1044.90752 .3877833E7 -144684.06
                   128787.241 -156861.06   -144684. 128787.224 -156861.19 -186559.28 -158203.01 -135671.47 -169905.66 148597.736
                    -195372.9 254481.609 232362.721 -228943.79 -271382.63 318975.699  264141.97 335147.618 275277.187 -284633.32
                   -221.52343 -126.50882  265.09718 12.4164128 12.5194627  12.699431 14.8913986 12.9870262 507.717071 .334410141
                   .168183419 .350622779
Times of maxima :      .04042     .03553     .03636     .04076     .03847     .03615     .04196     .03924     .03491     .04076
                       .03847     .03615     .04076     .03847     .03615     .03475      .0408      .0477     .04196     .03924
                       .03491      .0361     .03945     .03741     .03732      .0361     .04077     .03606     .03963     .03746
                       .04042     .03553     .03636        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  13  :
                                  10  2.4787045E-02   11  2.3623581E-02   12  2.4010882E-02

 102.234           28.2944879 96.8432123 66.5781817 3122.45641 241.037234 130.540959 .3032498E8 .1654407E8 2963.31669 -172214.02
                   -137369.69 133126.926 -172213.92 -137369.68 133126.867 159794.992 -228153.59  181571.26 -207254.81 201268.316
                   -170595.17 -224061.21 271473.583 233003.901 274585.187 -250729.34 306788.033 -264803.72 383861.626 280245.105
                   168.209655 311.196421 258.027482 13.3179724 13.0010208 12.9321197 4701.77712 1513.80149 15.3188059 .205068823
                   .321705343  .26836729
Times of maxima :      .03238     .02619     .02456      .0247     .03056     .02675     .02489     .02438     .03554      .0247
                       .03056     .02675      .0247     .03056     .02675     .02714     .02474     .02435     .02489     .02438
                       .03554     .02676     .02469     .02929      .0292     .02687     .02461       .027     .02449     .02931
                       .03238     .02619     .02456        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  14  :
                                  10  2.2947872E-02   11  2.2759117E-02   12  2.2156484E-02

 47.6644           36.3100851 68.3107441  39.592914 877.525106 965.396482 135.213394 .8512725E7 .1734143E8 .6083942E7 -146390.74
                   147556.662 135488.516 -146390.53  147556.78 135488.417  172169.81 -178825.52 218355.054 -197615.65 201624.011
                   196484.683  -215904.2 256995.098 221043.228 250041.715 -246442.88 288836.407 -262352.01 289004.676  261854.09
                   -190.55205 -261.36324 198.979682 13.1451036 13.1036869 12.9351683 1471.51539  4773.8372 480.651922  .22414398
                   .209988827   .1747397
Times of maxima :      .02654     .02312     .02416     .02429     .02352     .02817      .0245     .02361     .02692     .02429
                       .02352     .02817     .02429     .02352     .02817     .02829     .02437     .02341      .0245     .02361
                       .02692     .02694     .02336     .02952     .02959     .02559     .02341     .02568     .02327     .02948
                       .02654     .02312     .02416        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  15  :
                                  10  3.3773989E-02   11  3.4902520E-02   12  3.4909683E-02

 317.735           41.6574725 27.7491309 79.0348878 127.674626 457.302914 173.012234 .5947929E7 .6549859E7  .142019E7 -131657.22
                   140558.647 -136336.54  -131657.2 140558.665 -136336.37 -176355.33 192565.035 180358.608 196420.969 196702.631
                   -188222.73 258871.446 229103.751 -230416.84 -271475.94 319058.967 262698.166  363101.07 270140.299 -279529.12
                   -204.10162  -166.5807 281.131442 12.4109536  12.543203 12.5202828 1073.13645 782.295679 114.362703 .235638345
                   .240590129 .290693746
Times of maxima :      .03868     .03831     .03737     .04149     .03874     .03557     .03546     .03858     .03467     .04149
                       .03874     .03557     .04149     .03874     .03557     .03593     .03563     .03867     .03546     .03858
                       .03467     .03552     .04015      .0371      .0372     .03565     .04011     .03577     .04023     .03731
                       .03868     .03831     .03737        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  16  :
                                  10  2.0296431E-02   11  2.1781287E-02   12  1.9250479E-02

  13.147           103.761957 75.8761445 25.6040561 253.849147  192405.42 741.294005 843537.986 .2149019E8 .1094681E8 -137562.62
                   180835.468  -144548.1 -137562.61 180835.194 -144547.85 -199320.44 -152103.93 225951.772 -186466.75 203455.598
                    -198736.5 -237218.61 290217.785 -281769.95 -347185.25 -261305.29 318454.162 -298332.05 349077.632  -359729.7
                   -322.12103 -275.45625 160.012675 13.1448364 17.8353907 13.1575728 29.5174458 3761.89585 4286.38287 .452288222
                   .365614233 .172146348
Times of maxima :      .02405     .02233     .02149     .02382     .02241     .02091     .02364     .02265      .0208     .02382
                       .02241     .02091     .02382     .02241     .02091     .02102     .02382     .02251     .02364     .02265
                        .0208     .02593      .0224      .0224     .02251     .02595     .02251     .02579     .02265     .02249
                       .02405     .02233     .02149        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  17  :
                                  10  3.3906177E-02   11  3.2324400E-02   12  3.1613981E-02

 272.868           49.1832048 47.0897723 32.9200439 131.630469 113.640435 151.744122 .1371903E8 .3702283E7 .1166363E8  133681.44
                    124210.57 -136010.08 133681.259 124210.628 -136010.14   -206982. 205803.928 -188829.46 199998.224 -194878.63
                   -199064.24  224271.28 -221645.13 -211153.09  -226430.2 246656.649 -242559.27 251729.251 246541.161 -229562.57
                   221.772868  217.00178 -181.43882 12.6685501 12.5725299 12.5128557 3316.53808 1059.07692 3801.96594  .18000409
                   .219248537  .21648818
Times of maxima :      .03446      .0326     .03216     .03377     .03883     .03621     .03399     .03299     .03476     .03377
                       .03883     .03621     .03377     .03883     .03621     .03464     .03235     .03304     .03399     .03299
                       .03476     .03451     .03293     .03756     .03753     .03463     .03286     .03441     .04037     .03767
                       .03446      .0326     .03216        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  18  :
                                  10  3.5634091E-02   11  3.5263235E-02   12  3.6429263E-02

 347.774           59.4961107 52.7564344 24.1035968 114.112041 833.892383 1894.22635 881.291913 .1134139E8 .1942747E8  -124468.1
                    145805.37 -158986.68  -124468.1 145805.029 -158986.38  -220724.9 -147737.38 200317.397 -146440.88 198917.034
                   -202548.92 -206677.81 220605.532 -259916.85 -302257.36 220842.806 245942.894 226834.349 271294.212  -315812.8
                   243.918246 -229.68769 155.253331 12.3359106 12.5757178 12.5948573 12.6438239 2248.86992  4348.3298 .197750377
                   .219847633 .150694188
Times of maxima :      .03617     .03865     .03737     .04133     .03872     .03625     .04136     .03893      .0365     .04133
                       .03872     .03625     .04133     .03872     .03625     .03637      .0427     .03887     .04136     .03893
                        .0365     .04255     .04012     .03625     .03636     .05119      .0402     .05128     .03897     .03767
                       .03617     .03865     .03737        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  19  :
                                  10  3.6944012E-02   11  3.7046471E-02   12  3.7076380E-02

 357.809           86.8703464 61.7226048 5.48449914 111.419723 662.454195 1556.34453 938.138796 .6718895E7 .2371156E8 -122990.97
                   143461.335 -155000.08 -122991.01 143461.224 -155000.22 -204505.17 -132479.01 194102.079 -147196.82 196781.585
                   -204423.47 -219340.57 219361.374 -281706.51 -390914.55 -263390.81 247665.779 -287638.63 263867.154 -394400.95
                   -294.73776 -248.44034 74.0574043 12.3262171 12.5458944 12.3468386 12.5291758 1228.97726 2724.74458 .454037896
                   .348390464 .126053755
Times of maxima :      .03937     .03748     .03791     .04228     .03899     .03771       .042     .03781     .03741     .04228
                       .03899     .03771     .04228     .03899     .03771     .03766     .04216     .03899       .042     .03781
                       .03741     .04254     .04043     .03763     .03767     .04238     .04033     .04245     .04043      .0378
                       .03937     .03748     .03791        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  20  :
                                  10  3.2785127E-02   11  3.3016222E-02   12  3.3544455E-02

 278.724           28.3051633 48.7325041 74.4943104 2316.57022  123.00224 316.468241 .2627282E8 3202.60148 .8838587E7 163739.046
                   129225.585 -138497.98 163738.724 129225.679 -138498.08 -165499.87 230731.304 154319.863 205528.743  173019.81
                   -197766.42 266111.648 222186.641 -222412.68 -240055.65 313312.642 244684.241  292710.07 285151.421 -249015.51
                   168.241384  -220.7544 -272.93646 12.6877433 12.5380649 12.5392856 6983.11308 14.3163598 845.702259 .157550724
                   .211002677 .213982441
Times of maxima :      .03503     .03422     .03387     .03415     .03891      .0356     .03441     .03738     .03541     .03415
                       .03891      .0356     .03415     .03891      .0356     .03679     .03427     .03755     .03441     .03738
                       .03541     .03417     .04017     .03726     .03714     .03427     .04006     .03412     .03995     .03704
                       .03503     .03422     .03387        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  21  :
                                  10  3.8187621E-02   11  3.7570178E-02   12  3.5877020E-02

 355.528           67.9315236 64.9915998  34.754555 899.217421 1161.51239 125.129548 .5036811E7 .1918093E8 319587.441 -146680.05
                   150101.057 130338.376 -146680.02 150100.796 130338.359 -165544.14 -191544.46 208091.115 -195993.11 202440.027
                   -183836.17 -228826.87 232500.929   -225305. 231153.385 -268227.24 254954.571 -294634.42 292432.224 -243213.71
                   -260.63677  -254.9345 -186.42574 12.4006771 12.4863759 12.1918545  704.61116 5351.40338 47.2747631 .244419599
                   .192125446 .241353193
Times of maxima :      .03932     .03795       .044     .04217     .03819     .04481     .04195     .03843     .03883     .04217
                       .03819     .04481     .04217     .03819     .04481     .03893     .04216      .0382     .04195     .03843
                       .03883     .04352     .03996     .03877     .04618      .0436     .03958     .04228     .03972       .039
                       .03932     .03795       .044        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  22  :
                                  10  2.1848780E-02   11  2.2237140E-02   12  2.1667005E-02

 41.5695           65.3786235 80.5941674 25.9457474 129.672407 3351.45039  124.90088 .1037247E8 .3158481E8 257210.399 -132683.45
                   174500.826 130219.398 -132683.25 174500.535 130219.212 158616.145 -170453.18 234686.479 -198473.14 207785.976
                    182376.26 -206283.32 281758.663  -239195.1 -269992.84 -223426.97 324311.846 -228605.07 300495.313 -307259.17
                   -255.69244 -283.89112 161.076837 13.1091739 13.4006578 12.9571486 1565.79697 5669.20465  28.196815 .237220949
                   .278623902 .170335455
Times of maxima :      .02297     .02272     .02373     .02534     .02285     .02726     .02411     .02309     .02629     .02534
                       .02285     .02726     .02534     .02285     .02726     .02612     .02547     .02295     .02411     .02309
                       .02629     .02615     .02285     .02285     .02285     .02608     .02295     .02595     .02296      .0227
                       .02297     .02272     .02373        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  23  :
                                  10  3.0564187E-02   11  3.2100785E-02   12  3.1713235E-02

 257.951           82.2471324 52.8039349 55.5867119 1302.49175 129.613847 451.809633 .1919409E8 183178.935  .107429E8 151882.789
                   -132653.29 -140479.21 151882.589 -132653.29 -140479.37 -184398.95 193313.486 175237.146 202445.841  -180613.7
                   -198643.08 235758.468 -258161.38 -234563.99 -287093.47 266914.189 -289611.37 300306.052 -362727.56 -306156.09
                   286.787609 -229.79107 -235.76834 12.7496869 12.5942073 12.5741074  4135.5567 19.2787611 2398.13668 .325533722
                   .267083953 .191203727
Times of maxima :       .0332     .03299     .03227     .03369     .03278     .03633     .03391     .03297     .03613     .03369
                       .03278     .03633     .03369     .03278     .03633     .03477     .03245     .03875     .03391     .03297
                       .03613     .03369     .03278     .03753     .03746     .03374     .03282     .03486     .03258      .0361
                        .0332     .03299     .03227        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  24  :
                                  10  2.3446995E-02   11  2.3884675E-02   12  2.2739176E-02

 93.9398           17.9387605 115.609169 37.9695886 165.654541 131.722932 132.640057 .2534812E7 .6887278E7 2858.04355  -136223.7
                   -133728.13 134192.977 -136223.68  -133728.2 134192.938 157755.692 -178401.39 189257.234 -191529.19 196860.172
                   169510.321 -213679.19 250629.418 232583.003 266090.267 -226209.13 310309.555 -236163.97  339859.37 279847.523
                   133.935658 340.013484 -194.85787 13.0915543 12.9834645 12.9305104 208.788489 1162.51823 14.2558056  .17857764
                   .344224072 .252204197
Times of maxima :      .03245     .02629     .03021     .02478     .03065     .02771     .02362     .02444     .02745     .02478
                       .03065     .02771     .02478     .03065     .02771     .02763     .02347      .0245     .02362     .02444
                       .02745     .02598      .0245     .02931     .02937     .02609     .02462       .043     .02474     .02791
                       .03245     .02629     .03021        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  25  :
                                  10  2.4611113E-02   11  2.4784854E-02   12  2.5454302E-02

 95.9071           19.8353596 22.8682606 75.1082146  1165.4838  115.16264 496.705581 .2217652E8 2694.84273 .2670712E7 -150151.81
                   -125039.75 141125.104 -150151.51 -125039.76 141124.947 165463.378  -212744.4 -154560.41 -203755.57 -167805.49
                    191924.85 -273252.95 -211839.97 215916.041 231062.768 -288060.76 -227436.45 -296057.61 -247411.89 234149.518
                   140.838061 151.222553  274.05878 12.9698847 12.9232184 12.9313591 7981.36632 14.1519862  303.98177 .160457521
                   .168710886 .191674283
Times of maxima :      .02921     .02763     .02572     .02607     .03077     .02697     .02632     .02928     .02723     .02607
                       .03077     .02697     .02607     .03077     .02697     .02865     .02605     .02942     .02632     .02928
                       .02723     .02608     .03161     .02899     .02906     .02603     .03201     .02632     .03185     .02891
                       .02921     .02763     .02572        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  26  :
                                  10  2.0501821E-02   11  2.0540975E-02   12  2.1063359E-02

 18.1506           93.8568439 65.7837758  6.5151989 109.648045 2626.70751 1723.73761 451.029576 .1262942E8 .7337718E7 -122009.33
                   167085.324  -156997.2 -122009.25 167085.153 -156997.07 -198963.23 -129643.26 204984.876 -140468.11 199504.156
                    -197070.1 -224002.89 213234.052 -324051.31 -399932.78 -274694.37 247186.195 -306108.35 267362.682 -396222.49
                   -306.36064 -256.48348  80.716782  13.106713 13.5435425 13.1590099 13.2718167 2032.24892 1309.48163 .498990313
                   .360828018 .136490567
Times of maxima :      .02293       .021     .02165     .02433     .02116     .02115     .02464     .02139     .02137     .02433
                       .02116     .02115     .02433     .02116     .02115     .02123     .02576     .02126     .02464     .02139
                       .02137     .02607     .02366     .02115     .02125     .02597     .02251     .02589      .0239     .02138
                       .02293       .021     .02165        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  27  :
                                  10  2.2711189E-02   11  2.3087341E-02   12  2.2845576E-02

 65.6492           21.9001157 67.9998603 69.7983367 473.784048 1204.74143 131.156364 .2118691E8 .4555177E7  285890.62 -140796.03
                   150651.427 133440.239 -140796.05  150651.18 133440.296 155140.601 -202511.07 202723.667 -203322.77 195766.184
                   183050.298 219876.817 278125.641 236189.056 268312.153 239117.964 352823.846 242622.594 387380.262 312673.573
                   -147.98688 260.767828 264.193748 13.1084979 13.1344857  12.938587 5025.72035 829.753089 29.2672816 .200924366
                   .317507346  .27241915
Times of maxima :      .02378     .02549      .0234       .025      .0237     .02729     .02491     .02394      .0271       .025
                        .0237     .02729       .025      .0237     .02729      .0285     .02357     .02382     .02491     .02394
                        .0271     .03477     .02375     .02857     .02847     .03472     .02363     .03459      .0237     .02837
                       .02378     .02549      .0234        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  28  :
                                  10  2.5116882E-02   11  2.4621395E-02   12  2.4790678E-02

  80.481           51.2280781 105.966621 67.2689693 1341.49801  487.89063 917.336851    .1848E8 .4665133E7 .1238864E7 -152369.29
                   -140998.67 146920.907 -152369.02 -140998.64 146921.025 183199.153 -200738.41 -180457.39 -202129.84 -195818.04
                   187674.041 -255133.35  251042.16 233834.669 308466.324 -279887.33  324048.06   -366773. 318126.063 336459.602
                   -226.33621 325.525147 259.362621 13.1022324 12.9745041 12.9633833  3883.4821 613.396861  83.476875 .243607722
                   .453951982 .294210651
Times of maxima :      .02535     .02702     .02519     .02541      .0313     .02852     .02548     .02998     .02821     .02541
                        .0313     .02852     .02541      .0313     .02852     .02839     .02552     .02878     .02548     .02998
                       .02821     .02541      .0254      .0287     .02864     .02552     .02535     .02566     .02537     .02856
                       .02535     .02702     .02519        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  29  :
                                  10  3.6246622E-02   11  3.6952294E-02   12  3.5738007E-02

 355.666           55.6905961 50.5399302 92.3234749 514.251029 631.822588 1899.17246 .5266926E7  .866785E7 .2683219E8 -141375.61
                   143034.979 -159043.74 -141375.72 143034.857 -159043.46 -234818.79 -202567.72 197361.665 -196101.34 197687.453
                   -205768.64 231367.607 232765.239 -229570.36 -247991.21 -243046.69 275854.158 273910.648 289825.324 -256043.92
                   235.988551 -224.81088 303.847782 12.3871979 12.5120109  12.460387 1447.49144 1824.63741 5394.05683 .199331822
                   .192822748 .293158216
Times of maxima :      .03667     .03711     .03838      .0416     .03884     .03686     .04038      .0378     .03711      .0416
                       .03884     .03686      .0416     .03884     .03686     .03698     .04019     .03764     .04038      .0378
                       .03711     .03687     .04011      .0376     .03753     .04272     .04018     .03664     .04002     .03773
                       .03667     .03711     .03838        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  30  :
                                  10  2.5274167E-02   11  2.4042417E-02   12  2.4775682E-02

 90.8165           39.3723364 33.6859841 67.3601209 2087.63376 127.447356 467.439894 .4057835E8 .2587501E7 .2390401E7 -161192.67
                   -131539.91 140704.753 -161192.37 -131539.97 140704.765 164345.513 -215138.42 161399.595  -211506.4 -191682.77
                   191107.017 -255204.21 -208884.61 219900.377 241887.566 -258255.12 221038.035 -288364.97 -225177.67  273976.75
                   -198.42464 183.537419 259.538284 13.1032943 12.9575199 12.9310626 11105.1368 141.024074 234.228659 .206300298
                    .19481395 .206777477
Times of maxima :      .02576     .02668     .02506      .0254     .03011     .02751     .02564     .02861     .02614      .0254
                       .03011     .02751      .0254     .03011     .02751     .02614     .02547     .02477     .02564     .02861
                       .02614     .02595     .03226     .02849     .02843     .02607     .02531     .02568     .03206      .0286
                       .02576     .02668     .02506        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  31  :
                                  10  3.4892673E-02   11  3.5324139E-02   12  3.5003334E-02

  333.07           67.6784278 27.2439355 74.6802347 643.537233 155.438218 3267.99963 .1501218E7 278843.882 .1849109E8 -143198.08
                   136066.798 -173672.83  -143198.2  136066.91 -173672.91 -208508.45 -177328.43 153071.724 -188466.91  182885.13
                   -202134.75 273318.463 247191.929 -227930.63 -251331.43 371025.349 293896.655 371391.881 313655.278 -281296.43
                   260.150779 -165.05737 273.276846 12.4381307 12.5226779 12.6537327 148.778923 27.9773349  4904.8855 .276265674
                   .236449282 .378845198
Times of maxima :      .03544     .03571     .03589     .04161     .03894     .03567     .04147     .03878     .03537     .04161
                       .03894     .03567     .04161     .03894     .03567     .03561     .04158      .0388     .04147     .03878
                       .03537     .03559     .04022     .03725     .03713     .03562     .04028     .03555     .04014     .03702
                       .03544     .03571     .03589        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  32  :
                                  10  2.9717668E-02   11  2.9881528E-02   12  3.0327005E-02

 228.378           124.294509 68.0343564 33.0890997  1071.8435 990.202488 764.420214 244681.651 .1377369E8 .1009023E8 148947.489
                   -147883.01 -144863.61  148947.39 -147882.97 -144863.73 179626.189 159641.806 -209751.77 182080.295 -200022.95
                   198343.472  250587.14 -248886.06 254082.667 353737.834 296514.775 -259084.88 336045.507 -329124.62 356470.385
                   352.554263 260.833963 -181.90409 12.7787827 12.8911602  12.640958 24.0842071 3710.26882 1499.67855 .410226643
                   .329279856 .188019657
Times of maxima :      .03215     .03018     .03089     .03356     .03059      .0353      .0348     .03069     .03025     .03356
                       .03059      .0353     .03356     .03059      .0353     .03044     .03366     .03051      .0348     .03069
                       .03025       .035     .03224     .03048     .03045     .03366     .03061     .03382     .03076     .03058
                       .03215     .03018     .03089        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  33  :
                                  10  2.9195081E-02   11  2.9973861E-02   12  2.9951107E-02

 196.638           28.5884415  83.814378 24.1292468 461.345688 46448.1764 322.692904 365800.905  .308876E8 .1424498E7 140616.839
                   -177267.11 -138590.46 140616.967 -177266.88  -138590.4 184782.204 184883.614 -214296.99 184903.595 -207492.33
                   188235.727 237398.006 -272781.02 218648.549  -221724.8   264830.9 -297133.15 275832.212 -318484.71 -228914.57
                   169.081168 289.507129 -155.33592 12.7417125  13.706935 12.6180542 44.6144928 11569.7473 110.534304 .196837226
                   .187543575 .215883447
Times of maxima :       .0304     .03023     .03146     .03332      .0306     .03587     .03336     .03085     .03007     .03332
                        .0306     .03587     .03332      .0306     .03587     .02993     .03321      .0307     .03336     .03085
                       .03007      .0346      .0306      .0306      .0375     .03462      .0307     .03471     .03083     .03741
                        .0304     .03023     .03146        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  34  :
                                  10  3.0213620E-02   11  2.8256848E-02   12  3.1340422E-02

 214.683           48.4047573 60.3830534 65.3832138 499.015532 487.509249 117.136122 .5981702E7 .9663866E7 2967.11608 141157.959
                   -140993.22 -126106.48 141158.011 -140993.17 -126106.58  -149142.5 188644.021 -189019.43 196436.793 -198147.27
                   -170634.11 238966.051 -269737.53 -208109.25 243110.592 278399.173 -333020.51 319725.523 -351494.07 265223.865
                   220.010812 -245.72963 255.701415 12.7299177   12.89742 12.5720906 336.137873 2086.48821 15.2597828  .26101669
                   .294171727 .355541943
Times of maxima :      .03278      .0336     .03745     .03332     .03045     .03601     .03222     .03054     .03455     .03332
                       .03045     .03601     .03332     .03045     .03601     .03461     .03208     .03183     .03222     .03054
                       .03455     .03459     .03196     .03684     .03077     .03446     .03208     .03451     .03191     .03066
                       .03278      .0336     .03745        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  35  :
                                  10  3.1782212E-02   11  3.2309402E-02   12  3.0820178E-02

  241.01           20.4360237 92.2304884 36.0951771 1881.29413 231.266537 130.253426 .2966534E7  .107112E7 1312.88725 158837.045
                   137222.003 -132980.08 158836.993 137222.195 -132980.17 -140949.62 188908.173 -166124.31 192780.748 -187163.64
                    -152012.5  220514.75 -277481.72 -229747.08 -266727.21 -251671.39 -330596.73  270290.54 -335424.48 -296446.53
                   -142.95462 -303.69473 -189.98731 12.8904153 12.5915495 12.5426418 251.878704 82.7407159 13.0985831 .194009253
                   .335267881 .330743654
Times of maxima :       .0409     .03471     .03273     .03292     .03909     .03527     .03417     .03276     .03647     .03292
                       .03909     .03527     .03292     .03909     .03527     .03514     .03285     .03292     .03417     .03276
                       .03647     .03422     .03292     .03778     .03777     .04274      .0329     .03539     .03316     .03762
                        .0409     .03471     .03273        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  36  :
                                  10  3.6378364E-02   11  3.7811086E-02   12  3.5425215E-02

 351.257           69.0293778 70.7807725 51.8585923 385.652491 2791.34343 1672.77289 .5663627E7 .1165113E8 .1966641E8 -139517.56
                   168817.264 -156394.05 -139517.63 168816.999 -156393.82 -203170.96 -153801.79 200870.738 -196287.66 199058.531
                   -202654.34 -234825.45 247996.462 -279504.36   -332736. -263092.35 306972.615 -270047.68 313019.677 -365648.65
                   -262.73442 -266.04656 227.724817   12.38944 12.7639243 12.4678503 228.191345 2743.79323 8326.09494 .367984059
                    .30928577 .202252128
Times of maxima :      .04022       .038     .03931     .04117     .03844     .03701     .03968     .03826     .03723     .04117
                       .03844     .03701     .04117     .03844     .03701     .03696     .04104     .03856     .03968     .03826
                       .03723     .04334     .03987     .03843     .03854     .04335     .03978     .04318     .03965     .03859
                       .04022       .038     .03931        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  37  :
                                  10  2.6057239E-02   11  2.5722847E-02   12  2.5588186E-02

 121.249           71.6358747  56.942308 56.4393757 602.769195 386.937605 1937.01775 .2170635E8 .9317156E7 .1601318E8 -142628.61
                   -139536.27 159479.102 -142628.24 -139536.43 159478.982 207940.555 -204194.07   -178001. -203550.16 -197987.45
                   201030.818 -275574.21 -235679.09 229046.569 281031.138 -299208.87 -271989.93 -354593.88 -278792.04 322149.795
                   -267.64879 238.625875 237.569728 12.8883411 12.9283418 13.0811958  3846.2385 1329.40885 3131.34999 .204160482
                   .301107817 .243406072
Times of maxima :      .02642     .02783     .02614     .02619     .03099     .02673     .02642     .02942     .02679     .02619
                       .03099     .02673     .02619     .03099     .02673     .02663     .02624     .03087     .02642     .02942
                       .02679     .02673     .03223     .02956     .02812     .02661     .03229     .02647     .03107      .0295
                       .02642     .02783     .02614        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  38  :
                                  10  3.3661797E-02   11  3.5804979E-02   12  3.4040980E-02

 324.412           69.7503639 40.3136838 62.6226783 846.298258 803.385611 936.968579 .1955372E8 .7905059E7 .1132499E8 145972.268
                   145392.957 -147181.23 145971.943 145393.072 -147181.33  -208257.3 217474.129 158749.162 202604.634 197333.882
                   -198909.54 282586.829 226599.445 -233188.78 -215644.41 327623.055 255409.916 379420.729 269295.049 -247907.65
                   264.102942 -200.78268 -250.24524  12.527695  12.558311 12.5899575 2579.24222 592.359137 3721.99931  .22028419
                   .173787844 .267766712
Times of maxima :      .03554     .03759     .03423     .03465     .03813     .03596     .03492     .03791     .03579     .03465
                       .03813     .03596     .03465     .03813     .03596      .0358     .03477     .03655     .03492     .03791
                       .03579     .03472     .04061     .03766     .03725     .03476     .04052     .03453     .04051     .03619
                       .03554     .03759     .03423        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  39  :
                                  10  2.3694835E-02   11  2.3605108E-02   12  2.3554327E-02

 76.2468           11.2953964 80.5282834 69.9780024  2650.1743 1085.28875 131.845908 .1049007E8 .1660992E7 613.690839 -167333.63
                   149121.479 133790.564 -167333.83 149121.365 133790.612 134168.065 -208757.05 184723.092 -198527.12  -188946.6
                    142781.35 -240915.29 312947.891 230750.894 264364.492 -260049.28 390460.435 -271516.39 385536.519 305741.838
                    -106.2798 283.775058 264.533556 13.4342071 13.0413563 12.9280392 3147.50965 347.236098 13.1770301 .170013038
                   .409062448 .421863266
Times of maxima :      .03951     .02601     .02391     .02431     .02421     .02781     .02443     .03017     .02753     .02431
                       .02421     .02781     .02431     .02421     .02781     .02771     .02428     .02432     .02443     .03017
                       .02753     .02689     .02421     .02902     .02906     .02556     .02428     .02671     .02444     .02892
                       .03951     .02601     .02391        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  40  :
                                  10  2.8286299E-02   11  2.6197435E-02   12  2.8895150E-02

 160.149           59.1215209 33.1040338 7.83403225 118.503907 483.886387 1207.06521 1494.46272 .5271825E7 .1483423E8 126840.792
                   -140941.21 150680.977 126840.705 -140941.19 150680.663  212588.32 147713.568 -175864.34  154250.48 -196103.65
                   200501.458 216206.298 -220348.25 282894.987 325318.723 247951.485 -242781.45 258534.261 -261442.64 333866.569
                   -243.14917 181.945139 88.5100686 12.7188055 12.9216534 12.7802935 13.2356323 433.883901 4085.12433 .268482587
                   .205373969 .139096973
Times of maxima :      .02868      .0313     .03554     .03365      .0302     .02889     .03385     .03167     .02915     .03365
                        .0302     .02889     .03365      .0302     .02889     .02901     .03381      .0315     .03385     .03167
                       .02915     .03497     .03143      .0289     .02901     .03504     .03149     .03517     .03163     .02914
                       .02868      .0313     .03554        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  41  :
                                  10  2.3395573E-02   11  2.3323902E-02   12  2.4924808E-02

 101.023           41.6736153 107.282924 83.7259198 989777.082 476.201669 586.403298 .1754231E8 .4116982E7 .1046126E7 -186915.38
                   -140830.81 142398.175 -186915.14 -140830.81  142398.23 171379.703  -226438.5  194811.25 -201713.43 195559.274
                   187087.349 -287841.74 264462.789 234034.734 288501.206 -334666.36 -317865.64 -379065.69 350929.602 319629.668
                   -204.14117 327.540721 289.354315 43.3670467 13.0610097 12.9469883 3535.78998 599.671773 77.3391141 .208018586
                   .501121649 .403382239
Times of maxima :      .02541     .02706     .02544     .02555     .03013     .02715     .02579     .02419     .02833     .02555
                       .03013     .02715     .02555     .03013     .02715     .02851     .02565     .02405     .02579     .02419
                       .02833     .02554     .02553     .02884     .02876     .02566     .03146     .02578     .02542     .02863
                       .02541     .02706     .02544        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  42  :
                                  10  3.4144450E-02   11  3.4389451E-02   12  3.5240267E-02

 316.438           35.2253345 30.6580224 96.9636793 127.030198 130.702501  250.83895 .2666521E7 .4557863E7 .3657019E7 -131324.53
                    133209.17 -137517.54 -131324.51 133209.213 -137517.33 -193024.38 181808.823 179456.265 191912.673 195767.451
                    -194750.8 247688.248 230123.609  -228818.5 -258616.99 302477.889 270214.177   356021.8 280086.726  -273583.8
                   187.684135 175.094324 311.389915 12.3934374 12.5206155 12.5026676 295.108992 695.690291 374.503708 .209749133
                   .228380901 .316373749
Times of maxima :      .03581     .04076     .03641     .04183      .0391     .03593     .03603     .03894     .03501     .04183
                        .0391     .03593     .04183      .0391     .03593     .03488     .03585     .03905     .03603     .03894
                       .03501     .03586     .04048     .03767     .03758     .03598     .04053     .03611     .04062     .03748
                       .03581     .04076     .03641        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  43  :
                                  10  2.3602292E-02   11  2.3025882E-02   12  2.2874084E-02

  69.164           10.0815303 65.3473763 71.0636964 1382.16451 513.837516 117.624664 .1797526E8 .4327828E7 207.855344 -152873.27
                   141370.025 126369.224 -152873.23 141369.819  126369.28 137403.511  -201784.4 193041.243  -201905.9 195658.886
                   136867.546 -240632.45 285515.197  220484.72 250049.632 -262462.96 378235.791   -272271. 387560.189  278244.36
                   100.406824 -255.63133 266.577749 13.3418715 13.0490182 12.9287245 3479.45149 1093.87701 13.1161261 .157075164
                   .324679999 .364783298
Times of maxima :      .03162      .0233     .02451     .02363     .02361     .02731     .02486     .02372      .0273     .02363
                       .02361     .02731     .02363     .02361     .02731     .02716     .02359     .02375     .02486     .02372
                        .0273     .02626     .02362      .0298     .02971      .0262      .0236     .02505     .02373     .02833
                       .03162      .0233     .02451        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  44  :
                                  10  2.4502719E-02   11  2.4199877E-02   12  2.4284886E-02

 75.2216           30.9744973 85.4286343 75.7888011 3130.32436 217.896585 1301.41543  .135863E8 .6229593E7 3040.40264 -172293.56
                    -137019.6 151869.057 -172293.31 -137019.88 151869.127 161872.375 -202607.93 -179444.57 -199938.16 196552.867
                    171382.41 -239423.52 282038.343 227762.373 279803.227 -295081.85 352907.516 -329650.96 352638.794 317259.299
                   -175.99573 292.281772 275.297659 13.2783013 12.9740537 12.9890076 3802.14365 289.306166 14.2731739 .177668143
                   .436650911 .382965128
Times of maxima :      .02486     .02504     .02462     .02489     .03099     .02802     .02487     .02465     .02773     .02489
                       .03099     .02802     .02489     .03099     .02802     .02788     .02492     .03084     .02487     .02465
                       .02773     .02622     .02488     .02927     .02939     .02633     .02491     .02515     .02505      .0295
                       .02486     .02504     .02462        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  45  :
                                  10  2.0397781E-02   11  2.0216784E-02   12  2.1040439E-02

  15.039           63.8329629 57.1144239 13.3073477 128.115655 1577.40457 697.884261  2173.2528 .1485146E8 .5938366E7 -131884.42
                   155253.966 -143951.43  -131884.4 155253.926 -143951.44  -190370.7 -143672.56 210217.154 -162152.63 200509.216
                   -196416.49 -237837.74 238249.821 -285444.66 -378351.66 -278091.85 264058.442 -292092.94 289747.147 -392565.36
                   252.651861 -238.98624 115.357478 13.1183069 13.4665033 13.0820301 13.7833691 3244.28638 891.289316 .407349854
                   .306091854 .156277692
Times of maxima :      .02073     .02076     .02163     .02447     .02099     .02109     .02458     .02076     .02107     .02447
                       .02099     .02109     .02447     .02099     .02109     .02112     .02441     .02094     .02458     .02076
                       .02107     .02706      .0236     .02107     .02095     .02714     .02229     .02728     .02243     .02108
                       .02073     .02076     .02163        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  46  :
                                  10  2.7558953E-02   11  2.8496482E-02   12  2.7174408E-02

  170.06           61.5116306 90.5176461  95.330784   364.3873  1515.1911 1916.43376 .1336176E7 .2389403E8 .2704697E8 139205.895
                   -154502.77 159242.647 139205.777 -154502.33 159242.354 228168.196  184888.42 -219896.43 -187968.89 -204502.59
                   205860.612 -237168.63 -220618.51 275526.432 308653.701 274132.151 -241719.87 -341266.84 -264845.85 355719.896
                   -248.01538 300.861507 -308.75684 12.7727753  12.977481 12.9965845 110.150712 3728.54693 4911.84021 .285570633
                   .190447728 .286056061
Times of maxima :      .02774     .02905      .0283     .03275      .0291     .02817     .02792     .02935     .02843     .03275
                        .0291     .02817     .03275      .0291     .02817     .02829     .03159     .02923     .02792     .02935
                       .02843     .02817     .03153      .0291     .02921      .0341     .03161     .02804     .03147     .02935
                       .02774     .02905      .0283        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  47  :
                                  10  2.4364720E-02   11  2.6285889E-02   12  2.6158434E-02

 108.524           34.2089581 29.4002636 54.9952823 573.491222 131.720319 818.488904 .8903639E7 138386.735 .9502375E7 -142216.53
                   -133726.87 145597.274 -142216.26 -133726.88 145597.293 169240.775 -203832.64 -174286.46  -197796.5 -179530.79
                   198072.861 -278900.84  -232058.7 218809.553 218363.183 -327635.42 -281780.08 -333554.91 -287893.44 224618.584
                   -184.95664 171.465051 -234.51073  12.858337 12.9091748 12.9925828 1185.74455 20.1463971 1117.35444 .201593566
                    .20058676 .330379516
Times of maxima :      .02764     .02833     .02703     .02676     .03009     .02808     .02701     .02999     .02802     .02676
                       .03009     .02808     .02676     .03009     .02808      .0267     .02688     .03016     .02701     .02999
                       .02802     .02677     .03145     .02888     .02848     .02688     .03142     .02662      .0313     .02862
                       .02764     .02833     .02703        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  48  :
                                  10  2.8364314E-02   11  2.9955475E-02   12  2.8870797E-02

 204.823           66.1531172 81.6774426  25.129687 134.726762 738766.111 243.981397 .3493529E7 .1318131E8 .1671984E8 135244.267
                   -186144.41 -137414.05 135244.387  -186144.2 -137414.06 207208.767 172484.968 -228314.95 194287.764  -199754.7
                   201346.831 218748.888 -275616.14 276016.916 337032.455 236679.637 -325749.78 252183.639 -354862.83 343072.343
                   257.202483 285.792657 -158.52346 12.7316452 34.2172383 12.7044711 266.857663 3123.54353 2963.04597 .357579769
                   .397394101 .195646467
Times of maxima :      .03363     .03048     .03042     .03357     .03059      .0354     .03335     .03082     .02924     .03357
                       .03059      .0354     .03357     .03059      .0354     .02908     .03192     .03069     .03335     .03082
                       .02924     .03545     .03058     .03057     .03068      .0354     .03193     .03395     .03208     .03059
                       .03363     .03048     .03042        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  49  :
                                  10  3.1863932E-02   11  3.4587575E-02   12  3.4449527E-02

 310.239           24.3540071 29.1699662 52.3588208 492.181003 131.141194  197.89343  .904496E7 971430.426 .1866571E7 141060.416
                   133432.597 -136716.28  141060.14 133432.579 -136716.09 -157420.21 204605.194 181950.638 197861.795 186859.003
                   -189560.33 273399.663 230618.827 -210205.66 -211785.54 313521.521 272050.552 318033.018 276725.309 -219811.94
                    -156.0577 -170.79217  -228.8205 12.4544619 12.5173495 12.5372021 2122.92039 65.8700859 93.3506499 .166768107
                   .195409311 .297057356
Times of maxima :      .03821     .03662     .03471     .03505     .03836     .03597     .03531      .0386     .03631     .03505
                       .03836     .03597     .03505     .03836     .03597     .03649     .03517     .03844     .03531      .0386
                       .03631     .03506     .03973     .03716     .03676     .03517     .03971     .03531      .0396      .0369
                       .03821     .03662     .03471        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  50  :
                                  10  2.3922609E-02   11  2.5883817E-02   12  2.5475224E-02

  111.77           29.9455794 9.17349957 60.2700692 1551.45628 113.465921 473.333062 .1263607E8  1859.8979 .6026361E7 -154941.51
                   -124115.24 140789.476 -154941.23 -124115.22 140789.568 168785.381 -203975.96 -144226.93 -199507.18  -158589.3
                   196457.715 -282974.75 -227616.88 219717.764 243882.769 -328943.78 -242127.42 -341468.09 -252390.29 246710.746
                   -173.04791 95.7783878 245.499632 12.9912168 12.9047093 12.9445451 4353.33847 13.3036419  327.74399 .217759163
                   .145774958  .26390265
Times of maxima :      .02696     .02671     .02571     .02609     .03084      .0275     .02634     .02964     .02735     .02609
                       .03084      .0275     .02609     .03084      .0275     .02752      .0262     .03099     .02634     .02964
                       .02735      .0261      .0321     .02872     .02879      .0262     .03204     .02634     .03226     .02866
                       .02696     .02671     .02571        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3

 MAIN20 dumps OVER12 dice seed  SEEDSV =   2.3257023840000000E+09

Comment card.   Card index = 323.                 |C TENSOES FASE-TERRA
Comment card.   Card index = 324.                 |C                         MODTAB   AINCR  XMAXMX
Comment card.   Card index = 325.                 |C                          25-32   33-40   41-48
MODTAB, AINCR, XMAXMX =      3    0.050   10.000  |STATISTICS DATA                3
Statistical output of  node  voltage   0.1127E+06 |0      112677.T_MANAT_MANBT_MANC

1 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage at node  "T_MANA".   The base voltage for per unit printout is  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        21           1.0500000      1.18310850E+05             0             0          100.000000
        22           1.1000000      1.23944700E+05             3             3           94.000000
        23           1.1500000      1.29578550E+05             4             7           86.000000
        24           1.2000000      1.35212400E+05             7            14           72.000000
        25           1.2500000      1.40846250E+05            11            25           50.000000
        26           1.3000000      1.46480100E+05            10            35           30.000000
        27           1.3500000      1.52113950E+05             4            39           22.000000
        28           1.4000000      1.57747800E+05             3            42           16.000000
        29           1.4500000      1.63381650E+05             2            44           12.000000
        30           1.5000000      1.69015500E+05             3            47            6.000000
        31           1.5500000      1.74649350E+05             2            49            2.000000
        32           1.6000000      1.80283200E+05             0            49            2.000000
        33           1.6500000      1.85917050E+05             0            49            2.000000
        34           1.7000000      1.91550900E+05             1            50             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.27200000E+00     1.26987757E+00
                             Variance = 1.62663265E-02     1.58765186E-02
                   Standard deviation = 1.27539510E-01     1.26002058E-01

2 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage at node  "T_MANB".   The base voltage for per unit printout is  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        22           1.1000000      1.23944700E+05             0             0          100.000000
        23           1.1500000      1.29578550E+05             6             6           88.000000
        24           1.2000000      1.35212400E+05             8            14           72.000000
        25           1.2500000      1.40846250E+05            11            25           50.000000
        26           1.3000000      1.46480100E+05             8            33           34.000000
        27           1.3500000      1.52113950E+05             6            39           22.000000
        28           1.4000000      1.57747800E+05             3            42           16.000000
        29           1.4500000      1.63381650E+05             1            43           14.000000
        30           1.5000000      1.69015500E+05             2            45           10.000000
        31           1.5500000      1.74649350E+05             2            47            6.000000
        32           1.6000000      1.80283200E+05             1            48            4.000000
        33           1.6500000      1.85917050E+05             1            49            2.000000
        34           1.7000000      1.91550900E+05             1            50             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.28400000E+00     1.28268115E+00
                             Variance = 1.80295918E-02     1.75452953E-02
                   Standard deviation = 1.34274316E-01     1.32458655E-01

3 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage at node  "T_MANC".   The base voltage for per unit printout is  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        22           1.1000000      1.23944700E+05             0             0          100.000000
        23           1.1500000      1.29578550E+05             2             2           96.000000
        24           1.2000000      1.35212400E+05             8            10           80.000000
        25           1.2500000      1.40846250E+05            12            22           56.000000
        26           1.3000000      1.46480100E+05             7            29           42.000000
        27           1.3500000      1.52113950E+05             9            38           24.000000
        28           1.4000000      1.57747800E+05             6            44           12.000000
        29           1.4500000      1.63381650E+05             5            49            2.000000
        30           1.5000000      1.69015500E+05             0            49            2.000000
        31           1.5500000      1.74649350E+05             1            50             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.28200000E+00     1.28345671E+00
                             Variance = 8.36836735E-03     8.55626356E-03
                   Standard deviation = 9.14787809E-02     9.25000733E-02

4 ) -------------------------------------------------------------------------------------------------------------------------------
  SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY
4 ) -------------------------------------------------------------------------------------------------------------------------------
The following is a distribution of peak overvoltages among all output nodes of the last data card that have the same base voltage.
This distribution is for the maximum of the peaks at all output nodes with  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        24           1.2000000      1.35212400E+05             0             0          100.000000
        25           1.2500000      1.40846250E+05             4             4           92.000000
        26           1.3000000      1.46480100E+05             4             8           84.000000
        27           1.3500000      1.52113950E+05            12            20           60.000000
        28           1.4000000      1.57747800E+05             8            28           44.000000
        29           1.4500000      1.63381650E+05             8            36           28.000000
        30           1.5000000      1.69015500E+05             5            41           18.000000
        31           1.5500000      1.74649350E+05             5            46            8.000000
        32           1.6000000      1.80283200E+05             1            47            6.000000
        33           1.6500000      1.85917050E+05             1            48            4.000000
        34           1.7000000      1.91550900E+05             2            50             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.39700000E+00     1.39470027E+00
                             Variance = 1.22612245E-02     1.22107706E-02
                   Standard deviation = 1.10730414E-01     1.10502356E-01

Statistical output of  node  voltage   0.1127E+06 |0      112677.1_2LTC1_2LTA1_2LTB

5 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage at node  "1_2LTC".   The base voltage for per unit printout is  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        23           1.1500000      1.29578550E+05             0             0          100.000000
        24           1.2000000      1.35212400E+05             1             1           98.000000
        25           1.2500000      1.40846250E+05             1             2           96.000000
        26           1.3000000      1.46480100E+05             1             3           94.000000
        27           1.3500000      1.52113950E+05             1             4           92.000000
        28           1.4000000      1.57747800E+05             4             8           84.000000
        29           1.4500000      1.63381650E+05             4            12           76.000000
        30           1.5000000      1.69015500E+05             6            18           64.000000
        31           1.5500000      1.74649350E+05             3            21           58.000000
        32           1.6000000      1.80283200E+05             2            23           54.000000
        33           1.6500000      1.85917050E+05             3            26           48.000000
        34           1.7000000      1.91550900E+05             2            28           44.000000
        35           1.7500000      1.97184750E+05             2            30           40.000000
        36           1.8000000      2.02818600E+05             2            32           36.000000
        37           1.8500000      2.08452450E+05             7            39           22.000000
        38           1.9000000      2.14086300E+05             6            45           10.000000
        39           1.9500000      2.19720150E+05             1            46            8.000000
        40           2.0000000      2.25354000E+05             2            48            4.000000
        41           2.0500000      2.30987850E+05             1            49            2.000000
        42           2.1000000      2.36621700E+05             1            50             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.64000000E+00     1.63711890E+00
                             Variance = 5.23724490E-02     5.19261527E-02
                   Standard deviation = 2.28850276E-01     2.27873107E-01

6 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage at node  "1_2LTA".   The base voltage for per unit printout is  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        23           1.1500000      1.29578550E+05             0             0          100.000000
        24           1.2000000      1.35212400E+05             2             2           96.000000
        25           1.2500000      1.40846250E+05             2             4           92.000000
        26           1.3000000      1.46480100E+05             2             6           88.000000
        27           1.3500000      1.52113950E+05             4            10           80.000000
        28           1.4000000      1.57747800E+05             2            12           76.000000
        29           1.4500000      1.63381650E+05             3            15           70.000000
        30           1.5000000      1.69015500E+05             1            16           68.000000
        31           1.5500000      1.74649350E+05             2            18           64.000000
        32           1.6000000      1.80283200E+05             4            22           56.000000
        33           1.6500000      1.85917050E+05             3            25           50.000000
        34           1.7000000      1.91550900E+05             3            28           44.000000
        35           1.7500000      1.97184750E+05             3            31           38.000000
        36           1.8000000      2.02818600E+05             5            36           28.000000
        37           1.8500000      2.08452450E+05             6            42           16.000000
        38           1.9000000      2.14086300E+05             3            45           10.000000
        39           1.9500000      2.19720150E+05             2            47            6.000000
        40           2.0000000      2.25354000E+05             0            47            6.000000
        41           2.0500000      2.30987850E+05             3            50             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.61900000E+00     1.62000697E+00
                             Variance = 5.84326531E-02     6.00644726E-02
                   Standard deviation = 2.41728470E-01     2.45080543E-01

7 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage at node  "1_2LTB".   The base voltage for per unit printout is  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        24           1.2000000      1.35212400E+05             0             0          100.000000
        25           1.2500000      1.40846250E+05             1             1           98.000000
        26           1.3000000      1.46480100E+05             1             2           96.000000
        27           1.3500000      1.52113950E+05             2             4           92.000000
        28           1.4000000      1.57747800E+05             3             7           86.000000
        29           1.4500000      1.63381650E+05             3            10           80.000000
        30           1.5000000      1.69015500E+05             1            11           78.000000
        31           1.5500000      1.74649350E+05             4            15           70.000000
        32           1.6000000      1.80283200E+05             5            20           60.000000
        33           1.6500000      1.85917050E+05             6            26           48.000000
        34           1.7000000      1.91550900E+05             4            30           40.000000
        35           1.7500000      1.97184750E+05             4            34           32.000000
        36           1.8000000      2.02818600E+05             5            39           22.000000
        37           1.8500000      2.08452450E+05             2            41           18.000000
        38           1.9000000      2.14086300E+05             2            43           14.000000
        39           1.9500000      2.19720150E+05             3            46            8.000000
        40           2.0000000      2.25354000E+05             1            47            6.000000
        41           2.0500000      2.30987850E+05             2            49            2.000000
        42           2.1000000      2.36621700E+05             1            50             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.65000000E+00     1.64771895E+00
                             Variance = 4.27806122E-02     4.32911208E-02
                   Standard deviation = 2.06834746E-01     2.08065184E-01

8 ) -------------------------------------------------------------------------------------------------------------------------------
  SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY
8 ) -------------------------------------------------------------------------------------------------------------------------------
The following is a distribution of peak overvoltages among all output nodes of the last data card that have the same base voltage.
This distribution is for the maximum of the peaks at all output nodes with  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        33           1.6500000      1.85917050E+05             0             0          100.000000
        34           1.7000000      1.91550900E+05             4             4           92.000000
        35           1.7500000      1.97184750E+05             4             8           84.000000
        36           1.8000000      2.02818600E+05             5            13           74.000000
        37           1.8500000      2.08452450E+05            10            23           54.000000
        38           1.9000000      2.14086300E+05            11            34           32.000000
        39           1.9500000      2.19720150E+05             6            40           20.000000
        40           2.0000000      2.25354000E+05             2            42           16.000000
        41           2.0500000      2.30987850E+05             6            48            4.000000
        42           2.1000000      2.36621700E+05             2            50             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.86300000E+00     1.86126172E+00
                             Variance = 1.15877551E-02     1.14927479E-02
                   Standard deviation = 1.07646436E-01     1.07204235E-01

Statistical output of  node  voltage   0.1127E+06 |0      112677.T_OPOAT_OPOBT_OPOC

9 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage at node  "T_OPOA".   The base voltage for per unit printout is  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        24           1.2000000      1.35212400E+05             0             0          100.000000
        25           1.2500000      1.40846250E+05             1             1           98.000000
        26           1.3000000      1.46480100E+05             2             3           94.000000
        27           1.3500000      1.52113950E+05             1             4           92.000000
        28           1.4000000      1.57747800E+05             2             6           88.000000
        29           1.4500000      1.63381650E+05             1             7           86.000000
        30           1.5000000      1.69015500E+05             0             7           86.000000
        31           1.5500000      1.74649350E+05             2             9           82.000000
        32           1.6000000      1.80283200E+05             1            10           80.000000
        33           1.6500000      1.85917050E+05             2            12           76.000000
        34           1.7000000      1.91550900E+05             5            17           66.000000
        35           1.7500000      1.97184750E+05            11            28           44.000000
        36           1.8000000      2.02818600E+05            15            43           14.000000
        37           1.8500000      2.08452450E+05             6            49            2.000000
        38           1.9000000      2.14086300E+05             1            50             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.67900000E+00     1.67815357E+00
                             Variance = 2.65142857E-02     2.63620642E-02
                   Standard deviation = 1.62832078E-01     1.62363987E-01

10 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage at node  "T_OPOB".   The base voltage for per unit printout is  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        26           1.3000000      1.46480100E+05             0             0          100.000000
        27           1.3500000      1.52113950E+05             1             1           98.000000
        28           1.4000000      1.57747800E+05             0             1           98.000000
        29           1.4500000      1.63381650E+05             1             2           96.000000
        30           1.5000000      1.69015500E+05             3             5           90.000000
        31           1.5500000      1.74649350E+05             1             6           88.000000
        32           1.6000000      1.80283200E+05             2             8           84.000000
        33           1.6500000      1.85917050E+05             2            10           80.000000
        34           1.7000000      1.91550900E+05             5            15           70.000000
        35           1.7500000      1.97184750E+05            15            30           40.000000
        36           1.8000000      2.02818600E+05            15            45           10.000000
        37           1.8500000      2.08452450E+05             5            50             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.70200000E+00     1.70379310E+00
                             Variance = 1.25724490E-02     1.25231195E-02
                   Standard deviation = 1.12126932E-01     1.11906745E-01

11 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage at node  "T_OPOC".   The base voltage for per unit printout is  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        24           1.2000000      1.35212400E+05             0             0          100.000000
        25           1.2500000      1.40846250E+05             1             1           98.000000
        26           1.3000000      1.46480100E+05             1             2           96.000000
        27           1.3500000      1.52113950E+05             1             3           94.000000
        28           1.4000000      1.57747800E+05             0             3           94.000000
        29           1.4500000      1.63381650E+05             0             3           94.000000
        30           1.5000000      1.69015500E+05             0             3           94.000000
        31           1.5500000      1.74649350E+05             6             9           82.000000
        32           1.6000000      1.80283200E+05             0             9           82.000000
        33           1.6500000      1.85917050E+05             3            12           76.000000
        34           1.7000000      1.91550900E+05             7            19           62.000000
        35           1.7500000      1.97184750E+05             8            27           46.000000
        36           1.8000000      2.02818600E+05            16            43           14.000000
        37           1.8500000      2.08452450E+05             7            50             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.69100000E+00     1.69259800E+00
                             Variance = 1.94326531E-02     1.99194527E-02
                   Standard deviation = 1.39401051E-01     1.41136291E-01

12 ) -------------------------------------------------------------------------------------------------------------------------------
  SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY
12 ) -------------------------------------------------------------------------------------------------------------------------------
The following is a distribution of peak overvoltages among all output nodes of the last data card that have the same base voltage.
This distribution is for the maximum of the peaks at all output nodes with  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        34           1.7000000      1.91550900E+05             0             0          100.000000
        35           1.7500000      1.97184750E+05             6             6           88.000000
        36           1.8000000      2.02818600E+05            26            32           36.000000
        37           1.8500000      2.08452450E+05            17            49            2.000000
        38           1.9000000      2.14086300E+05             1            50             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.78800000E+00     1.79127469E+00
                             Variance = 1.20510204E-03     1.06490335E-03
                   Standard deviation = 3.47145797E-02     3.26328570E-02

Comment card.   Card index = 330.                 |C
MODTAB, AINCR, XMAXMX =      3    0.050   10.000  |STATISTICS DATA                3
Statistical output of branch voltage   0.1952E+06 |-1     195161.T_MANAT_MANBT_MANBT_MANCT_MANCT_MANA

13 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage  for branch  "T_MANA"  to  "T_MANB".   Base voltage  for per unit output = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        21           1.0500000      2.04919050E+05             0             0          100.000000
        22           1.1000000      2.14677100E+05             4             4           92.000000
        23           1.1500000      2.24435150E+05             8            12           76.000000
        24           1.2000000      2.34193200E+05            14            26           48.000000
        25           1.2500000      2.43951250E+05             3            29           42.000000
        26           1.3000000      2.53709300E+05             6            35           30.000000
        27           1.3500000      2.63467350E+05             2            37           26.000000
        28           1.4000000      2.73225400E+05             4            41           18.000000
        29           1.4500000      2.82983450E+05             6            47            6.000000
        30           1.5000000      2.92741500E+05             2            49            2.000000
        31           1.5500000      3.02499550E+05             0            49            2.000000
        32           1.6000000      3.12257600E+05             0            49            2.000000
        33           1.6500000      3.22015650E+05             1            50             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.24700000E+00     1.25025356E+00
                             Variance = 1.69551020E-02     1.64106335E-02
                   Standard deviation = 1.30211758E-01     1.28103995E-01

14 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage  for branch  "T_MANB"  to  "T_MANC".   Base voltage  for per unit output = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        21           1.0500000      2.04919050E+05             0             0          100.000000
        22           1.1000000      2.14677100E+05             5             5           90.000000
        23           1.1500000      2.24435150E+05            10            15           70.000000
        24           1.2000000      2.34193200E+05            17            32           36.000000
        25           1.2500000      2.43951250E+05             3            35           30.000000
        26           1.3000000      2.53709300E+05             2            37           26.000000
        27           1.3500000      2.63467350E+05             2            39           22.000000
        28           1.4000000      2.73225400E+05             1            40           20.000000
        29           1.4500000      2.82983450E+05             7            47            6.000000
        30           1.5000000      2.92741500E+05             1            48            4.000000
        31           1.5500000      3.02499550E+05             0            48            4.000000
        32           1.6000000      3.12257600E+05             1            49            2.000000
        33           1.6500000      3.22015650E+05             0            49            2.000000
        34           1.7000000      3.31773700E+05             1            50             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.23100000E+00     1.23391119E+00
                             Variance = 1.97591837E-02     1.97369142E-02
                   Standard deviation = 1.40567363E-01     1.40488128E-01

15 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage  for branch  "T_MANC"  to  "T_MANA".   Base voltage  for per unit output = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        21           1.0500000      2.04919050E+05             0             0          100.000000
        22           1.1000000      2.14677100E+05             4             4           92.000000
        23           1.1500000      2.24435150E+05            12            16           68.000000
        24           1.2000000      2.34193200E+05             5            21           58.000000
        25           1.2500000      2.43951250E+05            10            31           38.000000
        26           1.3000000      2.53709300E+05             2            33           34.000000
        27           1.3500000      2.63467350E+05             6            39           22.000000
        28           1.4000000      2.73225400E+05             1            40           20.000000
        29           1.4500000      2.82983450E+05             8            48            4.000000
        30           1.5000000      2.92741500E+05             1            49            2.000000
        31           1.5500000      3.02499550E+05             1            50             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.24400000E+00     1.24096355E+00
                             Variance = 1.56010204E-02     1.44122915E-02
                   Standard deviation = 1.24904045E-01     1.20051204E-01

16 ) -------------------------------------------------------------------------------------------------------------------------------
  SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY
16 ) -------------------------------------------------------------------------------------------------------------------------------
A distribution of peak values among all output branches of the last data card that have the same base value follows.  This
statistical distribution is for the maximum of the peaks at all of these output branches having base  voltage  = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        22           1.1000000      2.14677100E+05             0             0          100.000000
        23           1.1500000      2.24435150E+05             1             1           98.000000
        24           1.2000000      2.34193200E+05             4             5           90.000000
        25           1.2500000      2.43951250E+05             0             5           90.000000
        26           1.3000000      2.53709300E+05             4             9           82.000000
        27           1.3500000      2.63467350E+05             9            18           64.000000
        28           1.4000000      2.73225400E+05             5            23           54.000000
        29           1.4500000      2.82983450E+05            19            42           16.000000
        30           1.5000000      2.92741500E+05             4            46            8.000000
        31           1.5500000      3.02499550E+05             1            47            6.000000
        32           1.6000000      3.12257600E+05             1            48            4.000000
        33           1.6500000      3.22015650E+05             1            49            2.000000
        34           1.7000000      3.31773700E+05             1            50             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.38200000E+00     1.38197121E+00
                             Variance = 1.19397959E-02     1.13236231E-02
                   Standard deviation = 1.09269373E-01     1.06412514E-01

Statistical output of branch voltage   0.1952E+06 |-1     195161.1_2LTC1_2LTA1_2LTA1_2LTB1_2LTB1_2LTC

17 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage  for branch  "1_2LTC"  to  "1_2LTA".   Base voltage  for per unit output = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        22           1.1000000      2.14677100E+05             0             0          100.000000
        23           1.1500000      2.24435150E+05             3             3           94.000000
        24           1.2000000      2.34193200E+05             1             4           92.000000
        25           1.2500000      2.43951250E+05             6            10           80.000000
        26           1.3000000      2.53709300E+05             6            16           68.000000
        27           1.3500000      2.63467350E+05             7            23           54.000000
        28           1.4000000      2.73225400E+05             3            26           48.000000
        29           1.4500000      2.82983450E+05             7            33           34.000000
        30           1.5000000      2.92741500E+05             2            35           30.000000
        31           1.5500000      3.02499550E+05             4            39           22.000000
        32           1.6000000      3.12257600E+05             0            39           22.000000
        33           1.6500000      3.22015650E+05             5            44           12.000000
        34           1.7000000      3.31773700E+05             3            47            6.000000
        35           1.7500000      3.41531750E+05             1            48            4.000000
        36           1.8000000      3.51289800E+05             0            48            4.000000
        37           1.8500000      3.61047850E+05             0            48            4.000000
        38           1.9000000      3.70805900E+05             0            48            4.000000
        39           1.9500000      3.80563950E+05             2            50             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.41400000E+00     1.41376183E+00
                             Variance = 3.67642857E-02     3.67564322E-02
                   Standard deviation = 1.91740152E-01     1.91719671E-01

18 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage  for branch  "1_2LTA"  to  "1_2LTB".   Base voltage  for per unit output = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        21           1.0500000      2.04919050E+05             0             0          100.000000
        22           1.1000000      2.14677100E+05             1             1           98.000000
        23           1.1500000      2.24435150E+05             1             2           96.000000
        24           1.2000000      2.34193200E+05             1             3           94.000000
        25           1.2500000      2.43951250E+05             4             7           86.000000
        26           1.3000000      2.53709300E+05             7            14           72.000000
        27           1.3500000      2.63467350E+05             5            19           62.000000
        28           1.4000000      2.73225400E+05             7            26           48.000000
        29           1.4500000      2.82983450E+05             4            30           40.000000
        30           1.5000000      2.92741500E+05             2            32           36.000000
        31           1.5500000      3.02499550E+05             3            35           30.000000
        32           1.6000000      3.12257600E+05             3            38           24.000000
        33           1.6500000      3.22015650E+05             3            41           18.000000
        34           1.7000000      3.31773700E+05             4            45           10.000000
        35           1.7500000      3.41531750E+05             1            46            8.000000
        36           1.8000000      3.51289800E+05             0            46            8.000000
        37           1.8500000      3.61047850E+05             2            48            4.000000
        38           1.9000000      3.70805900E+05             0            48            4.000000
        39           1.9500000      3.80563950E+05             1            49            2.000000
        40           2.0000000      3.90322000E+05             0            49            2.000000
        41           2.0500000      4.00080050E+05             1            50             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.44600000E+00     1.44423915E+00
                             Variance = 4.34785714E-02     4.23746567E-02
                   Standard deviation = 2.08515159E-01     2.05851055E-01

19 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage  for branch  "1_2LTB"  to  "1_2LTC".   Base voltage  for per unit output = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        21           1.0500000      2.04919050E+05             0             0          100.000000
        22           1.1000000      2.14677100E+05             1             1           98.000000
        23           1.1500000      2.24435150E+05             4             5           90.000000
        24           1.2000000      2.34193200E+05             5            10           80.000000
        25           1.2500000      2.43951250E+05             4            14           72.000000
        26           1.3000000      2.53709300E+05             5            19           62.000000
        27           1.3500000      2.63467350E+05             2            21           58.000000
        28           1.4000000      2.73225400E+05             8            29           42.000000
        29           1.4500000      2.82983450E+05             4            33           34.000000
        30           1.5000000      2.92741500E+05             2            35           30.000000
        31           1.5500000      3.02499550E+05             1            36           28.000000
        32           1.6000000      3.12257600E+05             2            38           24.000000
        33           1.6500000      3.22015650E+05             2            40           20.000000
        34           1.7000000      3.31773700E+05             2            42           16.000000
        35           1.7500000      3.41531750E+05             2            44           12.000000
        36           1.8000000      3.51289800E+05             1            45           10.000000
        37           1.8500000      3.61047850E+05             1            46            8.000000
        38           1.9000000      3.70805900E+05             0            46            8.000000
        39           1.9500000      3.80563950E+05             1            47            6.000000
        40           2.0000000      3.90322000E+05             1            48            4.000000
        41           2.0500000      4.00080050E+05             2            50             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.42600000E+00     1.42850510E+00
                             Variance = 6.34173469E-02     6.33152989E-02
                   Standard deviation = 2.51828011E-01     2.51625314E-01

20 ) -------------------------------------------------------------------------------------------------------------------------------
  SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY
20 ) -------------------------------------------------------------------------------------------------------------------------------
A distribution of peak values among all output branches of the last data card that have the same base value follows.  This
statistical distribution is for the maximum of the peaks at all of these output branches having base  voltage  = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        25           1.2500000      2.43951250E+05             0             0          100.000000
        26           1.3000000      2.53709300E+05             1             1           98.000000
        27           1.3500000      2.63467350E+05             2             3           94.000000
        28           1.4000000      2.73225400E+05             2             5           90.000000
        29           1.4500000      2.82983450E+05             2             7           86.000000
        30           1.5000000      2.92741500E+05             4            11           78.000000
        31           1.5500000      3.02499550E+05             4            15           70.000000
        32           1.6000000      3.12257600E+05             3            18           64.000000
        33           1.6500000      3.22015650E+05             8            26           48.000000
        34           1.7000000      3.31773700E+05             8            34           32.000000
        35           1.7500000      3.41531750E+05             4            38           24.000000
        36           1.8000000      3.51289800E+05             1            39           22.000000
        37           1.8500000      3.61047850E+05             3            42           16.000000
        38           1.9000000      3.70805900E+05             0            42           16.000000
        39           1.9500000      3.80563950E+05             4            46            8.000000
        40           2.0000000      3.90322000E+05             1            47            6.000000
        41           2.0500000      4.00080050E+05             3            50             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.65100000E+00     1.65125663E+00
                             Variance = 3.62489796E-02     3.57380079E-02
                   Standard deviation = 1.90391648E-01     1.89044989E-01

Statistical output of branch voltage   0.1952E+06 |-1     195161.T_OPOAT_OPOBT_OPOBT_OPOCT_OPOCT_OPOA

21 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage  for branch  "T_OPOA"  to  "T_OPOB".   Base voltage  for per unit output = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        23           1.1500000      2.24435150E+05             0             0          100.000000
        24           1.2000000      2.34193200E+05             2             2           96.000000
        25           1.2500000      2.43951250E+05             0             2           96.000000
        26           1.3000000      2.53709300E+05             3             5           90.000000
        27           1.3500000      2.63467350E+05             1             6           88.000000
        28           1.4000000      2.73225400E+05             8            14           72.000000
        29           1.4500000      2.82983450E+05             7            21           58.000000
        30           1.5000000      2.92741500E+05             6            27           46.000000
        31           1.5500000      3.02499550E+05             2            29           42.000000
        32           1.6000000      3.12257600E+05             2            31           38.000000
        33           1.6500000      3.22015650E+05             4            35           30.000000
        34           1.7000000      3.31773700E+05             1            36           28.000000
        35           1.7500000      3.41531750E+05             3            39           22.000000
        36           1.8000000      3.51289800E+05             3            42           16.000000
        37           1.8500000      3.61047850E+05             3            45           10.000000
        38           1.9000000      3.70805900E+05             1            46            8.000000
        39           1.9500000      3.80563950E+05             0            46            8.000000
        40           2.0000000      3.90322000E+05             4            50             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.54900000E+00     1.54895177E+00
                             Variance = 4.66571429E-02     4.68250437E-02
                   Standard deviation = 2.16002645E-01     2.16390951E-01

22 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage  for branch  "T_OPOB"  to  "T_OPOC".   Base voltage  for per unit output = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        22           1.1000000      2.14677100E+05             0             0          100.000000
        23           1.1500000      2.24435150E+05             1             1           98.000000
        24           1.2000000      2.34193200E+05             5             6           88.000000
        25           1.2500000      2.43951250E+05             1             7           86.000000
        26           1.3000000      2.53709300E+05             5            12           76.000000
        27           1.3500000      2.63467350E+05             2            14           72.000000
        28           1.4000000      2.73225400E+05             2            16           68.000000
        29           1.4500000      2.82983450E+05             7            23           54.000000
        30           1.5000000      2.92741500E+05             2            25           50.000000
        31           1.5500000      3.02499550E+05             2            27           46.000000
        32           1.6000000      3.12257600E+05             3            30           40.000000
        33           1.6500000      3.22015650E+05             5            35           30.000000
        34           1.7000000      3.31773700E+05             1            36           28.000000
        35           1.7500000      3.41531750E+05             3            39           22.000000
        36           1.8000000      3.51289800E+05             2            41           18.000000
        37           1.8500000      3.61047850E+05             4            45           10.000000
        38           1.9000000      3.70805900E+05             1            46            8.000000
        39           1.9500000      3.80563950E+05             0            46            8.000000
        40           2.0000000      3.90322000E+05             0            46            8.000000
        41           2.0500000      4.00080050E+05             4            50             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.53000000E+00     1.52630621E+00
                             Variance = 6.49234694E-02     6.45103301E-02
                   Standard deviation = 2.54800843E-01     2.53988839E-01

23 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage  for branch  "T_OPOC"  to  "T_OPOA".   Base voltage  for per unit output = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        23           1.1500000      2.24435150E+05             0             0          100.000000
        24           1.2000000      2.34193200E+05             2             2           96.000000
        25           1.2500000      2.43951250E+05             3             5           90.000000
        26           1.3000000      2.53709300E+05             3             8           84.000000
        27           1.3500000      2.63467350E+05             4            12           76.000000
        28           1.4000000      2.73225400E+05             5            17           66.000000
        29           1.4500000      2.82983450E+05             4            21           58.000000
        30           1.5000000      2.92741500E+05             6            27           46.000000
        31           1.5500000      3.02499550E+05             4            31           38.000000
        32           1.6000000      3.12257600E+05             2            33           34.000000
        33           1.6500000      3.22015650E+05             2            35           30.000000
        34           1.7000000      3.31773700E+05             2            37           26.000000
        35           1.7500000      3.41531750E+05             5            42           16.000000
        36           1.8000000      3.51289800E+05             0            42           16.000000
        37           1.8500000      3.61047850E+05             2            44           12.000000
        38           1.9000000      3.70805900E+05             3            47            6.000000
        39           1.9500000      3.80563950E+05             3            50             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.52200000E+00     1.52513878E+00
                             Variance = 4.74908163E-02     4.74219745E-02
                   Standard deviation = 2.17923877E-01     2.17765871E-01

24 ) -------------------------------------------------------------------------------------------------------------------------------
  SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY
24 ) -------------------------------------------------------------------------------------------------------------------------------
A distribution of peak values among all output branches of the last data card that have the same base value follows.  This
statistical distribution is for the maximum of the peaks at all of these output branches having base  voltage  = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        25           1.2500000      2.43951250E+05             0             0          100.000000
        26           1.3000000      2.53709300E+05             1             1           98.000000
        27           1.3500000      2.63467350E+05             0             1           98.000000
        28           1.4000000      2.73225400E+05             0             1           98.000000
        29           1.4500000      2.82983450E+05             1             2           96.000000
        30           1.5000000      2.92741500E+05             5             7           86.000000
        31           1.5500000      3.02499550E+05             2             9           82.000000
        32           1.6000000      3.12257600E+05             2            11           78.000000
        33           1.6500000      3.22015650E+05             4            15           70.000000
        34           1.7000000      3.31773700E+05             1            16           68.000000
        35           1.7500000      3.41531750E+05             7            23           54.000000
        36           1.8000000      3.51289800E+05             2            25           50.000000
        37           1.8500000      3.61047850E+05             9            34           32.000000
        38           1.9000000      3.70805900E+05             5            39           22.000000
        39           1.9500000      3.80563950E+05             3            42           16.000000
        40           2.0000000      3.90322000E+05             4            46            8.000000
        41           2.0500000      4.00080050E+05             4            50             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.75300000E+00     1.75204205E+00
                             Variance = 3.40979592E-02     3.32167680E-02
                   Standard deviation = 1.84656327E-01     1.82254679E-01

Initialize variables as  "FIND"  begins.          |FIND
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Statistical output of  node  voltage   0.1127E+06 |0      112677.T_MANAT_MANBT_MANC
      Peak extremum of subset has value 1.86915140E+05     This occurred during
      simulation 41  for the variable having names  "T_MANA"  and  "      ".
      This was variable 1  of 3  in the subset;  50  shots were searched.
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Create deterministic data file for shot JP = 41   |DISK
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Initialize variables as  "FIND"  begins.          |RESET
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Exit  FIND  by resuming statistical tabulations.  |QUIT
Comment card.   Card index = 340.                 |C
Initialize variables as  "FIND"  begins.          |FIND
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Statistical output of  node  voltage   0.1127E+06 |0      112677.1_2LTC1_2LTA1_2LTB
      Peak extremum of subset has value 2.34818786E+05     This occurred during
      simulation 29  for the variable having names  "1_2LTC"  and  "      ".
      This was variable 1  of 3  in the subset;  50  shots were searched.
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Create deterministic data file for shot JP = 29   |DISK
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Initialize variables as  "FIND"  begins.          |RESET
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Exit  FIND  by resuming statistical tabulations.  |QUIT
Comment card.   Card index = 346.                 |C
Initialize variables as  "FIND"  begins.          |FIND
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Statistical output of  node  voltage   0.1127E+06 |0      112677.T_OPOAT_OPOBT_OPOC
      Peak extremum of subset has value 2.11506396E+05     This occurred during
      simulation 30  for the variable having names  "T_OPOA"  and  "      ".
      This was variable 1  of 3  in the subset;  50  shots were searched.
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Create deterministic data file for shot JP = 30   |DISK
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Initialize variables as  "FIND"  begins.          |RESET
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Exit  FIND  by resuming statistical tabulations.  |QUIT
Comment card.   Card index = 352.                 |C
Initialize variables as  "FIND"  begins.          |FIND
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Statistical output of branch voltage   0.1952E+06 |-1     195161.T_MANAT_MANBT_MANBT_MANCT_MANCT_MANA
      Peak extremum of subset has value 3.24051306E+05     This occurred during
      simulation 26  for the variable having names  "T_MANB"  and  "T_MANC".
      This was variable 2  of 3  in the subset;  50  shots were searched.
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Create deterministic data file for shot JP = 26   |DISK
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Initialize variables as  "FIND"  begins.          |RESET
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Exit  FIND  by resuming statistical tabulations.  |QUIT
Initialize variables as  "FIND"  begins.          |FIND
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Statistical output of branch voltage   0.1952E+06 |-1     195161.1_2LTC1_2LTA1_2LTA1_2LTB1_2LTB1_2LTC
      Peak extremum of subset has value 3.99932782E+05     This occurred during
      simulation 26  for the variable having names  "1_2LTB"  and  "1_2LTC".
      This was variable 3  of 3  in the subset;  50  shots were searched.
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Create deterministic data file for shot JP = 26   |DISK
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Initialize variables as  "FIND"  begins.          |RESET
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Exit  FIND  by resuming statistical tabulations.  |QUIT
Comment card.   Card index = 363.                 |C
Initialize variables as  "FIND"  begins.          |FIND
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Statistical output of branch voltage   0.1952E+06 |-1     195161.T_OPOAT_OPOBT_OPOBT_OPOCT_OPOCT_OPOA
      Peak extremum of subset has value 3.96222489E+05     This occurred during
      simulation 26  for the variable having names  "T_OPOB"  and  "T_OPOC".
      This was variable 2  of 3  in the subset;  50  shots were searched.
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Create deterministic data file for shot JP = 26   |DISK
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Initialize variables as  "FIND"  begins.          |RESET
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Exit  FIND  by resuming statistical tabulations.  |QUIT
Comment card.   Card index = 369.                 |C
Initialize variables as  "FIND"  begins.          |FIND
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Statistical output of branch energy    0.1000E+04 |-4        1.E3PRMANA      PRMANB      PRMANC
      Peak extremum of subset has value 4.33670467E+01     This occurred during
      simulation 41  for the variable having names  "PRMANA"  and  "      ".
      This was variable 1  of 3  in the subset;  50  shots were searched.
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Create deterministic data file for shot JP = 41   |DISK
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Initialize variables as  "FIND"  begins.          |RESET
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Exit  FIND  by resuming statistical tabulations.  |QUIT
Comment card.   Card index = 375.                 |C
Initialize variables as  "FIND"  begins.          |FIND
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Statistical output of branch energy    0.1000E+04 |-4        1.E3PROPOA      PROPOB      PROPOC
      Peak extremum of subset has value 1.15697473E+04     This occurred during
      simulation 33  for the variable having names  "PROPOB"  and  "      ".
      This was variable 2  of 3  in the subset;  50  shots were searched.
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Create deterministic data file for shot JP = 33   |DISK
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Initialize variables as  "FIND"  begins.          |RESET
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Exit  FIND  by resuming statistical tabulations.  |QUIT
Comment card.   Card index = 381.                 |C
Blank card ends statistical tabulation requests.  |BLANK STATISTICS

                                      Sample curve symbols : "A", "B", and "C"
                                      Theoretical curve symbol : "*"
                                      Common curve symbol : "X"

        Switch  "XX0013"  to  "XX0014"            Switch  "XX0015"  to  "XX0016"            Switch  "XX0017"  to  "XX0018"
2.20700000E-01   switchings per column          2.20700000E-01   switchings per column     2.20700000E-01   switchings per column
              Columns                                     Columns                                     Columns
          5   10   15   20   25   30                5   10   15   20   25   30                5   10   15   20   25   30
     +----+----+----+----+----+----+           +----+----+----+----+----+----+           +----+----+----+----+----+----+
    X                                         X                                         X
    X                                         X                                         X
    X                                         X                                         X
    *    A                                    X                                         X
    A*                                        B*                                        C*
    A *                                       B *                                       C *
    A   *                                     |   *    B                                |   *C
    |       *         A                       |    B  *                                 |       *C
    |        A  *                             |           * B                           |        C  *
    |                 *        A              |    B            *                       |                 X
    |                      A*                 |                      B*                 |             C         *
    |                           *       A     |                      B    *             |                           *   C
    |  2.0000E-02              A  *           |  2.0000E-02                 * B         |  2.0000E-02     C           *
    |                           *       A     |                           *            B|                           *   C
    |        A              *                 |                      B*                 |                       *  C
    |        A        *                       |                 *        B              |                 *        C
    |           * A                           |           *     B                       |           *              C
    |       *A                                |    B  *                                 |       *C
    |   *A                                    |   *B                                    C   *
    A *                                       B *                                       C *
    A*                                        B*                                        C*
    X                                         X                                         X
    X                                         X                                         X
    X                                         X                                         X
    X                                         X                                         X
   Time (scale = 2.77666667E-04  Sec/line)   Time (scale = 2.77666667E-04  Sec/line)   Time  (scale = 2.77666667E-04  Sec/line)
 .... Questionable Kolmogorov-Smirnov test result = 4.43674989E-01
 .... Questionable Kolmogorov-Smirnov test result = 2.58312367E-01
 .... Questionable Kolmogorov-Smirnov test result = 6.30757254E-01

Memory storage figures for the preceding, now-completed data case.  -------------------------------  Present   Program
A value of  "-9999"  indicates that no figure is available.         03-Sep-26  17.54.44              figure     limit  (name)
     Size List 1.   Number of electric network nodes.                                                   97      100K  (LBUS)
     Size List 2.   Number of electric network branches.                                               129      120K  (LBRNCH)
     Size List 3.   Number of data values in R, L, C tables.                                           126      500K  (LDATA)
     Size List 4.   Number of electric network sources.                                                  9     20000  (LEXCT)
     Size List 5.   Storage for [Y] & triangularized [Y].  No. times = 1228   Factors = 556            934     2000K  (LYMAT)
     Size List 6.   Number of entries in switch table.                  No. flops = 15                  15      5000  (LSWTCH)
     Size List 7.   Number of distinct ALPHANUMERIC data names plus program SPY variables.             162      200K  (LSIZE7)
     Size List 8.   History points of distributed lines.                                               112     2000K  (LPAST)
     Size List 9.   Number of nonlinear elements.                                                       15     10000  (LNONL)
     Size List 10.  Points of nonlinear characteristics.                                                40     16000  (LCHAR)
     Size List 11.  Number of Type-59 S.M. outputs.                                                      0      3000  (LSMOUT)
     Size List 12.  Total number of EMTP output variables.                                              42     12000  (LSIZ12)
     Size List 13.  Working space for batch/SPY plotting.                                            -9999     1000K  (LSIZ13)
     Size List 14.  S.M./U.M. connections to TACS.                                                   -9999      2000  (LBSTAC)
     Size List 15.  Character storage in bytes for MODELS.                                           -9999     2000K  (LCTACS)
     Size List 16.  Total number of Type-59 S.M. masses.                                                 0      3200  (LIMASS)
     Size List 17.  Number of Type-59 Synchronous machines.                                              0       360  (LSYN)
     Size List 18.  Branch and switch power/energy outputs.                                              9      1016  (MAXPE)
     Size List 19.  Total floating-point TACS table space.                                              23     2000K  (LTACST)
     Size List 20.  Non-copied recursive convolution data plus SEEK of MODELS.                           0     2000K  (LFSEM)
     Size List 21.  Total modal/phase [T] matrix storage.                                               36     12000  (LFD)
     Size List 22.  Total recursive convolution history.                                                 0     1000K  (LHIST)
     Size List 23.  Giant vectors for renumbering, phasors;  also extrema accumulation.               4558     2000K  (LSIZ23)
     Size List 24.  Peak phases of compensation for data.                                                3        36  (LCOMP)
     Size List 25.  Total table space for all U.M usage.                                             -9999      240K  (LSPCUM)
     Size List 26.  Square of max number of coupled phases.                                              9     2000K  (LSIZ26)
     Size List 27.  Maximum number of MODELS top variables.                                          -9999      100K  (LSIZ27)
     Size List 28.  MODELS.  Total work space is divided into INTEGER and REAL.  1st, REAL:          -9999     2000K  (LRTACS)
                             Second  and last,  statistics for INTEGER work space.                       0         0  (LITACS)
     Size List 29.  RAM disk used by "TAPSAV" table saving (limit is "LABCOM" size LTLABL).          -9999  84700944  (LSIZ29)
     Size List 30.  ULM line or Noda line or User line circuits.                                           0        39  (LSIZ30)
Timing figures characterizing central processor (CP) solution speed.  ----------------------------   CP sec  Wait sec  Real sec
     Data input time (through blank card ending branches) ....                                       0.000     0.000     0.000
     Node renumbering and phasor solution  ....                                                      0.020     0.000     0.020
     After phasor solution, but before time-step loop  ....                                          0.000     0.000     0.000
     Integration of equations (time-step loop)  ....                                                16.110     0.000    16.110
     Plotting or STATISTICS termination overlays ....                                                0.010     0.000     0.010
                                                                                                    ---------------------------
                                                                                          Totals     16.140     0.000    16.140

