   ---   323   cards of disk file read into card cache cells  1   onward.
Alternative Transients Program (ATP),  Intel Visual Fortran.    All rights reserved by Can/Am user group of Portland, Oregon, USA.
 Date (dd-mth-yy) and time of day (hh.mm.ss) = 03-Sep-26  15.07.16    Name of disk plot file is  shot0019.pl4
Consult the 860-page ATP Rule Book of the Can/Am EMTP User Group in Portland,  Oregon, USA.  Source code date is 19 June 2017.
Total size of LABCOM tables = 80605677 INTEGER words.  31 VARDIM  List Sizes follow:  100K  120K  500K  20K  2000K  5K  200K
 2000K  10K  16K  3K  12K 1000K  2K 2000K  3200  360  1016 2000K 2000K  12K 1000K 2000K  36  240K 2000K  100K 2000K84700K  39  100K
--------------------------------------------------+--------------------------------------------------------------------------------
Descriptive interpretation of input data cards.   |  Input data card images are shown below, all 80 columns, character by character
                                                  0         1         2         3         4         5         6         7         8
                                                  012345678901234567890123456789012345678901234567890123456789012345678901234567890
--------------------------------------------------+--------------------------------------------------------------------------------
Comment card.   Card index = 1.                   |C data:shot0019.dat
Comment card.   Card index = 2.                   |C data:case.atp
Marker card preceding new EMTP data case.         |BEGIN NEW DATA CASE
Comment card.   Card index = 4.                   |C ------------------------------------------------------------------------------
Comment card.   Card index = 5.                   |C Generated by ATPDraw September, 3, 2026
Comment card.   Card index = 6.                   |C from project /tmp/tmpxajsiy70/case.xml
Comment card.   Card index = 7.                   |C ATPDraw developed by H. K. Høidalen at NTNU - NORWAY 1999-2022
Comment card.   Card index = 8.                   |C ------------------------------------------------------------------------------
Use  SPY  DEPOSIT  on following variable.         |$DEPOSIT, SIGMAX=3.0
Comment card.   Card index = 10.                  |C $DUMMY, XYZ000
Comment card.   Card index = 11.                  |C  dT  >< Tmax >< Xopt >< Copt ><Epsiln>
Misc. data.     1.000E-05   3.000E-01   6.000E+01 |   1.E-5      .3     60.     60.  1.E-16
Misc. data.    500    1  1  1  1  0  0  1  0  0   |     500       1       1       1       1       0               1
Comment card.   Card index = 14.                  |C        1         2         3         4         5         6         7         8
Comment card.   Card index = 15.                  |C 345678901234567890123456789012345678901234567890123456789012345678901234567890
Comment card.   Card index = 16.                  |C < n1 >< n2 ><ref1><ref2>< R  >< L  >< C  >
Comment card.   Card index = 17.                  |C < n1 >< n2 ><ref1><ref2>< R  >< A  >< B  ><Leng><><>0
Comment card.   Card index = 18.                  |C bar from: 390 - bar to: 391 - fictional: 1505 1505 - SGOTA3-MG000
Sat. Xformer.    2.456E-02  2.878E+01  0.000E+00  |  TRANSFORMER             .0245628.784X0001A                                   0
    Breakpoint.      2.45605E-02    2.87840E+01   |     0.024560452        28.78395
    Breakpoint.      9.03510E-01    1.08293E+03   |     0.903510298      1082.93048
    Breakpoint.      1.66111E+00    1.13708E+03   |      1.66111143        1137.077
    Breakpoint.      3.75350E+00    1.19122E+03   |      3.75349629      1191.22352
    Breakpoint.      7.42970E+00    1.23454E+03   |      7.42970164      1234.54074
    Breakpoint.      1.75927E+01    1.28869E+03   |      17.5926808      1288.68727
    Breakpoint.      2.79951E+01    1.30601E+03   |      27.9951131      1306.01415
    Breakpoint.      8.30078E+02    1.55942E+03   |       830.07831      1559.41988
Special termination-of-points card.               |            9999
  Winding 1.   1.7190E+00  1.8237E-01  2.8868E+02 | 1390A                     1.719 68.75288.68
  Winding 2.   1.8700E-01 -1.9892E-02  1.9919E+02 | 2391A                      .187-7.499199.19
  Winding 3.   3.2000E-02  1.1247E-03  1.3800E+01 | 3395A  395B                .032  .424  13.8
Transformer copy using reference name  "X0001A"   |  TRANSFORMER X0001A                  X0001B                                   0
  Winding 1.   (No values read, since copy)       | 1390B
  Winding 2.   (No values read, since copy)       | 2391B
  Winding 3.   (No values read, since copy)       | 3395B  395C
Transformer copy using reference name  "X0001A"   |  TRANSFORMER X0001A                  X0001C                                   0
  Winding 1.   (No values read, since copy)       | 1390C
  Winding 2.   (No values read, since copy)       | 2391C
  Winding 3.   (No values read, since copy)       | 3395C  395A
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  395A                      1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  395B                      1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  395C                      1.E6                                               0
Comment card.   Card index = 43.                  |C bar from: 390 - bar to: 391 - fictional: 393 393 - SGOTA4-MG000
Sat. Xformer.    2.456E-02  2.878E+01  0.000E+00  |  TRANSFORMER             .0245628.784X0002A                                   0
    Breakpoint.      2.45605E-02    2.87840E+01   |     0.024560452        28.78395
    Breakpoint.      9.03510E-01    1.08293E+03   |     0.903510298      1082.93048
    Breakpoint.      1.66111E+00    1.13708E+03   |      1.66111143        1137.077
    Breakpoint.      3.75350E+00    1.19122E+03   |      3.75349629      1191.22352
    Breakpoint.      7.42970E+00    1.23454E+03   |      7.42970164      1234.54074
    Breakpoint.      1.75927E+01    1.28869E+03   |      17.5926808      1288.68727
    Breakpoint.      2.79951E+01    1.30601E+03   |      27.9951131      1306.01415
    Breakpoint.      8.30078E+02    1.55942E+03   |       830.07831      1559.41988
Special termination-of-points card.               |            9999
  Winding 1.   1.5120E+00  1.6048E-01  2.8868E+02 | 1390A                     1.512  60.5288.68
  Winding 2.   5.4000E-02 -5.6818E-03  1.9919E+02 | 2391A                      .054-2.142199.19
  Winding 3.   3.2000E-02  1.1194E-03  1.3800E+01 | 3397A  397B                .032  .422  13.8
Transformer copy using reference name  "X0002A"   |  TRANSFORMER X0002A                  X0002B                                   0
  Winding 1.   (No values read, since copy)       | 1390B
  Winding 2.   (No values read, since copy)       | 2391B
  Winding 3.   (No values read, since copy)       | 3397B  397C
Transformer copy using reference name  "X0002A"   |  TRANSFORMER X0002A                  X0002C                                   0
  Winding 1.   (No values read, since copy)       | 1390C
  Winding 2.   (No values read, since copy)       | 2391C
  Winding 3.   (No values read, since copy)       | 3397C  397A
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  397A                      1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  397B                      1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  397C                      1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  42077A                    1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  42077B                    1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  42077C                    1.E6                                               0
Comment card.   Card index = 71.                  |C 42077 - SGOTA6-MG013
Comment card.   Card index = 72.                  |C bar from: 9098 - bar to: 9049 - circuit: 7 SGO-DF-MG138 SGOTA2-MG138 300.0
Sat. Xformer.    1.538E-01  8.392E+01  0.000E+00  |  TRANSFORMER             .1538183.924X0004A                                   0
    Breakpoint.      1.53808E-01    8.39241E+01   |      0.15380798       83.924129
    Breakpoint.      2.45543E+00    2.98868E+02   |      2.45542745      298.867504
    Breakpoint.      4.51432E+00    3.13811E+02   |      4.51432442      313.810879
    Breakpoint.      1.02007E+01    3.28754E+02   |      10.2007004      328.754254
    Breakpoint.      2.01914E+01    3.40709E+02   |      20.1913508      340.708954
    Breakpoint.      4.78108E+01    3.55652E+02   |      47.8108014       355.65233
    Breakpoint.      7.60810E+01    3.60434E+02   |      76.0810026       360.43421
    Breakpoint.      2.25586E+03    4.30369E+02   |      2255.86479      430.369205
Special termination-of-points card.               |            9999
  Winding 1.   3.6000E-02  3.8038E-03  7.9674E+01 | 19049A                     .036 1.43479.674
  Winding 2.   3.6000E-02  3.8038E-03  7.9674E+01 | 2X0003A                    .036 1.43479.674
Transformer copy using reference name  "X0004A"   |  TRANSFORMER X0004A                  X0004B                                   0
  Winding 1.   (No values read, since copy)       | 19049B
  Winding 2.   (No values read, since copy)       | 2X0003B
Transformer copy using reference name  "X0004A"   |  TRANSFORMER X0004A                  X0004C                                   0
  Winding 1.   (No values read, since copy)       | 19049C
  Winding 2.   (No values read, since copy)       | 2X0003C
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  X0003A                    1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  X0003B                    1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  X0003C                    1.E6                                               0
1st of coupled R-L.   1.13780E+01  1.41787E-01    |51X0005AX0010A            11.378     53.4525
2nd coil. 1.373E+00 5.617E-02 0.000E+00 0.000E+00 |52X0005BX0010B            1.3727     21.1765
Zca, Zcc= 3.335E+00 2.854E-02 4.708E+00 8.471E-02 |53X0005CX0010C
1st of coupled R-L.   3.17140E+01  3.38011E-01    |51X0006AX0009A            31.714 127.4272128
2nd coil. 1.489E+01 1.352E-01 0.000E+00 0.000E+00 |52X0006BX0009B             14.89  50.9674572
Zca, Zcc= 5.608E+00 6.761E-02 2.050E+01 2.028E-01 |53X0006CX0009C
1st of coupled R-L.   3.90950E+02  1.44245E+00    |51X0008AX0007A            390.95 543.7895175
2nd coil. 8.644E+00 2.480E-01 0.000E+00 0.000E+00 |52X0008BX0007B            8.6441  93.4941375
Zca, Zcc= 1.274E+02 3.981E-01 1.361E+02 6.461E-01 |53X0008CX0007C
Comment card.   Card index = 103.                 |C < n1 >< n2 ><ref1><ref2>< R  >< L  >< C  >
Comment card.   Card index = 104.                 |C < n1 >< n2 ><ref1><ref2>< R  >< A  >< B  ><Leng><><>0
Comment card.   Card index = 105.                 |C < n1 >< n2 ><ref1><ref2>< R  >< L  >< C  >
Comment card.   Card index = 106.                 |C < n1 >< n2 ><ref1><ref2>< R  >< A  >< B  ><Leng><><>0
1st of coupled R-L.   3.69000E+07  8.17724E+04    |51391A  E001A             3.69E7   30827475.
2nd coil. 2.160E+04 1.538E+02 0.000E+00 0.000E+00 |52391B  E001B             21598.   57981.719
Zca, Zcc= 1.229E+07 2.721E+04 1.231E+07 2.736E+04 |53391C  E001C
Sat. Xformer.    0.000E+00  0.000E+00  1.000E+06  |  TRANSFORMER                         ST001A  1.E6                             0
Special termination-of-points card.               |            9999
  Winding 1.   1.0000E-04  2.6526E-07  1.9919E+02 | 1E001A                    .0001 .0001199.19
  Winding 2.   1.0000E-04  2.6526E-07  7.9674E+01 | 29049A                    .0001 .000179.674
Transformer copy using reference name  "ST001A"   |  TRANSFORMER ST001A                  ST001B                                   0
  Winding 1.   (No values read, since copy)       | 1E001B
  Winding 2.   (No values read, since copy)       | 29049B
Transformer copy using reference name  "ST001A"   |  TRANSFORMER ST001A                  ST001C                                   0
  Winding 1.   (No values read, since copy)       | 1E001C
  Winding 2.   (No values read, since copy)       | 29049C
1st of coupled R-L.   1.58000E+05  4.43667E+02    |51390A  E002A             1.58E5    167258.5
2nd coil. 1.673E+02 3.619E+00 0.000E+00 0.000E+00 |52390B  E002B             167.31    1364.325
Zca, Zcc= 5.261E+04 1.467E+02 5.278E+04 1.503E+02 |53390C  E002C
Sat. Xformer.    0.000E+00  0.000E+00  1.000E+06  |  TRANSFORMER                         ST002A  1.E6                             0
Special termination-of-points card.               |            9999
  Winding 1.   1.0000E-04  2.6526E-07  2.8868E+02 | 1E002A                    .0001 .0001288.68
  Winding 2.   1.0000E-04  2.6526E-07  1.9919E+02 | 2391A                     .0001 .0001199.19
Transformer copy using reference name  "ST002A"   |  TRANSFORMER ST002A                  ST002B                                   0
  Winding 1.   (No values read, since copy)       | 1E002B
  Winding 2.   (No values read, since copy)       | 2391B
Transformer copy using reference name  "ST002A"   |  TRANSFORMER ST002A                  ST002C                                   0
  Winding 1.   (No values read, since copy)       | 1E002C
  Winding 2.   (No values read, since copy)       | 2391C
1st of coupled R-L.   6.29570E+04  3.30096E+02    |51390A  E003A             62957.   124443.25
2nd coil. 1.236E+03 1.123E+01 0.000E+00 0.000E+00 |52390B  E003B             1235.6     4232.25
Zca, Zcc= 2.057E+04 1.063E+02 2.181E+04 1.175E+02 |53390C  E003C
Sat. Xformer.    0.000E+00  0.000E+00  1.000E+06  |  TRANSFORMER                         ST003A  1.E6                             0
Special termination-of-points card.               |            9999
  Winding 1.   1.0000E-04  2.6526E-07  2.8868E+02 | 1E003A                    .0001 .0001288.68
  Winding 2.   1.0000E-04  2.6526E-07  7.9674E+01 | 29049A                    .0001 .000179.674
Transformer copy using reference name  "ST003A"   |  TRANSFORMER ST003A                  ST003B                                   0
  Winding 1.   (No values read, since copy)       | 1E003B
  Winding 2.   (No values read, since copy)       | 29049B
Transformer copy using reference name  "ST003A"   |  TRANSFORMER ST003A                  ST003C                                   0
  Winding 1.   (No values read, since copy)       | 1E003C
  Winding 2.   (No values read, since copy)       | 29049C
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_MANCXX0014              .001                                               0
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  XX0015MEASUC              .001                                               4
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_MANBXX0016              .001                                               0
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  XX0017MEASUB              .001                                               4
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_MANAXX0018              .001                                               0
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  XX0019MEASUA              .001                                               4
Series R-L-C.   1.000E-01  0.000E+00  0.000E+00   |  T_MANB                      .1                                               1
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_MANAPRMANA              .001                                               0
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_MANBPRMANB              .001                                               0
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_MANCPRMANC              .001                                               0
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_OPOAPROPOA              .001                                               0
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_OPOBPROPOB              .001                                               0
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_OPOCPROPOC              .001                                               0
Comment card.   Card index = 159.                 |C 145 kV, Ur=120, MCOV = 96.kV Classe 3: 8kJ/kVr
Type-92 R(i)   0.0000E+00  0.0000E+00  4.4440E+03 |92      PRMANA                         4444.                                   4
Piecewise-lin.   0.000E+00  1.000E+19  0.000E+00  |                                               -1.
    Breakpoint.      1.00000E-03    1.35764E+05   |                    0.001                  135764.
    Breakpoint.      2.00000E-02    1.76190E+05   |                     0.02                  176190.
    Breakpoint.      2.00000E+00    1.85000E+05   |                       2.                   1.85E5
    Breakpoint.      2.00000E+01    1.95461E+05   |                      20.                  195461.
    Breakpoint.      2.50000E+02    2.16935E+05   |                     250.                  216935.
    Breakpoint.      5.00000E+02    2.26000E+05   |                     500.                   2.26E5
    Breakpoint.      1.00000E+03    2.31000E+05   |                     1.E3                   2.31E5
    Breakpoint.      2.00000E+03    2.43000E+05   |                     2.E3                   2.43E5
Special termination-of-points card.               |            9999
Reference branch.   Copy  (      , PRMANA )       |92      PRMANB      PRMANA             4444.                                   4
Reference branch.   Copy  (      , PRMANA )       |92      PRMANC      PRMANA             4444.                                   4
Comment card.   Card index = 173.                 |C 145 kV, Ur=120, MCOV = 96.kV Classe 3: 8kJ/kVr
Type-92 R(i)   0.0000E+00  0.0000E+00  4.4440E+03 |92      PROPOA                         4444.                                   4
Piecewise-lin.   0.000E+00  1.000E+19  0.000E+00  |                                               -1.
    Breakpoint.      1.00000E-03    1.35764E+05   |                    0.001                  135764.
    Breakpoint.      2.00000E-02    1.76190E+05   |                     0.02                  176190.
    Breakpoint.      2.00000E+00    1.85000E+05   |                       2.                   1.85E5
    Breakpoint.      2.00000E+01    1.95461E+05   |                      20.                  195461.
    Breakpoint.      2.50000E+02    2.16935E+05   |                     250.                  216935.
    Breakpoint.      5.00000E+02    2.26000E+05   |                     500.                   2.26E5
    Breakpoint.      1.00000E+03    2.31000E+05   |                     1.E3                   2.31E5
    Breakpoint.      2.00000E+03    2.43000E+05   |                     2.E3                   2.43E5
Special termination-of-points card.               |            9999
Reference branch.   Copy  (      , PROPOA )       |92      PROPOB      PROPOA             4444.                                   4
Reference branch.   Copy  (      , PROPOA )       |92      PROPOC      PROPOA             4444.                                   4
Comment card.   Card index = 187.                 |C 1/6
Comment card.   Card index = 188.                 |C  <++++++>  Cards punched by support routine on  03-Sep-26  16.18.53  <++++++>
Comment card.   Card index = 189.                 |C    **** UNTRANSPOSED K.C. Lee line calculated at   6.000E+01 HZ. ****
Comment card.   Card index = 190.                 |C LINE CONSTANTS
Comment card.   Card index = 191.                 |C $ERASE
Comment card.   Card index = 192.                 |C BRANCH  IN_001OUT001IN_002OUT002IN_003OUT003
Comment card.   Card index = 193.                 |C METRIC
Comment card.   Card index = 194.                 |C   1   .5   .1899 4           1.828    -3.2   22.04      7.     0.0   0.0
Comment card.   Card index = 195.                 |C   2   .5   .1899 4           1.828     3.2    23.9    8.86     0.0   0.0
Comment card.   Card index = 196.                 |C   3   .5   .1899 4           1.828    -3.2   25.76   10.72     0.0   0.0
Comment card.   Card index = 197.                 |C   0.2742    .667 4            1.24     0.0   29.44    18.6     0.0   0.0
Comment card.   Card index = 198.                 |C BLANK CARD ENDING CONDUCTOR CARDS
Comment card.   Card index = 199.                 |C     1.E3       60.                              13.3                 1
Comment card.   Card index = 200.                 |C    The transformation matrix was calculated at  6.00000000E+01 Hz.
New MOLDAT = 1     (data vintage).                |$VINTAGE, 1
 5.284E-01 8.593E+02 2.210E+05 8.593E+02 6.017E-05|-1T_MANAX0011A             5.28357E-01 8.59331E+02 2.21024E+05-1.33000E+01 1  3
 1.912E-01 3.671E+02 2.934E+05 3.671E+02 4.533E-05|-2T_MANBX0011B             1.91185E-01 3.67062E+02 2.93377E+05-1.33000E+01 1  3
 1.906E-01 4.134E+02 2.936E+05 4.134E+02 4.529E-05|-3T_MANCX0011C             1.90555E-01 4.13371E+02 2.93650E+05-1.33000E+01 1  3
New MOLDAT = 0     (data vintage).                |$VINTAGE, 0
TR(1,1 )...  0.594-0.699 0.402                    |  0.59364229 -0.69928374  0.40193149
TI(1,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(2,1 )...  0.611 0.022-0.814                    |  0.61125068  0.02235166 -0.81448972
TI(2,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(3,1 )...  0.523 0.714 0.418                    |  0.52341326  0.71449469  0.41839881
TI(3,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
Comment card.   Card index = 212.                 |C 1/6
Comment card.   Card index = 213.                 |C  <++++++>  Cards punched by support routine on  03-Sep-26  16.18.54  <++++++>
Comment card.   Card index = 214.                 |C    **** UNTRANSPOSED K.C. Lee line calculated at   6.000E+01 HZ. ****
Comment card.   Card index = 215.                 |C LINE CONSTANTS
Comment card.   Card index = 216.                 |C $ERASE
Comment card.   Card index = 217.                 |C BRANCH  IN_001OUT001IN_002OUT002IN_003OUT003
Comment card.   Card index = 218.                 |C METRIC
Comment card.   Card index = 219.                 |C   1   .5   .1899 4           1.828    -3.2   22.04      7.     0.0   0.0
Comment card.   Card index = 220.                 |C   2   .5   .1899 4           1.828     3.2    23.9    8.86     0.0   0.0
Comment card.   Card index = 221.                 |C   3   .5   .1899 4           1.828    -3.2   25.76   10.72     0.0   0.0
Comment card.   Card index = 222.                 |C   0.2742    .667 4            1.24     0.0   29.44    18.6     0.0   0.0
Comment card.   Card index = 223.                 |C BLANK CARD ENDING CONDUCTOR CARDS
Comment card.   Card index = 224.                 |C     1.E3       60.                              13.3                 1
Comment card.   Card index = 225.                 |C    The transformation matrix was calculated at  6.00000000E+01 Hz.
New MOLDAT = 1     (data vintage).                |$VINTAGE, 1
 5.284E-01 8.593E+02 2.210E+05 8.593E+02 6.017E-05|-1X0012AT_OPOA             5.28357E-01 8.59331E+02 2.21024E+05-1.33000E+01 1  3
 1.912E-01 3.671E+02 2.934E+05 3.671E+02 4.533E-05|-2X0012BT_OPOB             1.91185E-01 3.67062E+02 2.93377E+05-1.33000E+01 1  3
 1.906E-01 4.134E+02 2.936E+05 4.134E+02 4.529E-05|-3X0012CT_OPOC             1.90555E-01 4.13371E+02 2.93650E+05-1.33000E+01 1  3
New MOLDAT = 0     (data vintage).                |$VINTAGE, 0
TR(1,1 )...  0.594-0.699 0.402                    |  0.59364229 -0.69928374  0.40193149
TI(1,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(2,1 )...  0.611 0.022-0.814                    |  0.61125068  0.02235166 -0.81448972
TI(2,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(3,1 )...  0.523 0.714 0.418                    |  0.52341326  0.71449469  0.41839881
TI(3,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
Comment card.   Card index = 237.                 |C 1/3
Comment card.   Card index = 238.                 |C  <++++++>  Cards punched by support routine on  03-Sep-26  16.18.54  <++++++>
Comment card.   Card index = 239.                 |C    **** UNTRANSPOSED K.C. Lee line calculated at   6.000E+01 HZ. ****
Comment card.   Card index = 240.                 |C LINE CONSTANTS
Comment card.   Card index = 241.                 |C $ERASE
Comment card.   Card index = 242.                 |C BRANCH  IN_001OUT001IN_002OUT002IN_003OUT003
Comment card.   Card index = 243.                 |C METRIC
Comment card.   Card index = 244.                 |C   1   .5   .1899 4           1.828    -3.2   22.04      7.     0.0   0.0
Comment card.   Card index = 245.                 |C   2   .5   .1899 4           1.828     3.2    23.9    8.86     0.0   0.0
Comment card.   Card index = 246.                 |C   3   .5   .1899 4           1.828    -3.2   25.76   10.72     0.0   0.0
Comment card.   Card index = 247.                 |C   0.2742    .667 4            1.24     0.0   29.44    18.6     0.0   0.0
Comment card.   Card index = 248.                 |C BLANK CARD ENDING CONDUCTOR CARDS
Comment card.   Card index = 249.                 |C     1.E3       60.                              26.7                 1
Comment card.   Card index = 250.                 |C    The transformation matrix was calculated at  6.00000000E+01 Hz.
New MOLDAT = 1     (data vintage).                |$VINTAGE, 1
 5.284E-01 8.593E+02 2.210E+05 8.593E+02 1.208E-04|-1X0011B1_2LTB             5.28357E-01 8.59331E+02 2.21024E+05-2.67000E+01 1  3
 1.912E-01 3.671E+02 2.934E+05 3.671E+02 9.101E-05|-2X0011C1_2LTC             1.91185E-01 3.67062E+02 2.93377E+05-2.67000E+01 1  3
 1.906E-01 4.134E+02 2.936E+05 4.134E+02 9.092E-05|-3X0011A1_2LTA             1.90555E-01 4.13371E+02 2.93650E+05-2.67000E+01 1  3
New MOLDAT = 0     (data vintage).                |$VINTAGE, 0
TR(1,1 )...  0.594-0.699 0.402                    |  0.59364229 -0.69928374  0.40193149
TI(1,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(2,1 )...  0.611 0.022-0.814                    |  0.61125068  0.02235166 -0.81448972
TI(2,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(3,1 )...  0.523 0.714 0.418                    |  0.52341326  0.71449469  0.41839881
TI(3,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
Comment card.   Card index = 262.                 |C 1/3
Comment card.   Card index = 263.                 |C  <++++++>  Cards punched by support routine on  03-Sep-26  16.18.55  <++++++>
Comment card.   Card index = 264.                 |C    **** UNTRANSPOSED K.C. Lee line calculated at   6.000E+01 HZ. ****
Comment card.   Card index = 265.                 |C LINE CONSTANTS
Comment card.   Card index = 266.                 |C $ERASE
Comment card.   Card index = 267.                 |C BRANCH  IN_001OUT001IN_002OUT002IN_003OUT003
Comment card.   Card index = 268.                 |C METRIC
Comment card.   Card index = 269.                 |C   1   .5   .1899 4           1.828    -3.2   22.04      7.     0.0   0.0
Comment card.   Card index = 270.                 |C   2   .5   .1899 4           1.828     3.2    23.9    8.86     0.0   0.0
Comment card.   Card index = 271.                 |C   3   .5   .1899 4           1.828    -3.2   25.76   10.72     0.0   0.0
Comment card.   Card index = 272.                 |C   0.2742    .667 4            1.24     0.0   29.44    18.6     0.0   0.0
Comment card.   Card index = 273.                 |C BLANK CARD ENDING CONDUCTOR CARDS
Comment card.   Card index = 274.                 |C     1.E3       60.                              26.7                 1
Comment card.   Card index = 275.                 |C    The transformation matrix was calculated at  6.00000000E+01 Hz.
New MOLDAT = 1     (data vintage).                |$VINTAGE, 1
 5.284E-01 8.593E+02 2.210E+05 8.593E+02 1.208E-04|-11_2LTCX0012C             5.28357E-01 8.59331E+02 2.21024E+05-2.67000E+01 1  3
 1.912E-01 3.671E+02 2.934E+05 3.671E+02 9.101E-05|-21_2LTAX0012A             1.91185E-01 3.67062E+02 2.93377E+05-2.67000E+01 1  3
 1.906E-01 4.134E+02 2.936E+05 4.134E+02 9.092E-05|-31_2LTBX0012B             1.90555E-01 4.13371E+02 2.93650E+05-2.67000E+01 1  3
New MOLDAT = 0     (data vintage).                |$VINTAGE, 0
TR(1,1 )...  0.594-0.699 0.402                    |  0.59364229 -0.69928374  0.40193149
TI(1,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(2,1 )...  0.611 0.022-0.814                    |  0.61125068  0.02235166 -0.81448972
TI(2,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(3,1 )...  0.523 0.714 0.418                    |  0.52341326  0.71449469  0.41839881
TI(3,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
Blank card ending branches.  IBR, NTOT = 130  97  |BLANK BRANCH
Comment card.   Card index = 288.                 |C < n 1>< n 2>< Tclose ><Top/Tde ><   Ie   ><Vf/CLOP ><  type  >
Permanently-closed switch used for metering.      |  X0005A390A                                          MEASURING                0
Permanently-closed switch used for metering.      |  X0005B390B                                          MEASURING                0
Permanently-closed switch used for metering.      |  X0005C390C                                          MEASURING                0
Permanently-closed switch used for metering.      |  X0006A9049A                                         MEASURING                0
Permanently-closed switch used for metering.      |  X0006B9049B                                         MEASURING                0
Permanently-closed switch used for metering.      |  X0006C9049C                                         MEASURING                0
Permanently-closed switch used for metering.      |  X0008A391A                                          MEASURING                0
Permanently-closed switch used for metering.      |  X0008B391B                                          MEASURING                0
Permanently-closed switch used for metering.      |  X0008C391C                                          MEASURING                0
Switch.   2.64E-02  1.00E+09  0.00E+00  0.00E+00  |  XX0014XX0015 .02644074     1.E+9                                             1
Switch.   2.62E-02  1.00E+09  0.00E+00  0.00E+00  |  XX0016XX0017 .02621694     1.E+9                                             1
Switch.   2.70E-02  1.00E+09  0.00E+00  0.00E+00  |  XX0018XX0019 .02700831     1.E+9                                             1
Permanently-closed switch used for metering.      |  9049A MEASUA                                        MEASURING                0
Permanently-closed switch used for metering.      |  9049B MEASUB                                        MEASURING                0
Permanently-closed switch used for metering.      |  9049C MEASUC                                        MEASURING                0
Blank card ending switches.   KSWTCH = 15.        |BLANK SWITCH
Comment card.   Card index = 305.                 |C < n 1><>< Ampl.  >< Freq.  ><Phase/T0><   A1   ><   T1   >< TSTART >< TSTOP  >
Comment card.   Card index = 306.                 |C 1 - 390
Source.   4.08E+05  6.00E+01  0.00E+00 -1.00E+00  |14X0010A   408248.29       60.                                     -1.      100.
Source.   4.08E+05  6.00E+01 -1.20E+02 -1.00E+00  |14X0010B   408248.29       60.     -120.                           -1.      100.
Source.   4.08E+05  6.00E+01 -2.40E+02 -1.00E+00  |14X0010C   408248.29       60.     -240.                           -1.      100.
Comment card.   Card index = 310.                 |C 1 - 9049
Source.   1.13E+05  6.00E+01  0.00E+00 -1.00E+00  |14X0009A  112676.528       60.                                     -1.      100.
Source.   1.13E+05  6.00E+01 -1.20E+02 -1.00E+00  |14X0009B  112676.528       60.     -120.                           -1.      100.
Source.   1.13E+05  6.00E+01 -2.40E+02 -1.00E+00  |14X0009C  112676.528       60.     -240.                           -1.      100.
Comment card.   Card index = 314.                 |C 1 - 391
Source.   2.82E+05  6.00E+01  0.00E+00 -1.00E+00  |14X0007A   281691.32       60.                                     -1.      100.
Source.   2.82E+05  6.00E+01 -1.20E+02 -1.00E+00  |14X0007B   281691.32       60.     -120.                           -1.      100.
Source.   2.82E+05  6.00E+01 -2.40E+02 -1.00E+00  |14X0007C   281691.32       60.     -240.                           -1.      100.
Blank card ends electric sources.  KCONST = 9     |BLANK SOURCE

List of input elements that are connected to each node.   Only the physical connections of multi-phase lines are shown (capacitive
and inductive coupling are ignored).   Repeated entries indicate parallel connections.   Switches are included,  although sources
(including rotating machinery) are omitted -- except that U.M. usage produces extra,  internally-defined nodes  "UMXXXX".
--------------+------------------------------
From bus name |  Names of all adjacent busses.
--------------+------------------------------
       X0001A |TERRA *TERRA *TERRA *390A  *
       390A   |X0001A*X0002A*X0005A*E002A *E003A *
       391A   |TERRA *TERRA *TERRA *X0008A*E001A *
       395A   |TERRA *395B  *395C  *
       395B   |TERRA *395A  *395C  *
       X0001B |TERRA *TERRA *TERRA *390B  *
       390B   |X0001B*X0002B*X0005B*E002B *E003B *
       391B   |TERRA *TERRA *TERRA *X0008B*E001B *
       395C   |TERRA *395A  *395B  *
       X0001C |TERRA *TERRA *TERRA *390C  *
       390C   |X0001C*X0002C*X0005C*E002C *E003C *
       391C   |TERRA *TERRA *TERRA *X0008C*E001C *
       X0002A |TERRA *TERRA *TERRA *390A  *
       397A   |TERRA *397B  *397C  *
       397B   |TERRA *397A  *397C  *
       X0002B |TERRA *TERRA *TERRA *390B  *
       397C   |TERRA *397A  *397B  *
       X0002C |TERRA *TERRA *TERRA *390C  *
       42077A |TERRA *
       42077B |TERRA *
       42077C |TERRA *
       X0004A |TERRA *TERRA *9049A *
       9049A  |TERRA *TERRA *X0004A*X0006A*MEASUA*
       X0003A |TERRA *TERRA *
       X0004B |TERRA *TERRA *9049B *
       9049B  |TERRA *TERRA *X0004B*X0006B*MEASUB*
       X0003B |TERRA *TERRA *
       X0004C |TERRA *TERRA *9049C *
       9049C  |TERRA *TERRA *X0004C*X0006C*MEASUC*
       X0003C |TERRA *TERRA *
       X0005A |390A  *X0010A*
       X0010A |X0005A*
       X0005B |390B  *X0010B*
       X0010B |X0005B*
       X0005C |390C  *X0010C*
       X0010C |X0005C*
       X0006A |9049A *X0009A*
       X0009A |X0006A*
       X0006B |9049B *X0009B*
       X0009B |X0006B*
       X0006C |9049C *X0009C*
       X0009C |X0006C*
       X0008A |391A  *X0007A*
       X0007A |X0008A*
       X0008B |391B  *X0007B*
       X0007B |X0008B*
       X0008C |391C  *X0007C*
       X0007C |X0008C*
       E001A  |391A  *ST001A*
       E001B  |391B  *ST001B*
       E001C  |391C  *ST001C*
       ST001A |TERRA *TERRA *E001A *
       ST001B |TERRA *TERRA *E001B *
       ST001C |TERRA *TERRA *E001C *
       E002A  |390A  *ST002A*
       E002B  |390B  *ST002B*
       E002C  |390C  *ST002C*
       ST002A |TERRA *TERRA *E002A *
       ST002B |TERRA *TERRA *E002B *
       ST002C |TERRA *TERRA *E002C *
       E003A  |390A  *ST003A*
       E003B  |390B  *ST003B*
       E003C  |390C  *ST003C*
       ST003A |TERRA *TERRA *E003A *
       ST003B |TERRA *TERRA *E003B *
       ST003C |TERRA *TERRA *E003C *
       T_MANC |XX0014*PRMANC*X0011C*
       XX0014 |T_MANC*XX0015*
       XX0015 |XX0014*MEASUC*
       MEASUC |9049C *XX0015*
       T_MANB |TERRA *XX0016*PRMANB*X0011B*
       XX0016 |T_MANB*XX0017*
       XX0017 |XX0016*MEASUB*
       MEASUB |9049B *XX0017*
       T_MANA |XX0018*PRMANA*X0011A*
       XX0018 |T_MANA*XX0019*
       XX0019 |XX0018*MEASUA*
       MEASUA |9049A *XX0019*
       PRMANA |TERRA *T_MANA*
       PRMANB |TERRA *T_MANB*
       PRMANC |TERRA *T_MANC*
       T_OPOA |PROPOA*X0012A*
       PROPOA |TERRA *T_OPOA*
       T_OPOB |PROPOB*X0012B*
       PROPOB |TERRA *T_OPOB*
       T_OPOC |PROPOC*X0012C*
       PROPOC |TERRA *T_OPOC*
       X0011A |T_MANA*1_2LTA*
       X0011B |T_MANB*1_2LTB*
       X0011C |T_MANC*1_2LTC*
       X0012A |T_OPOA*1_2LTA*
       X0012B |T_OPOB*1_2LTB*
       X0012C |T_OPOC*1_2LTC*
       1_2LTB |X0011B*X0012B*
       1_2LTC |X0011C*X0012C*
       1_2LTA |X0011A*X0012A*
       TERRA  |X0001A*X0001A*X0001A*391A  *391A  *391A  *395A  *395B  *X0001B*X0001B*X0001B*391B  *391B  *391B  *395C  *
              |X0001C*X0001C*X0001C*391C  *391C  *391C  *X0002A*X0002A*X0002A*397A  *397B  *X0002B*X0002B*X0002B*397C  *
              |X0002C*X0002C*X0002C*42077A*42077B*42077C*X0004A*X0004A*9049A *9049A *X0003A*X0003A*X0004B*X0004B*9049B *
              |9049B *X0003B*X0003B*X0004C*X0004C*9049C *9049C *X0003C*X0003C*ST001A*ST001A*ST001B*ST001B*ST001C*ST001C*
              |ST002A*ST002A*ST002B*ST002B*ST002C*ST002C*ST003A*ST003A*ST003B*ST003B*ST003C*ST003C*T_MANB*PRMANA*PRMANB*
              |PRMANC*PROPOA*PROPOB*PROPOC*
              |----------------------------

Sinusoidal steady-state phasor solution, branch by branch.   All flows are away from a bus,  and the real part,  magnitude,  or  "P"
is printed above the imaginary part,  the angle,  or  "Q".   The first solution frequency  =  6.00000000E+01  Hertz.
  Bus K                        Phasor  node  voltage              Phasor  branch  current               Power flow       Power loss
             Bus M         Rectangular            Polar          Rectangular            Polar            P  and  Q        P  and  Q

 390A                 408216.61134772  408216.61139551      .15135596015594  .65264275301273      30894.991245083  .36609763294837
                        -6.2460910595       -0.0008767      -.6348495383832      -76.5903099      129577.59094566       14.6417756

            X0001A    408172.70526106  408172.70555766      -.1513559601559  .65264275301273      -30894.62514745
                      -15.56050696374       -0.0021843      .63484953838315      103.4096901      -129562.9491701

 391A                 281637.11621346  281637.11636285      -.2189560348181  .47258742274737      -30831.15223237  -30831.15223237
                       -9.17315804483       -0.0018662      -.4188044017865     -117.6011157       58976.43624748    58976.4362475

            TERRA                 0.0              0.0      .21895603481812  .47258742274737                  0.0
                                  0.0              0.0      .41880440178647       62.3988843                  0.0

 X0001A               408172.70526106  408172.70555766      .15108027080305  .32608663135172      30831.173114558  30831.173114558
                      -15.56050696374       -0.0021843      .28897619784402       62.3988843      -58977.27365783   -58977.2736578

            TERRA                 0.0              0.0       -.151080270803  .32608663135172                  0.0
                                  0.0              0.0       -.288976197844     -117.6011157                  0.0

 395A                 9755.8868540921  11265.376683363      -.0065038300854  .00650383008551      -31.72521867348  -63.45203218984
                      -5633.061646051      -30.0021924      -.3427703632E-7     -179.9996980      18.318405104754        0.0027623

            395B      -9756.317914254  11265.376687946      .00650383008542  .00650383008551      -31.72681351636
                      -5632.315037116     -150.0021923       .3427703632E-7        0.0003020      -18.31564278565

 X0001A               408172.70526106  408172.70555766       .3109077706E-3   .3109077706E-3      63.452032892915  63.452032892915
                      -15.56050696374       -0.0021843      .16389094526E-8        0.0003020      -.0027534203172       -0.0027534

            TERRA                 0.0              0.0      -.3109077706E-3   .3109077706E-3                  0.0
                                  0.0              0.0      -.1638909453E-8     -179.9996980                  0.0

 390B                 -204113.7149474  408216.61139535      -.6254738485578  .65264279931304      30894.990854518  .36609768489143
                      -353522.8326282     -120.0008767       .1863466883674      163.4096889      129577.60075391       14.6417777

            X0001B     -204099.828423   408172.7055542      .62547384855777  .65264279931304      -30894.62475683
                      -353480.1516311     -120.0021843      -.1863466883674      -16.5903111      -129562.9589762

 391B                 -140826.5022935  281637.11636066      -.2532172165484  .47258739486536       -30831.1507482   -30831.1507482
                      -243900.3107085     -120.0018662      .39902366725437      122.3988839      58976.432592332    58976.4325923

            TERRA                 0.0              0.0      .25321721654836  .47258739486536                  0.0
                                  0.0              0.0      -.3990236672544      -57.6011161                  0.0

 X0001B                -204099.828423   408172.7055542      .17472058114436  .32608661211258      30831.171631054  30831.171631054
                      -353480.1516311     -120.0021843      -.2753274361985      -57.6011161      -58977.27000212   -58977.2700021

            TERRA                 0.0              0.0      -.1747205811444  .32608661211258                  0.0
                                  0.0              0.0      .27532743619849      122.3988839                  0.0

 395B                 -9756.317914254  11265.376687946       .0032524878261  .00650394214524      -31.72754238332  -63.45312542402
                      -5632.315037116     -150.0021923      .00563228074316       59.9947433      18.315642710786       -0.0033936

            395C      .43105202372938  11265.376679506      -.0032524878261  .00650394214524       -31.7255830407
                      11265.376671259       89.9978077      -.0056322807432     -120.0052567      -18.31903633686

 X0001B                -204099.828423   408172.7055542      -.1554812663E-3  .31091312755E-3      63.453126141647  63.453126141647
                      -353480.1516311     -120.0021843      -.2692444033E-3     -120.0052566      .00340254496711        0.0034025

            TERRA                 0.0              0.0      .15548126635E-3  .31091312755E-3                  0.0
                                  0.0              0.0      .26924440328E-3       59.9947434                  0.0

 390C                 -204102.8964053  408216.61139523      .47411793008306  .65264276506382      30894.970553911  .36609764645982
                      353529.07871629      119.9991233      .44850280619401       43.4096807      129577.59840761       14.6417761

            X0001C    -204072.8768461  408172.70555505      -.4741179300831  .65264276506382      -30894.60445626
                      353495.71213228      119.9978158       -.448502806194     -136.5903193      -129562.9566315

 391C                 -140810.6139246  281637.11636137      .47217314145382  .47258730178716      -30831.12566375  -30831.12566375
                      243909.48386345      119.9981338      .01978085691007        2.3989024      58976.430915823    58976.4309158

            TERRA                 0.0              0.0      -.4721731414538  .47258730178716                  0.0
                                  0.0              0.0      -.0197808569101     -177.6010976                  0.0

 X0001C               -204072.8768461  408172.70555505      -.3258007761069  .32608654788478      30831.146545494  30831.146545494
                      353495.71213228      119.9978158      -.0136488460885     -177.6010976      -58977.26832503   -58977.2683250

            TERRA                 0.0              0.0      .32580077610692  .32608654788478                  0.0
                                  0.0              0.0      .01364884608847        2.3989024                  0.0

 395C                 .43105202372938  11265.376679506      .00325205676199  .00650443255825      -31.72877281809   -63.4579100318
                      11265.376671259       89.9978077      -.0056330959269      -60.0016225      18.319036268788        0.0006311

            395A      9755.8868540921  11265.376683363       -.003252056762  .00650443255825      -31.72913721371
                      -5633.061646051      -30.0021924       .0056330959269      119.9983775      -18.31840514214

 X0001C               -204072.8768461  408172.70555505      -.1554606602E-3  .31093657122E-3      63.457910763304  63.457910763304
                      353495.71213228      119.9978158      .26928337206E-3      119.9983775      -.6221728247E-3       -0.0006222

            TERRA                 0.0              0.0      .15546066015E-3  .31093657122E-3                  0.0
                                  0.0              0.0      -.2692833721E-3      -60.0016225                  0.0

 395A                 9755.8868540921  11265.376683363      .00975588685409  .01126537668336      63.454355909029  63.454355909029
                      -5633.061646051      -30.0021924      -.0056330616461      -30.0021924                  0.0              0.0

            TERRA                 0.0              0.0      -.0097558868541  .01126537668336                  0.0
                                  0.0              0.0      .00563306164605      149.9978076                  0.0

 395B                 -9756.317914254  11265.376687946      -.0097563179143  .01126537668795      63.454355960655  63.454355960655
                      -5632.315037116     -150.0021923      -.0056323150371     -150.0021923                  0.0              0.0

            TERRA                 0.0              0.0      .00975631791425  .01126537668795                  0.0
                                  0.0              0.0      .00563231503712       29.9978077                  0.0

 395C                 .43105202372938  11265.376679506      .43105202373E-6  .01126537667951      63.454355865575  63.454355865575
                      11265.376671259       89.9978077      .01126537667126       89.9978077                  0.0              0.0

            TERRA                 0.0              0.0      -.4310520237E-6  .01126537667951                  0.0
                                  0.0              0.0      -.0112653766713      -90.0021923                  0.0

 390A                 408216.61134772  408216.61139551      .14683473163017  .80144691453663      29972.648875837  .48559177055358
                        -6.2460910595       -0.0008767      -.7878811575405      -79.4430912       160812.6295664       19.4300940

            X0002A    408168.72252358  408168.72276156      -.1468347316302  .80144691453663      -29972.16328407
                      -13.93831601292       -0.0019566      .78788115754052      100.5569088      -160793.1994724

 391A                 281637.11621346  281637.11636285      -.2123982367939  .28969790624842       -29908.7098603   -29908.7098603
                       -9.17315804483       -0.0018662      -.1970072737022     -137.1529318      27743.254400577    27743.2544006

            TERRA                 0.0              0.0      .21239823679389  .28969790624842                  0.0
                                  0.0              0.0      .19700727370218       42.8470682                  0.0

 X0002A               408168.72252358  408168.72276156      .14655537199178  .19989235813712      29908.712125996  29908.712125996
                      -13.93831601292       -0.0019566      .13593556481646       42.8470682      -27743.34428587   -27743.3442859

            TERRA                 0.0              0.0      -.1465553719918  .19989235813712                  0.0
                                  0.0              0.0      -.1359355648165     -137.1529318                  0.0

 397A                 9755.8140493561   11265.26675816      -.0065038038783  .00650380387839      -31.72487521241   -63.4511573851
                      -5632.967900395      -30.0019646      -.2677552402E-7     -179.9997641      18.317989847071        0.0024369

            397B      -9756.200329015  11265.266761642      .00650380387833  .00650380387839      -31.72628217269
                      -5632.298851366     -150.0019646       .2677552402E-7        0.0002359      -18.31555294303

 X0002A               408168.72252358  408168.72276156      .31090651763E-3  .31090651763E-3      63.451158052933  63.451158052933
                      -13.93831601292       -0.0019566      .12796590454E-8        0.0002358      -.0024279150455       -0.0024279

            TERRA                 0.0              0.0      -.3109065176E-3  .31090651763E-3                  0.0
                                  0.0              0.0      -.1279659045E-8     -179.9997642                  0.0

 390B                 -204113.7149474  408216.61139535      -.7557425078537  .80144696529001      29972.648716229  .48559183204634
                      -353522.8326282     -120.0008767      .26677799758523      160.5569081      160812.64013367       19.4300965

            X0002B    -204096.4321959  408168.72275827      .75574250785369  .80144696529001       -29972.1631244
                      -353477.5135748     -120.0019566      -.2667779975852      -19.4430919      -160793.2100372

 391B                 -140826.5022935  281637.11636066      -.0644141568046  .28969787590274      -29908.70886919  -29908.70886919
                      -243900.3107085     -120.0018662      .28244588102098      102.8470637      27743.249185029    27743.2491850

            TERRA                 0.0              0.0      .06441415680456  .28969787590274                  0.0
                                  0.0              0.0       -.282445881021      -77.1529363                  0.0

 X0002B               -204096.4321959  408168.72275827      .04444594669621  .19989233720135      29908.711137366  29908.711137366
                      -353477.5135748     -120.0019566      -.1948884406374      -77.1529363      -27743.33906849   -27743.3390685

            TERRA                 0.0              0.0      -.0444459466962  .19989233720135                  0.0
                                  0.0              0.0      .19488844063744      102.8470637                  0.0

 397B                 -9756.200329015  11265.266761642      .00325239645463  .00650388895154      -31.72683546692  -63.45198733789
                      -5632.298851366     -150.0019646      .00563227208113       59.9954022      18.315552957716       -0.0029161

            397C      .38627344537382  11265.266761071      -.0032523964546  .00650388895154      -31.72515187097
                      11265.266754448       89.9980354      -.0056322720811     -120.0045978      -18.31846902773

 X0002B               -204096.4321959  408168.72275827       -.155476899E-3  .31091058448E-3      63.451988012435  63.451988012435
                      -353477.5135748     -120.0019566      -.2692439887E-3     -120.0045979      .00292509148468        0.0029251

            TERRA                 0.0              0.0      .15547689895E-3  .31091058448E-3                  0.0
                                  0.0              0.0      .26924398867E-3       59.9954021                  0.0

 390C                 -204102.8964053  408216.61139523      .60890780749304  .80144693283101      29972.630481372  .48559179273434
                      353529.07871629      119.9991233      .52110312618354       40.5569020      160812.63679303       19.4300949

            X0002C    -204072.2903347  408168.72275928       -.608907807493  .80144693283101      -29972.14488958
                      353491.45188601      119.9980434      -.5211031261835     -139.4430980      -160793.2066982

 391C                 -140810.6139246  281637.11636137      .27681230647431   .2896977587101      -29908.68641456  -29908.68641456
                      243909.48386345      119.9981338      -.0854385064595      -17.1529149      27743.249125922    27743.2491259

            TERRA                 0.0              0.0      -.2768123064743   .2896977587101                  0.0
                                  0.0              0.0      .08543850645947      162.8470851                  0.0

 X0002C               -204072.2903347  408168.72275928      -.1910012586013  .19989225634927      29908.688681378  29908.688681378
                      353491.45188601      119.9980434      .05895280621917      162.8470851      -27743.33901412   -27743.3390141

            TERRA                 0.0              0.0      .19100125860132  .19989225634927                  0.0
                                  0.0              0.0      -.0589528062192      -17.1529149                  0.0

 397C                 .38627344537382  11265.266761071      .00325201016676   .0065043215702      -31.72796571519  -63.45620803448
                      11265.266754448       89.9980354       -.005632994671      -60.0015320      18.318468946502        0.0004791

            397A      9755.8140493561   11265.26675816      -.0032520101668   .0065043215702      -31.72824231928
                      -5632.967900395      -30.0019646      .00563299467103      119.9984680      -18.31798983524

 X0002C               -204072.2903347  408168.72275928      -.1554584321E-3  .31093126534E-3      63.456208718998  63.456208718998
                      353491.45188601      119.9980434      .26927853173E-3      119.9984679      -.4700844457E-3       -0.0004701

            TERRA                 0.0              0.0      .15545843212E-3  .31093126534E-3                  0.0
                                  0.0              0.0      -.2692785317E-3      -60.0015321                  0.0

 397A                 9755.8140493561   11265.26675816      .00975581404936  .01126526675816      63.453117566249  63.453117566249
                      -5632.967900395      -30.0019646      -.0056329679004      -30.0019646      .3552713679E-14        0.0000000

            TERRA                 0.0              0.0      -.0097558140494  .01126526675816                  0.0
                                  0.0              0.0       .0056329679004      149.9980354                  0.0

 397B                 -9756.200329015  11265.266761642       -.009756200329  .01126526676164       63.45311760548   63.45311760548
                      -5632.298851366     -150.0019646      -.0056322988514     -150.0019646      -.355271368E-14       -0.0000000

            TERRA                 0.0              0.0      .00975620032901  .01126526676164                  0.0
                                  0.0              0.0      .00563229885137       29.9980354                  0.0

 397C                 .38627344537382  11265.266761071      .38627344537E-6  .01126526676107      63.453117599041  63.453117599041
                      11265.266754448       89.9980354      .01126526675445       89.9980354                  0.0              0.0

            TERRA                 0.0              0.0      -.3862734454E-6  .01126526676107                  0.0
                                  0.0              0.0      -.0112652667544      -90.0019646                  0.0

 9049A                112621.44223737  112621.48124059      .11216430034706   .5589648514141      6341.7155365698  .00562395069119
                      -93.72939845165       -0.0476845      -.5475955394669      -78.4241908      30830.243162556        0.2240207

            X0004A    112620.65294745  112620.69206849      -.1121643003471   .5589648514141      -6341.709912619
                      -93.87052861893       -0.0477566       .5475955394669      101.5758092      -30830.01914185

 X0003A               112620.64875826  112620.68801403      -.1126206487581   .1126206880139      -6341.709684369  -6341.709684369
                      -94.03202324409       -0.0478388      .94032016932E-4      179.9521612       .3554283845E-6        0.0000004

            TERRA                 0.0              0.0      .11262064875814   .1126206880139                  0.0
                                  0.0              0.0      -.9403201693E-4       -0.0478388                  0.0

 X0004A               112620.65294745  112620.69206849      .11262064875814   .1126206880139      6341.7099126709  6341.7099126709
                      -93.87052861893       -0.0477566      -.9403201693E-4       -0.0478388      .00909365625898        0.0090937

            TERRA                 0.0              0.0      -.1126206487581   .1126206880139                  0.0
                                  0.0              0.0      .94032016932E-4      179.9521612                  0.0

 9049B                -56391.89314783  112621.48121237       -.530313798204  .55896485126529      6341.7155332936  .00562395069028
                      -97486.16526293     -120.0476845      .17666063620522      161.5758092      30830.243146621        0.2240207

            X0004B    -56391.62072518  112620.69204027      .53031379820404  .55896485126529      -6341.709909343
                      -97485.41115272     -120.0477566      -.1766606362052      -18.4241908      -30830.01912592

 X0003B               -56391.75848904  112620.68798581      .05639175848046  .11262068798673       -6341.70968125   -6341.70968125
                      -97485.32677747     -120.0478388       .0974853267835       59.9521612      .58809564507E-6        0.0000006

            TERRA                 0.0              0.0      -.0563917584805  .11262068798673                  0.0
                                  0.0              0.0      -.0974853267835     -120.0478388                  0.0

 X0004B               -56391.62072518  112620.69204027       -.056391758495  .11262068798772      6341.7099096072  6341.7099096072
                      -97485.41115272     -120.0477566      -.0974853267762     -120.0478388      .00909433803827        0.0090943

            TERRA                 0.0              0.0      .05639175849501  .11262068798772                  0.0
                                  0.0              0.0      .09748532677622       59.9521612                  0.0

 9049C                -56229.54904972  112621.48121755      .41814949798256  .55896485129895      6341.7155340459  .00562395069028
                      97579.894677639      119.9523155      .37093490308218       41.5758092       30830.24314988        0.2240207

            X0004C    -56229.03218245  112620.69204545      -.4181494979826  .55896485129895      -6341.709910095
                      97579.281697602      119.9522434      -.3709349030822     -138.4241908      -30830.01912918

 X0003C               -56228.89022941  112620.68799099      .05622889022925  .11262068798288      -6341.709681325  -6341.709681325
                      97579.358816974      119.9521612      -.0975793588077      -60.0478388      .25256258596E-6        0.0000003

            TERRA                 0.0              0.0      -.0562288902292  .11262068798288                  0.0
                                  0.0              0.0      .09757935880771      119.9521612                  0.0

 X0004C               -56229.03218245  112620.69204545      -.0562288902147  .11262068798191      6341.7099095722  6341.7099095722
                      97579.281697602      119.9522434      .09757935881498      119.9521612      .00909467366273        0.0090947

            TERRA                 0.0              0.0       .0562288902147  .11262068798191                  0.0
                                  0.0              0.0       -.097579358815      -60.0478388                  0.0

 X0003A               112620.64875826  112620.68801403      .11262064875826  .11262068801403      6341.7096843767  6341.7096843767
                      -94.03202324409       -0.0478388      -.9403202324E-4       -0.0478388       -.88817842E-15       -0.0000000

            TERRA                 0.0              0.0      -.1126206487583  .11262068801403                  0.0
                                  0.0              0.0      .94032023244E-4      179.9521612                  0.0

 X0003B               -56391.75848904  112620.68798581       -.056391758489  .11262068798581      6341.7096811981  6341.7096811981
                      -97485.32677747     -120.0478388      -.0974853267775     -120.0478388                  0.0              0.0

            TERRA                 0.0              0.0      .05639175848904  .11262068798581                  0.0
                                  0.0              0.0      .09748532677747       59.9521612                  0.0

 X0003C               -56228.89022941  112620.68799099      -.0562288902294  .11262068799099      6341.7096817815  6341.7096817815
                      97579.358816974      119.9521612      .09757935881697      119.9521612                  0.0              0.0

            TERRA                 0.0              0.0      .05622889022941  .11262068799099                  0.0
                                  0.0              0.0       -.097579358817      -60.0478388                  0.0

 X0005A               408216.61134772  408216.61139551      -.3902831764313  1.5215417481444      -79664.63073556  1.5889613616309
                        -6.2460910595       -0.0008767      1.4706353502963      104.8627861      -300167.6707409       24.5127451

            X0010A          408248.29        408248.29      .39028317643128  1.5215417481444      79666.219696918
                                  0.0              0.0      -1.470635350296      -75.1372139        300192.183486

 X0005B               -204113.7149474  408216.61139535      1.4687492534655  1.5215418497993      -79664.63157209  1.5889610668237
                      -353522.8326282     -120.0008767      -.3973225781844      -15.1372148      -300167.6919857       24.5127469

            X0010B        -204124.145        408248.29      -1.468749253466  1.5215418497993      79666.220533153
                      -353553.3901916     -120.0000000      .39732257818436      164.8627852      300192.20473256

 X0005C               -204102.8964053  408216.61139523      -1.078466149113  1.5215417761545      -79664.59180992  1.5889624477277
                      353529.07871629      119.9991233      -1.073312695257     -135.1372216      -300167.6869866       24.5127448

            X0010C        -204124.145        408248.29      1.0784661491131  1.5215417761545      79666.180772366
                      353553.39019156      120.0000000      1.0733126952574       44.8627784      300192.19973141

 X0006A               112621.44223737  112621.48124059       -1.98531202513  2.0475018739007      -111817.8215961  31.211398011001
                      -93.72939845165       -0.0476845      .50079944738602      165.8423669      -28107.33696722      106.8345107

            X0009A         112676.528       112676.528      1.9853120251297  2.0475018739007      111849.03299413
                                  0.0              0.0       -.500799447386      -14.1576331      28214.171477888

 X0006B               -56391.89314783  112621.48121237       1.426361326653  2.0475020873738      -111817.8308978  31.211419528379
                      -97486.16526293     -120.0476845      1.4689309594493       45.8423621      -28107.34915397      106.8345350

            X0009B         -56338.264       112676.528      -1.426361326653  2.0475020873738      111849.04231729
                      -97580.73565823     -120.0000000      -1.468930959449     -134.1576379      28214.183689013

 X0006C               -56229.54904972  112621.48121755      .55895089185135  2.0475021407429      -111817.8340116  31.211411838362
                      97579.894677639      119.9523155      -1.969730671144      -74.1576375       -28107.3491155      106.8345526

            X0009C         -56338.264       112676.528      -.5589508918514  2.0475021407429      111849.04542348
                      97580.735658229      120.0000000       1.969730671144      105.8423625      28214.183668066

 X0008A               281637.11621346  281637.11636285      -.1504308399774   .5855024305004      -21186.04928575  1.4816552210104
                       -9.17315804483       -0.0018662      .56584773438229      104.8877440      -79681.17210074       16.0255078

            X0007A          281691.32        281691.32      .15043083997741   .5855024305004      21187.530940972
                                  0.0              0.0      -.5658477343823      -75.1122560      79697.197608578

 X0008B               -140826.5022935  281637.11636066      .56525398120555  .58550248333595      -21186.04992352  1.4816552666562
                      -243900.3107085     -120.0018662      -.1526469610698      -15.1122569      -79681.17962923       16.0255099

            X0007B         -140845.66        281691.32      -.5652539812056  .58550248333595      21187.531578787
                      -243951.8391456     -120.0000000      .15264696106976      164.8877431      79697.205139158

 X0008C               -140810.6139246  281637.11636137      -.4148231490634  .58550245232747      -21186.04217872  1.4816559164901
                      243909.48386345      119.9981338      -.4132007704284     -135.1122616      -79681.17717039       16.0255084

            X0007C         -140845.66        281691.32      .41482314906336  .58550245232747      21187.523834637
                      243951.83914557      120.0000000      .41320077042842       44.8877384      79697.202678831

 391A                 281637.11621346  281637.11636285      .00384133182265  .00384297831931       540.9302925675  .15948477358313
                       -9.17315804483       -0.0018662      .11248195858E-3        1.6772569      -15.85716579152        0.4281510

            E001A     281560.67306076  281560.77057142      -.0038413318226  .00384297831931      -540.7708077939
                      -234.3295511571       -0.0476845      -.1124819586E-3     -178.3227431      16.285316762723

 391B                 -140826.5022935  281637.11636066      -.0018232537835  .00384297860243      540.93033228041  .15948492078064
                      -243900.3107085     -120.0018662      -.0033829321867     -118.3227426      -15.85717152019        0.4281510

            E001B     -140983.2718471  281560.77050085      .00182325378353  .00384297860243      -540.7708473596
                      -243721.5307361     -120.0476845      .00338293218666       61.6772574      16.285322535069

 391C                 -140810.6139246  281637.11636137      -.0020180780414   .0038429784907      540.93031762725  .15948486646471
                      243909.48386345      119.9981338      .00327045022878      121.6772535       -15.8571344708        0.4281511

            E001C     -140577.4011142  281560.77051381      .00201807804137   .0038429784907      -540.7708327608
                      243955.86032787      119.9523154      -.0032704502288      -58.3227465      16.285285577605

 E001A                281560.67306076  281560.77057142      .00384128739483  .00384293457438      540.76455057421    .738396011E-9
                      -234.3295511571       -0.0476845      .11250463672E-3        1.6776143      -16.28850419392        0.0000000

            ST001A    281560.67306039  281560.77057104      -.0038412873948  .00384293457438      -540.7645505735
                      -234.3295515525       -0.0476845      -.1125046367E-3     -178.3223857      16.288504194655

 ST001A               281560.67306039  281560.77057104      .28156067306039  .28156077057104       39638.23376228   39638.23376228
                      -234.3295515525       -0.0476845      -.2343295516E-3       -0.0476845      -.710542736E-14       -0.0000000

            TERRA                 0.0              0.0      -.2815606730604  .28156077057104                  0.0
                                  0.0              0.0      .23432955155E-3      179.9523155                  0.0

 9049A                112621.44223737  112621.48124059      .69431591033936  .69431645166686      39097.470227508  39097.470227508
                      -93.72939845165       -0.0476845      -.8670091629E-3       -0.0715466      16.283004873805       16.2830049

            TERRA                 0.0              0.0      -.6943159103394  .69431645166686                  0.0
                                  0.0              0.0       .8670091629E-3      179.9284534                  0.0

 ST001A               281560.67306039  281560.77057104      -.2777193784714  .27771959494084      -39097.46818905  -39097.46818905
                      -234.3295515525       -0.0476845      .34675002098E-3      179.9284627      -16.27665593821      -16.2766559

            TERRA                 0.0              0.0      .27771937847137  .27771959494084                  0.0
                                  0.0              0.0       -.346750021E-3       -0.0715373                  0.0

 E001B                -140983.2718471  281560.77050085      -.0018230639398  .00384271778212      540.73382730644  .73828232416E-9
                      -243721.5307361     -120.0476845       -.003382738214     -118.3216230      -16.29478358484        0.0000000

            ST001B    -140983.2718472  281560.77050048      .00182306393981  .00384271778212      -540.7338273057
                      -243721.5307355     -120.0476845      .00338273821399       61.6783770      16.294783585574

 ST001B               -140983.2718472  281560.77050048      -.1409832718472  .28156077050048      39638.233742412  39638.233742412
                      -243721.5307355     -120.0476845      -.2437215307355     -120.0476845                  0.0              0.0

            TERRA                 0.0              0.0      .14098327184721  .28156077050048                  0.0
                                  0.0              0.0      .24372153073555       59.9523155                  0.0

 9049B                -56391.89314783  112621.48121237      -.3479084968567  .69431615544026      39097.453541357  39097.453541357
                      -97486.16526293     -120.0476845      -.6008615493774     -120.0715312      16.272465907718       16.2724659

            TERRA                 0.0              0.0      .34790849685669  .69431615544026                  0.0
                                  0.0              0.0      .60086154937744       59.9284688                  0.0

 ST001B               -140983.2718472  281560.77050048      .13915991783142  .27771952882021      -39097.45887297  -39097.45887297
                      -243721.5307355     -120.0476845      .24033862352371       59.9284704      -16.27134763909      -16.2713476

            TERRA                 0.0              0.0      -.1391599178314  .27771952882021                  0.0
                                  0.0              0.0      -.2403386235237     -120.0715296                  0.0

 E001C                -140577.4011142  281560.77051381      -.0020180596039  .00384292387442      540.76309633528  .73828232416E-9
                      243955.86032787      119.9523154      .00327039742842      121.6774330      -16.28674787841        0.0000000

            ST001C    -140577.4011136  281560.77051343      .00201805960387  .00384292387442      -540.7630963345
                      243955.86032775      119.9523154      -.0032703974284      -58.3225670      16.286747879148

 ST001C               -140577.4011136  281560.77051343      -.1405774011136  .28156077051343      39638.233746059  39638.233746059
                      243955.86032775      119.9523154      .24395586032775      119.9523154                  0.0              0.0

            TERRA                 0.0              0.0      .14057740111364  .28156077051343                  0.0
                                  0.0              0.0      -.2439558603277      -60.0476846                  0.0

 9049C                -56229.54904972  112621.48121755      -.3464071750641  .69431634655892      39097.464304168  39097.464304168
                      97579.894677639      119.9523155      .60172855854034      119.9284652      16.274919365576       16.2749194

            TERRA                 0.0              0.0      .34640717506409  .69431634655892                  0.0
                                  0.0              0.0      -.6017285585403      -60.0715348                  0.0

 ST001C               -140577.4011136  281560.77051343      .13855935633183   .2777195682904      -39097.46442748  -39097.46442748
                      243955.86032775      119.9523154       -.240685403347      -60.0715433      -16.28075406123      -16.2807541

            TERRA                 0.0              0.0      -.1385593563318   .2777195682904                  0.0
                                  0.0              0.0      .24068540334702      119.9284567                  0.0

 390A                 408216.61134772  408216.61139551      .00938599991839  .03566735510545      1915.8680050798  .10642255712719
                        -6.2460910595       -0.0008767      -.0344102197864      -74.7427201      7023.3823455689        0.8678200

            E002A     408168.09425237  408168.09446888      -.0093859999184  .03566735510545      -1915.761582523
                      -13.29447204191       -0.0018662      .03441021978643      105.2572799       -7022.51452556

 390B                 -204113.7149474  408216.61139535      -.0344931274027  .03566735825558      1915.8681063791  .10642257412383
                      -353522.8326282     -120.0008767      .00907659665914      165.2572794      7023.3829843923        0.8678201

            E002B     -204095.5604751   408168.0944657       .0344931274027  .03566735825558      -1915.761683805
                      -353477.2913981     -120.0018662      -.0090765966591      -14.7427206      -7022.515164254

 390C                 -204102.8964053  408216.61139523      .02510712749458  .03566735638838      1915.8675011677  .10642258487042
                      353529.07871629      119.9991233      .02533362312632       45.2572752      7023.3827544465        0.8678201

            E002C      -204072.533784  408168.09446673      -.0251071274946  .03566735638838      -1915.761078583
                      353490.58586557      119.9981338      -.0253336231263     -134.7427248      -7022.514934389

 E002A                408168.09425237  408168.09446888       .0093857347494  .03566735441431      1915.7074662391  .63608240453E-7
                      -13.29447204191       -0.0018662      -.0344102913985      -74.7431613      7022.5291422034        0.0000001

            ST002A    408168.09424799   408168.0944645      -.0093857347494  .03566735441431      -1915.707466175
                      -13.29446953945       -0.0018662       .0344102913985      105.2568387       -7022.52914214

 ST002A               408168.09424799   408168.0944645      .40816809424799   .4081680944645       83300.59666939   83300.59666939
                      -13.29446953945       -0.0018662      -.1329446954E-4       -0.0018662       -.44408921E-15       -0.0000000

            TERRA                 0.0              0.0       -.408168094248   .4081680944645                  0.0
                                  0.0              0.0      .13294469539E-4      179.9981338                  0.0

 391A                 281637.11621346  281637.11636285      .57794404029846  .58009003937014      81385.017774836  81385.017774836
                       -9.17315804483       -0.0018662      .04985117912292        4.9299063      -7022.621950022    -7022.6219500

            TERRA                 0.0              0.0      -.5779440402985  .58009003937014                  0.0
                                  0.0              0.0      -.0498511791229     -175.0700937                  0.0

 ST002A               408168.09424799   408168.0944645      -.3987828493118  .40026357732281      -81384.98916464  -81384.98916464
                      -13.29446953945       -0.0018662      -.0343972444534     -175.0701215       7022.579661191     7022.5796612

            TERRA                 0.0              0.0      .39878284931183  .40026357732281                  0.0
                                  0.0              0.0      .03439724445343        4.9298785                  0.0

 E002B                -204095.5604751   408168.0944657      -.0344931322616  .03566740378968      1915.7338193516  .63608013079E-7
                      -353477.2913981     -120.0018662      .00907675712369      165.2570321      7022.5323980541        0.0000001

            ST002B    -204095.5604707  408168.09446132      .03449313226156  .03566740378968      -1915.733819288
                      -353477.2913955     -120.0018662      -.0090767571237      -14.7429679       -7022.53239799

 ST002B               -204095.5604707  408168.09446132      -.2040955604707  .40816809446132      83300.596668094  83300.596668094
                      -353477.2913955     -120.0018662      -.3534772913955     -120.0018662                  0.0              0.0

            TERRA                 0.0              0.0      .20409556047074  .40816809446132                  0.0
                                  0.0              0.0      .35347729139553       59.9981338                  0.0

 391B                 -140826.5022935  281637.11636066      -.2457990646362  .58008951825228      81384.940022762  81384.940022762
                      -243900.3107085     -120.0018662      -.5254395008087     -115.0700558      -7022.669414552    -7022.6694146

            TERRA                 0.0              0.0      .24579906463623  .58008951825228                  0.0
                                  0.0              0.0      .52543950080872       64.9299442                  0.0

 ST002B               -204095.5604707  408168.09446132        .169602394104  .40026327272897       -81384.9269608   -81384.9269608
                      -353477.2913955     -120.0018662      .36255443096161       64.9298807      7022.5774530903     7022.5774531

            TERRA                 0.0              0.0       -.169602394104  .40026327272897                  0.0
                                  0.0              0.0      -.3625544309616     -115.0701193                  0.0

 E002C                 -204072.533784  408168.09446673      .02510729245842  .03566754150166      1915.7614140972    .636086952E-7
                      353490.58586557      119.9981338      .02533372025937       45.2571969      7022.5540020637        0.0000001

            ST002C     -204072.533784  408168.09446235      -.0251072924584  .03566754150166      -1915.761414034
                      353490.58586053      119.9981338      -.0253337202594     -134.7428031         -7022.554002

 ST002C                -204072.533784  408168.09446235       -.204072533784  .40816809446235      83300.596668513  83300.596668513
                      353490.58586053      119.9981338      .35349058586053      119.9981338                  0.0              0.0

            TERRA                 0.0              0.0      .20407253378396  .40816809446235                  0.0
                                  0.0              0.0      -.3534905858605      -60.0018662                  0.0

 391C                 -140810.6139246  281637.11636137      -.3321440219879   .5800893692252      81384.923784403  81384.923784403
                      243909.48386345      119.9981338      .47558808326721      124.9299061      -7022.613495668    -7022.6134957

            TERRA                 0.0              0.0      .33214402198792   .5800893692252                  0.0
                                  0.0              0.0      -.4755880832672      -55.0700939                  0.0

 ST002C                -204072.533784  408168.09446235       .2291801571846  .40026346321107      -81384.96788075  -81384.96788075
                      353490.58586053      119.9981338      -.3281574249268      -55.0701372      7022.5554229849     7022.5554230

            TERRA                 0.0              0.0      -.2291801571846  .40026346321107                  0.0
                                  0.0              0.0      .32815742492676      124.9298628                  0.0

 390A                 408216.61134772  408216.61139551       .0827064847277  .08380013353513      16881.122609745  4.3384753941973
                        -6.2460910595       -0.0008767      -.0134944345747       -9.2667548       2754.067880959       14.8604071

            E003A     408057.30744276  408057.44876214      -.0827064847277  .08380013353513      -16876.78413435
                      -339.6068679874       -0.0476846      .01349443457474      170.7332452      -2739.207473895

 390B                 -204113.7149474  408216.61139535      -.0530397696504  .08380013993394      16881.123895137  4.3384798412335
                      -353522.8326282     -120.0008767       -.064878704429     -129.2667549      2754.0681133866       14.8604094

            E003B     -204322.7618565  408057.44865987      .05303976965037  .08380013993394       -16876.7854153
                      -353218.1909162     -120.0476846      .06487870442899       50.7332451      -2739.207703957

 390C                 -204102.8964053  408216.61139523      -.0296667159562  .08380013765582      16881.123274099  4.3384776298226
                      353529.07871629      119.9991233      .07837313975788      110.7332418      2754.0690322143       14.8604119

            E003C      -203734.545442  408057.44867864      .02966671595619  .08380013765582      -16876.78479647
                      353557.79784311      119.9523154      -.0783731397579      -69.2667582      -2739.208620363

 E003A                408057.30744276  408057.44876214      .08270632804397  .08379991780971      16876.752101966  .35111588659E-6
                      -339.6068679874       -0.0476846      -.0134940552243       -9.2665160      2739.1301021467        0.0000004

            ST003A    408057.30743314  408057.44875252       -.082706328044  .08379991780971      -16876.75210161
                      -339.6068749086       -0.0476846      .01349405522433      170.7334840      -2739.130101796

 ST003A               408057.30743314  408057.44875252      .40805730743314  .40805744875252      83255.440741208  83255.440741208
                      -339.6068749086       -0.0476846      -.3396068749E-3       -0.0476846                  0.0              0.0

            TERRA                 0.0              0.0      -.4080573074331  .40805744875252                  0.0
                                  0.0              0.0      .33960687491E-3      179.9523154                  0.0

 9049A                112621.44223737  112621.48124059      1.1788316965103  1.1797948427217      66378.629225077  66378.629225077
                      -93.72939845165       -0.0476845      .04766237735748        2.3153148      -2739.148432125    -2739.1484321

            TERRA                 0.0              0.0       -1.17883169651  1.1797948427217                  0.0
                                  0.0              0.0      -.0476623773575     -177.6846852                  0.0

 ST003A               408057.30743314  408057.44875252      -.3253507912159  .32561661619627      -66378.65022177  -66378.65022177
                      -339.6068749086       -0.0476846      -.0131545960903     -177.6846759      2739.1602132195     2739.1602132

            TERRA                 0.0              0.0       .3253507912159  .32561661619627                  0.0
                                  0.0              0.0      .01315459609032        2.3153241                  0.0

 E003B                -204322.7618565  408057.44865987      -.0530395482201  .08379999280254      16876.761201124  .35111952457E-6
                      -353218.1909162     -120.0476846      -.0648786954116     -129.2666415      2739.1695185868        0.0000004

            ST003B    -204322.7618577  408057.44865026      .05303954822011  .08379999280254      -16876.76120077
                      -353218.1909044     -120.0476846      .06487869541161       50.7333585      -2739.169518236

 ST003B               -204322.7618577  408057.44865026      -.2043227618577  .40805744865026      83255.440699479  83255.440699479
                      -353218.1909044     -120.0476846      -.3532181909044     -120.0476846                  0.0              0.0

            TERRA                 0.0              0.0      .20432276185771  .40805744865026                  0.0
                                  0.0              0.0      .35321819090443       59.9523154                  0.0

 9049B                -56391.89314783  112621.48121237      -.5481388568878  1.1797950025587      66378.637582391  66378.637582391
                      -97486.16526293     -120.0476845      -1.044729650021     -117.6846723      -2739.163801367    -2739.1638014

            TERRA                 0.0              0.0      .54813885688782  1.1797950025587                  0.0
                                  0.0              0.0      1.0447296500206       62.3153277                  0.0

 ST003B               -204322.7618577  408057.44865026      .15128320455551  .32561666509118      -66378.66017843  -66378.66017843
                      -353218.1909044     -120.0476846      .28833939135075       62.3153240      2739.1604829172     2739.1604829

            TERRA                 0.0              0.0      -.1512832045555  .32561666509118                  0.0
                                  0.0              0.0      -.2883393913507     -117.6846760                  0.0

 E003C                 -203734.545442  408057.44867864      -.0296669895761   .0837999466228      16876.758250496  .35111952457E-6
                      353557.79784311      119.9523154      .07837283192202      110.7334912       2739.128891742        0.0000004

            ST003C    -203734.5454312  408057.44866903      .02966698957607   .0837999466228      -16876.75825015
                      353557.79783824      119.9523154       -.078372831922      -69.2665088      -2739.128891391

 ST003C               -203734.5454312  408057.44866903      -.2037345454312  .40805744866903      83255.440707139  83255.440707139
                      353557.79783824      119.9523154      .35355779783824      119.9523154      -.727595761E-11       -0.0000000

            TERRA                 0.0              0.0      .20373454543118  .40805744866903                  0.0
                                  0.0              0.0      -.3535577978382      -60.0476846                  0.0

 9049C                -56229.54904972  112621.48121755      -.6306929588318  1.1797950660843      66378.641334145  66378.641334145
                      97579.894677639      119.9523155      .99706709384918      122.3153241      -2739.159718639    -2739.1597186

            TERRA                 0.0              0.0      .63069295883179  1.1797950660843                  0.0
                                  0.0              0.0      -.9970670938492      -57.6846759                  0.0

 ST003C               -203734.5454312  408057.44866903      .17406761646271  .32561664337436      -66378.65582837  -66378.65582837
                      353557.79783824      119.9523154      -.2751847803593      -57.6846776      2739.1585077164     2739.1585077

            TERRA                 0.0              0.0      -.1740676164627  .32561664337436                  0.0
                                  0.0              0.0      .27518478035927      122.3153224                  0.0

 XX0015               -56229.54904972  112621.48121755      .72759576142E-8  .16269535827E-7      -.9145490854E-3  .1084202172E-18
                      97579.894677639      119.9523155      -.1455191523E-7      -63.4349488      -.5413022671E-4              0.0

            MEASUC    -56229.54904972  112621.48121755      -.7275957614E-8  .16269535827E-7      .91454908545E-3
                      97579.894677639      119.9523155      .14551915228E-7      116.5650512      .54130226715E-4

 XX0017               -56391.89314783  112621.48121237      .72759576142E-8  .16269535827E-7      -.9144577186E-3  .1084202172E-18
                      -97486.16526293     -120.0476845      .14551915228E-7       63.4349488      .55652421116E-4              0.0

            MEASUB    -56391.89314783  112621.48121237      -.7275957614E-8  .16269535827E-7      .91445771859E-3
                      -97486.16526293     -120.0476845      -.1455191523E-7     -116.5650512      -.5565242112E-4

 XX0019               112621.44223737  112621.48124059      -.1455191523E-7  .14551922167E-7      -.8194295062E-3  .1084202172E-18
                      -93.72939845165       -0.0476845      .1421085472E-10      179.9440471      -.1182523464E-6              0.0

            MEASUA    112621.44223737  112621.48124059      .14551915228E-7  .14551922167E-7      .81942950615E-3
                      -93.72939845165       -0.0476845      -.142108547E-10       -0.0559529      .11825234639E-6

 X0001A               408172.70526106  408172.70555766       -.352184177E-4  .92382573853443                  0.0              0.0
                      -15.56050696374       -0.0021843      -.9238257378631      -90.0021843       188540.2255807   188540.2255807

            TERRA                 0.0              0.0      .35218417699E-4  .92382573853443                  0.0
                                  0.0              0.0      .92382573786313       89.9978157                  0.0

 X0001B                -204099.828423   408172.7055542      -.8000389484439   .9238257385266                  0.0              0.0
                      -353480.1516311     -120.0021843      .46194336897181      149.9978157      188540.22557751   188540.2255775

            TERRA                 0.0              0.0      .80003894844388   .9238257385266                  0.0
                                  0.0              0.0      -.4619433689718      -30.0021843                  0.0

 X0001C               -204072.8768461  408172.70555505      .80007416684852  .92382573852852                  0.0              0.0
                      353495.71213228      119.9978158      .46188236890945       29.9978158      188540.22557829   188540.2255783

            TERRA                 0.0              0.0      -.8000741668485  .92382573852852                  0.0
                                  0.0              0.0      -.4618823689095     -150.0021842                  0.0

 X0002A               408168.72252358  408168.72276156      -.3154687932E-4  .92381672418952                  0.0              0.0
                      -13.93831601292       -0.0019566      -.9238167236509      -90.0019566       188536.5461891   188536.5461891

            TERRA                 0.0              0.0      .31546879322E-4  .92381672418952                  0.0
                                  0.0              0.0      .92381672365088       89.9980434                  0.0

 X0002B               -204096.4321959  408168.72275827      -.8000329776765  .92381672418208                  0.0              0.0
                      -353477.5135748     -120.0019566      .46193568222055      149.9980434      188536.54618606   188536.5461861

            TERRA                 0.0              0.0      .80003297767651  .92381672418208                  0.0
                                  0.0              0.0      -.4619356822206      -30.0019566                  0.0

 X0002C               -204072.2903347  408168.72275928      .80006452454492  .92381672418437      .1455191523E-10  .1455191523E-10
                      353491.45188601      119.9980434      .46188104144622       29.9980434        188536.546187   188536.5461870

            TERRA                 0.0              0.0      -.8000645245449  .92381672418437                  0.0
                                  0.0              0.0      -.4618810414462     -150.0019566                  0.0

 X0004A               112620.65294745  112620.69206849      -.4563484102E-3  .54750169763695                  0.0              0.0
                      -93.87052861893       -0.0477566      -.5475015074513      -90.0477566      30830.010048273    30830.0100483

            TERRA                 0.0              0.0      .45634841016E-3  .54750169763695                  0.0
                                  0.0              0.0      .54750150745133       89.9522434                  0.0

 X0004B               -56391.62072518  112620.69204027      -.4739220397304  .54750169749975                  0.0              0.0
                      -97485.41115272     -120.0477566       .2741459629884      149.9522434      30830.010032821    30830.0100328

            TERRA                 0.0              0.0      .47392203973045  .54750169749975                  0.0
                                  0.0              0.0      -.2741459629884      -30.0477566                  0.0

 X0004C               -56229.03218245  112620.69204545      .47437838821965  .54750169752493      .1818989404E-11  .1818989404E-11
                      97579.281697602      119.9522434      .27335554426938       29.9522434      30830.010035657    30830.0100357

            TERRA                 0.0              0.0      -.4743783882196  .54750169752493                  0.0
                                  0.0              0.0      -.2733555442694     -150.0477566                  0.0

     Total network loss  P-loss  by summing injections =   6.381084459607E+05

Output for steady-state phasor switch currents.
      Node-K    Node-M            I-real            I-imag            I-magn          Degrees        Power            Reactive
      X0005A    390A          3.90283176E-01   -1.47063535E+00    1.52154175E+00     -75.1372    7.96646307E+04    3.00167671E+05
      X0005B    390B         -1.46874925E+00    3.97322578E-01    1.52154185E+00     164.8628    7.96646316E+04    3.00167692E+05
      X0005C    390C          1.07846615E+00    1.07331270E+00    1.52154178E+00      44.8628    7.96645918E+04    3.00167687E+05
      X0006A    9049A         1.98531203E+00   -5.00799447E-01    2.04750187E+00     -14.1576    1.11817822E+05    2.81073370E+04
      X0006B    9049B        -1.42636133E+00   -1.46893096E+00    2.04750209E+00    -134.1576    1.11817831E+05    2.81073492E+04
      X0006C    9049C        -5.58950892E-01    1.96973067E+00    2.04750214E+00     105.8424    1.11817834E+05    2.81073491E+04
      X0008A    391A          1.50430840E-01   -5.65847734E-01    5.85502431E-01     -75.1123    2.11860493E+04    7.96811721E+04
      X0008B    391B         -5.65253981E-01    1.52646961E-01    5.85502483E-01     164.8877    2.11860499E+04    7.96811796E+04
      X0008C    391C          4.14823149E-01    4.13200770E-01    5.85502452E-01      44.8877    2.11860422E+04    7.96811772E+04
      XX0014    XX0015            Open              Open              Open             Open          Open              Open
      XX0016    XX0017            Open              Open              Open             Open          Open              Open
      XX0018    XX0019            Open              Open              Open             Open          Open              Open
      9049A     MEASUA        4.64004302E-08    6.85365279E-07    6.86934179E-07      86.1269    2.58072225E-03   -3.85955876E-02
      9049B     MEASUB       -4.24961399E-09   -2.38166251E-07    2.38204161E-07     -91.0222    1.17287791E-02   -6.50818361E-03
      9049C     MEASUC       -1.10029077E-07   -6.36812274E-08    1.27128662E-07    -149.9391   -1.35610290E-05   -7.15869624E-03

Solution at nodes with known voltage.   Nodes that are shorted together by switches are shown as a group of names, with the printed
result applying to the composite group.   The entry "MVA" is  SQRT( P**2 + Q**2 )  in units of power,  while  "P.F."  is the
associated power factor.
              Node                Source  node  voltage             Injected  source  current              Injected  source  power
              name         Rectangular            Polar          Rectangular            Polar            P  and  Q    MVA and P.F.

              X0010A        408248.29        408248.29      .39028317643124  1.5215417481458      79666.219696911  310583.40842206
                                  0.0              0.0      -1.470635350298      -75.1372139      300192.18348629        0.2565051

              X0010B      -204124.145        408248.29      -1.468749253468   1.521541849802      79666.220533279  310583.42917255
                      -353553.3901916     -120.0000000      .39732257818514      164.8627852       300192.2047331        0.2565051

              X0010C      -204124.145        408248.29      1.0784661491143  1.5215417761553      79666.180772226  310583.41413949
                      353553.39019156      120.0000000      1.0733126952573       44.8627784      300192.19973162        0.2565049

              X0009A       112676.528       112676.528      1.9853120251299  2.0475018739008      111849.03299414  115352.70111232
                                  0.0              0.0       -.500799447386      -14.1576331      28214.171477884        0.9696265

              X0009B       -56338.264       112676.528      -1.426361326653  2.0475020873734      111849.04231727  115352.71313899
                      -97580.73565823     -120.0000000      -1.468930959449     -134.1576379      28214.183688991        0.9696265

              X0009C       -56338.264       112676.528      -.5589508918515  2.0475021407429      111849.04542348  115352.71614574
                      97580.735658229      120.0000000      1.9697306711439      105.8423625      28214.183668055        0.9696265

              X0007A        281691.32        281691.32      .15043083997728   .5855024305005      21187.530940954  82465.476255448
                                  0.0              0.0      -.5658477343824      -75.1122560      79697.197608598        0.2569261

              X0007B       -140845.66        281691.32      -.5652539812053  .58550248333559      21187.531578808   82465.48369704
                      -243951.8391456     -120.0000000      .15264696106942      164.8877431        79697.2051391        0.2569261

              X0007C       -140845.66        281691.32      .41482314906352  .58550245232755      21187.523834619  82465.479329693
                      243951.83914557      120.0000000      .41320077042838       44.8877384      79697.202678848        0.2569260

  ---- Initial flux of coil  "X0001A"  to  "      "  =  -4.12755267E-02
  ---- Initial flux of coil  "X0001B"  to  "      "  =  -9.37635224E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0001C"  to  "      "  =  9.37676499E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0002A"  to  "      "  =  -3.69725315E-02
  ---- Initial flux of coil  "X0002B"  to  "      "  =  -9.37628226E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0002C"  to  "      "  =  9.37665198E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0004A"  to  "      "  =  -2.48999311E-01
  ---- Initial flux of coil  "X0004B"  to  "      "  =  -2.58588084E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0004C"  to  "      "  =  2.58837084E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.

Card of names for time-step loop output.          |  9049A 9049B 9049C T_MANAT_MANBT_MANC1_2LTC1_2LTA1_2LTBT_OPOAT_OPOBT_OPOC
Output voltage differences for pairs of A6 names  |-5T_MANAT_MANCT_MANBT_MANAT_MANCT_MANB1_2LTC1_2LTB1_2LTA1_2LTC1_2LTB1_2LTA
Output voltage differences for pairs of A6 names  |-5T_OPOAT_OPOCT_OPOBT_OPOAT_OPOCT_OPOB
Blank card ending requests for output variables.  |BLANK OUTPUT

Column headings for the  43   EMTP output variables follow.  These are divided among the 5 possible classes as follows ....
  First  30     output variables are electric-network voltage differences (upper voltage minus lower voltage);
  Next   13     output variables are branch currents (flowing from the upper node to the lower node);
Branch power  consumption (power  flow, if a switch) is treated like a branch voltage for this grouping (9  variables);
Branch energy consumption (energy flow, if a switch) is treated like a branch current for this grouping (9  variables).
   Step      Time      XX0015     XX0017     XX0019     TERRA      TERRA      TERRA      TERRA      TERRA      TERRA      9049A
                       MEASUC     MEASUB     MEASUA     PRMANA     PRMANB     PRMANC     PROPOA     PROPOB     PROPOC

                       9049B      9049C      T_MANA     T_MANB     T_MANC     1_2LTC     1_2LTA     1_2LTB     T_OPOA     T_OPOB
 

                       T_OPOC     T_MANA     T_MANB     T_MANC     1_2LTC     1_2LTA     1_2LTB     T_OPOA     T_OPOB     T_OPOC
                                  T_MANC     T_MANA     T_MANB     1_2LTB     1_2LTC     1_2LTA     T_OPOC     T_OPOA     T_OPOB

                       XX0014     XX0016     XX0018     TERRA      TERRA      TERRA      TERRA      TERRA      TERRA      XX0015
                       XX0015     XX0017     XX0019     PRMANA     PRMANB     PRMANC     PROPOA     PROPOB     PROPOC     MEASUC

                       XX0017     XX0019     T_MANB
                       MEASUB     MEASUA     TERRA
 ***      Phasor I(0) =  3.9028318E-01                     Switch  "X0005A"  to  "390A  "  closed in the steady-state.
 ***      Phasor I(0) = -1.4687493E+00                     Switch  "X0005B"  to  "390B  "  closed in the steady-state.
 ***      Phasor I(0) =  1.0784661E+00                     Switch  "X0005C"  to  "390C  "  closed in the steady-state.
 ***      Phasor I(0) =  1.9853120E+00                     Switch  "X0006A"  to  "9049A "  closed in the steady-state.
 ***      Phasor I(0) = -1.4263613E+00                     Switch  "X0006B"  to  "9049B "  closed in the steady-state.
 ***      Phasor I(0) = -5.5895089E-01                     Switch  "X0006C"  to  "9049C "  closed in the steady-state.
 ***      Phasor I(0) =  1.5043084E-01                     Switch  "X0008A"  to  "391A  "  closed in the steady-state.
 ***      Phasor I(0) = -5.6525398E-01                     Switch  "X0008B"  to  "391B  "  closed in the steady-state.
 ***      Phasor I(0) =  4.1482315E-01                     Switch  "X0008C"  to  "391C  "  closed in the steady-state.
 ***      Phasor I(0) =  4.6400430E-08                     Switch  "9049A "  to  "MEASUA"  closed in the steady-state.
 ***      Phasor I(0) = -4.2496140E-09                     Switch  "9049B "  to  "MEASUB"  closed in the steady-state.
 ***      Phasor I(0) = -1.1002908E-07                     Switch  "9049C "  to  "MEASUC"  closed in the steady-state.
      0       0.0   .5294E-19  .5294E-19 .21176E-18        0.0        0.0        0.0        0.0        0.0        0.0 112621.442
                   -56391.893 -56229.549        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0
    500      .005         0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0 -34633.046
                   110219.801 -75279.788        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0  .2647E-24
                    .2647E-24 .10588E-23        0.0
   1000       .01         0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0 -91068.304
                   -11693.185 102737.656        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0  .2647E-24
                    .2647E-24 .10588E-23        0.0
   1500      .015         0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0 90969.5748
                   -102817.14 11823.7388        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0  .2647E-24
                    .2647E-24 .10588E-23        0.0
   2000       .02         0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0  34758.746
                   75153.1453 -110254.27        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0  .2647E-24
                    .2647E-24 .10588E-23        0.0
   2500      .025         0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0  -112693.2
                   56241.7428 56119.4032        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0  .2647E-24
                    .2647E-24 .10588E-23        0.0
 ***                                                             Close switch  "XX0016"  to  "XX0017"  after  2.62200000E-02  sec.
 ***                                                             Close switch  "XX0014"  to  "XX0015"  after  2.64500000E-02  sec.
 ***                                                             Close switch  "XX0018"  to  "XX0019"  after  2.70100000E-02  sec.
   3000       .03  4.52064602 1156.62281 .239778087 30.3242828 .883696E-4 974.156437 4.77492618 .010638158 1865.51809 64163.4004
                   -111.68362 147671.987 64163.4314 -109.53269 147672.122 163067.991  46378.921  -1595.954 25461.0109 -1201.7815
                   158654.423  -83508.69 -64272.964 147781.655 164663.945 -116689.07 -47974.875 -133193.41 -26662.792 159856.205
                   67.2357495   1075.464 15.4847695 .072075125 .760184E-7 450.221357 .104715591 .002211229 8205.71477 .027421905
                   1.04298426 .020896542 -1095.3269
   3500      .035  24.3194848 4130.31186 21.0822822 1.76898371 .293783E-3 64.1931467 33.8523192 5.97029993 17.4335005  15496.945
                   -203.77737  -93355.11 15497.2354 -199.71273 -93354.798 -71066.582 25758.1792 -18457.008 67793.2612 -28470.191
                   -48650.198 108852.034 -15696.948 -93155.086 -52609.574 96824.7609 -44215.187 116443.459 -96263.453 -20180.007
                   155.947058 2032.31687  145.19739 1.97522584 .162116E-5 450.303348 18.1578971 .075113155  8206.2561 .103629579
                   21.9572043 .031664855 -1997.1273
   4000       .04  .066556118 373.951341 .237047335 1733.29661 .200267E-4 15.3977185 808644.525  .82705758 65.0390186 -157109.79
                   53.3662005  -45721.52 -157109.76 52.1431693 -45721.503 -70166.398 -176825.04 -22263.631 -186359.45 -10596.445
                   -93967.853 -111388.26 157161.907 -45773.646 -47902.768 -106658.64 154561.407 -92391.597 175763.005 -83371.408
                   8.15819331 -611.51561 15.3963417 2.48591428 .219659E-5 1441.77587 52.4191348 .116858519 18366.7019 .125483232
                   29.6693329 .075911889 521.431693
   4500      .045  .126960305 354.895916 .809400228 1.50575306 .213088E-4 108.814536 2.17342202 .591463151 84.4711644 -14297.742
                   54.9777918 121544.651 -14297.799  53.786329 121544.629 106082.864 -21180.033 -20900.538 -17177.674 -8960.9934
                   107089.417 -135842.43 14351.5854 121490.842 126983.402  -127262.9 279.494462 -124267.09 8216.68007  116050.41
                   -11.267666 -595.73141  -28.44996 4.31299166 .259454E-5 1442.62601 144.301268 .157824601 18368.3265 .134980347
                   34.9854843 .080939028  537.86329
   5000       .05  .400549095  2938.5983 .252031787 596.833394 .233388E-3 .201047013 502.227349 16.8202207 20.3033374 142544.867
                    -181.4331 -5224.4166 142544.898 -178.00463 -5224.4566 -33187.516 142419.173 -28954.522 141203.959 -47786.823
                   -52502.022 147769.355  -142722.9  -5046.452 -4232.9942 175606.689 -171373.69 193705.981 -188990.78 -4715.1989
                   -20.013723 1714.23403 15.8755091 5.38189878 .297403E-5  1444.0294 145.233646 .192297183 18370.3836 .148439666
                   40.1725076 .084594282 -1780.0463
   5500      .055  7.87831645 .024179297 16.6680917 .399916993 .154886E-6 57.5143059 3.75796619 11.0971417 49.9700062 -7368.7269
                   4.57579137 -88364.817 -7368.4687 4.58562586 -88364.994 -86210.022 -9454.6255 -12691.641  -22587.53 -38814.847
                   -82365.818 80996.5257  7373.0543  -88369.58 -73518.381  76755.396 -3237.0155 59778.2874 -16227.317 -43550.971
                   -88.759881  4.9172449 129.104964 5.78104977 .359001E-5 1480.80883 146.074829 .249466661 19305.3276 .166483355
                   48.3841683 .111172434 45.8562586
   6000       .06  2.75447839 1915.67932 2.00434217 42.1515844 .150011E-3 240.546688 40.1787089 3.19278061 1094.53827 -75648.226
                   145.477875 137362.178 -75648.316 142.709714 137362.283 147902.556 -76653.321 -6140.1592 -73856.768 -20819.814
                   149240.837  -213010.6 75791.0256 137219.573 154042.715 -224555.88 70513.1622 -223097.61 53036.9541 170060.651
                   52.4831249 -1384.0807  -44.76988 7.47283189  .40629E-5 1481.14749 148.722817 .276279297 19306.6784  .19200514
                   54.7180435 .125693776 1427.09714
   6500      .065  3.51307558 1094.19436 1.57335481  124.85021 .732576E-4 1.00541919 110.138756 2.09978691  33.887742 130192.716
                   -101.82046 -11683.428 130192.795 -99.728382  -11683.31 -48742.728 132178.189 2572.53237 122281.962 -16884.178
                   -67828.721 141876.105 -130292.52 -11583.582  -51315.26 180920.917 -129605.66 190110.683 -139166.14 -50944.543
                   59.2712037 1046.03746 39.6655369 7.71224355  .42965E-5 1483.66705 149.881932 .289508888 19809.8062 .213434792
                   57.8691139 .134646015 -997.28382
   7000       .07  7.40977017 851.700524 2.27647825 3.13111322 .631473E-4 636.282325 30.6928819 7.42156837 99.3062683 20617.8658
                   -94.436931 -143097.25 20617.7704 -92.591179 -143097.08 -127746.67 56385.3396 17312.4948 64552.2147 31742.4292
                   -116112.95 163714.851 -20710.362 -143004.49 -145059.17 184132.011 -39072.845 180665.161 -32809.786 -147855.38
                   86.0800219 922.876223 -47.712454 272.707756 .501845E-5 1520.97646 200.133957 .333433332 19931.6152 .250802991
                   67.5801424 .157328293 -925.91179
   7500      .075  1.27872023 2228.75643  .40301768 1766.16211 .154791E-3 .237600096 .1396746E7 1.65736842 3.69359097 -157496.21
                   147.951467  5679.5006 -157496.17 144.965663 5679.57211 -12378.729 -176762.15  -11302.79 -188151.96 -15000.366
                   -22393.229 -163175.74 157641.133 5534.60645 -1075.9385 -164383.42 165459.356 -165758.74 173151.599  -7392.863
                   35.7591978  -1492.902 20.0753002 274.899509 .529676E-5 1522.88222 492.982955 .347391691 20366.7995 .266875027
                   71.3524344 .182113255 1449.65663
   8000       .08  .239171647 9.02734983 .867348146 19.9873967 .106123E-5 64.7463784 8.47869551  1.6380964   42.45329 52091.9865
                   -12.193231 93756.1812 52091.9276 -12.003206 93756.2121 83226.6723 41058.5056 -9841.2005 33927.8885 -14912.898
                   75918.5647 -41664.284 -52103.931 93768.2153 93067.8727 -42168.167 -50899.706 -41990.676 -48840.786 90831.4624
                   15.4651753 95.0123667 -29.450775 276.133092 .575923E-5 1525.66001 807.355695 .353570018 21015.3624 .282828787
                   77.5583262 .190043806 -120.03206
   8500      .085   8.0390359 1961.59884 .029324387 53.1200711 .170304E-3 973.603063 44.7636348 10.7932229 2265.43988  84922.289
                   -154.85745 -147665.02 84922.2782 -152.05631 -147664.84 -167583.21 81898.2574 -24338.468 77956.9761 -38279.644
                   -163175.86 232587.119 -85074.335 -147512.78 -143244.75 249481.471 -106236.73 241132.837 -116236.62 -124896.22
                   89.6606708  1400.5709 -5.4151997 506.020182 .631022E-5 1525.82693  1004.6445 .403404752 21015.8773 .324842559
                   84.9923139 .203903046 -1520.5631
   9000       .09    5.205895  851.69687 2.37164823 1227.26233 .695649E-4 27.6061284 180216.162 4.13893585 76.3840162 -150936.39
                    99.028123 -61220.101 -150936.48 97.1823745 -61220.245 -76616.504 -164631.32 -16208.739 -180542.46  -23704.82
                   -101834.18  -89716.24 151033.667 -61317.428 -60407.765 -88014.819 148422.584 -78708.287 156837.644 -78129.357
                   -72.151888 -922.87424 -48.699571 507.454421 .657738E-5 1532.70074 1140.62452 .435134854 21219.9587  .33792711
                   88.5462799 .236847526 971.823745
   9500      .095  3.01721225 614.981492 8.46969015 .024921173 .502258E-4  530.85657  .06656686 .427448139 845.651139 1839.58564
                   84.1447903 141612.394 1839.40157 82.5763751 141612.284 142681.038  4825.3087 -8824.1992 3006.22406 -7617.8783
                   145963.245 -139772.88 -1756.8252 141529.708 151505.237 -137855.73 -13649.508 -142957.02 -10624.102 153581.123
                   -54.929157 -784.20756  -92.03092  509.42621 .721981E-5 1533.05002 1302.80392 .444133285 21221.2012 .350816113
                   97.1899969 .249072865 825.763751
  10000       0.1  7.94118882 2324.51021 1.06999075 3071.11053 .150129E-3 .750759824 345840.476 .002106219 26.6283519 171694.434
                   -145.81503 -10096.027 171694.369 -142.76576 -10095.848 -43270.572 173115.886 -13394.162 184444.007 534.741667
                   -60126.297 181790.217 -171837.13 -9953.0827 -29876.411 216386.458 -186510.05 244570.304 -183909.27 -60661.038
                   89.1133481 1524.63445 -32.710713 510.481985 .751168E-5 1535.19942 1357.62753  .46465274 21554.3571 .384478497
                   101.153976 .257960008 -1427.6576
  10500      .105  1.16408728 3.79393027 .378631899   32.84127 .266915E-6 85.2892796 16.3269989 6.91084648 67.1168483 -66773.176
                   6.14294835 -107606.69 -66773.214 6.01975858 -107606.76 -96530.559 -44562.807  27606.217  -47080.98 30630.7715
                   -95457.068 40833.5407 66779.2343 -107612.77 -124136.78 51967.7514 72169.0244 48376.0877 77711.7515 -126087.84
                   -34.118723 -61.594888 -19.458466 524.761706 .800293E-5 1537.71957 1387.14052 .516028229 21557.6987 .397520084
                   107.716824 .288940651 60.1975858
  11000       .11  .280773564 1995.78496  .39121799 28.9641036 .145161E-3 118.087266 12.9209217 4.44241294 1294.10312 -62707.875
                   143.209262 126617.566 -62707.915 140.383817 126617.532 147012.924 -47852.046 20557.7154 -41883.123 24558.4965
                   151777.613 -189325.45 62848.2985 126477.149 126455.209 -194864.97 68409.7617 -193660.74 66441.6198 127219.116
                   -16.756299 -1412.7225 -19.779231 527.157494 .852012E-5  1537.8986 1401.00067 .529508047 21558.0692 .405058595
                   114.688918  .30021079 1403.83817
  11500      .115  28.6265508 932.572615 .095718534 102.778018 .744851E-4 .377110067  245.81344 2.39823423 24.0742385 118125.146
                   -102.49182 7154.93736 118125.166 -100.56042 7155.27575 34582.7103  135179.93 20614.8112 137441.664 18044.2199
                   57170.0526  110969.89 -118225.73 7255.83617 13967.8991  100597.22 -114565.12 80271.6112 -119397.44 39125.8327
                   169.193826 965.697994 9.78358494 527.371252  .87676E-5  1539.8246  1401.5398 .536344347 21570.5329  .41468454
                   117.982881 .307912123 -1005.6042
  12000       .12  .714405979 789.763282 14.0126029 .072536086 .647976E-4 382.091253 4.88316833 .125538789 117.738338  -3137.882
                   -95.570649 -139465.55 -3138.1187 -93.793277  -139465.5 -134812.88 -14675.238 3486.41285  -25747.98 -4128.3953
                   -126430.33 136327.377 3044.32545  -139371.7 -138299.29 120137.638  18161.651 100682.348 21619.5845 -122301.93
                   26.7283741 888.686267 -118.37484 529.322071 .943803E-5 1540.87285 1412.08117 .581054518 21571.6636 .437875249
                   127.009569 .324016833 -937.93277
  12500      .125  .309257581 2230.95007 1.32504006 123.326993 .161762E-3 8.47093698 425.617308 2.09963629 5.58678583 -129396.23
                   151.181387 33912.3971 -129396.16 148.194114 33912.3619 29913.7271 -133727.08 -8971.5865 -140100.12 -16883.573
                   27540.5953 -163308.52 129544.353 33764.1678 38885.3136  -163640.8 124755.489 -167640.71 123216.544 44424.1679
                   -17.585721 -1493.6365 36.4010997  530.22745 .971638E-5 1541.58573 1413.70482 .591840868 21572.2584 .441867898
                   130.746704 .341284414 1481.94114
  13000       .13  2.41011406 7.23473127 2.43035586 31.7562639 .642539E-6 90.7694235 28.3372815 1.66806681 75.8696532 65661.0262
                   -9.5100094 111009.901 65660.9276 -9.3398949    111010.  104109.01 59838.4014 -8685.8621 62025.6615 -15048.702
                   101490.727 -45349.072 -65670.268  111019.34 112794.872 -44270.608 -68524.264 -39465.065 -77074.363 116539.428
                   49.0929125 85.0572235  -49.29864 530.810426 .101872E-4 1542.83132 1414.75621 .595912195 21574.1061 .445241351
                   137.088184 .347278697 -93.398949
  13500      .135  .743560618 2022.28017 .091680565 45.5264413 .147216E-3 73.5652272  40.554989 15.6429304 91.9976377 78618.4125
                   -144.21815 -99937.583 78618.3934 -141.37401 -99937.528  -107094.8 72119.9495 -16361.823 74201.8027 -46084.127
                   -111758.52 178555.921 -78759.767 -99796.154 -90732.981 179214.754 -88481.772 185960.325 -120285.93 -65674.395
                    27.268308 1422.06898 -9.5749969 532.218095 .107202E-4 1542.99268 1416.81939 .611596134 21574.2973 .463076795
                   144.296289 .351606515 -1413.7401
  14000       .14  2.63764414 936.599825 1.62794678 404.618543 .722595E-4 4.16396585 124.613946 .017854315 9.52364599 -139794.72
                   100.982223 -23776.286 -139794.64 99.0466614 -23776.389 -25990.705 -133842.83  7103.7662 -130069.55 -1556.9115
                   -35957.868 -116018.25 139893.685 -23875.435 -33094.471 -107852.13 140946.597 -94111.682 128512.638 -34400.957
                      -51.358 -967.78088 40.3478225 532.412237 .109727E-4 1544.47818  1417.0435 .624278042 21576.0271 .468026607
                   147.656682 .370202252 990.466614
  14500      .145  .032300447 689.696229 1.46129862 .015344493 .534994E-4 129.040816 .137409602 .029637802 636.161142 1443.41623
                   86.8859494 132359.715 1443.33977 85.2249903 132359.727 138024.725 3954.90109 3010.30728 4319.17552 2005.92786
                   143095.391 -130916.39 -1358.1148 132274.502 135014.418 -134069.82 -944.59382 -138776.22 -2313.2477 141089.463
                   5.68334816 -830.47952 -38.226936 533.346842 .116201E-4  1545.0596 1418.26684 .627040452 21576.7282 .471301078
                   156.366864 .373099382 852.249903
  15000       .15  4.75389887 2229.89205 .031858657 814.105339 .162548E-3  .25840053 1420.50262 4.20686971 1.16857368 145538.086
                   -151.54009 -5923.1008 145538.075 -148.55353 -5922.9629 5460.94328 149896.712 12655.2707 153345.883 23898.5661
                   12595.6436 151461.038 -145686.63 -5774.4094 -7194.3274 144435.769 -137241.44 140750.239 -129447.32 -11302.922
                   68.9485233 1493.28231 -5.6443473   534.1382 .119045E-4  1545.5904  1419.4808 .630387548 21577.2975 .479332453
                   160.190958 .376644654 -1485.5353
  15500      .155  .287950336 11.2969068 2.53367248  51.425988 .434159E-6 94.8881451 80.0399057 .043421249 90.6125255 -83557.254
                   7.89002241 -113500.67 -83557.153  7.6774486 -113500.63 -117341.65 -98906.159  -1378.984 -104242.69 2427.97085
                   -110914.02 29943.4818 83564.8305 -113508.31 -115962.66  18435.487 97527.1751 6671.32897 106670.658 -113341.99
                   16.9690995 -106.28691 50.3355986 534.548988 .123848E-4 1547.16093   1419.977 .637324003 21579.4988 .484259225
                   166.655315  .38888915  76.774486
  16000       .16  .295628455 1995.59889 .300540584 54.1495192  .14447E-3 79.0262859  54.277132  .05848237 74.5247139 -85741.177
                   142.874543 103580.557 -85741.211  140.04923 103580.523 100429.332 -87276.752  3279.3047 -85842.184 2817.76516
                   100587.143 -189321.73 85881.2606 103440.473 97150.0272 -187706.08 90556.0566 -186429.33 88659.9491 97769.3775
                   -17.193849 -1412.6567 -17.336106 535.547087 .129064E-4 1547.35374 1421.24617 .639121201  21579.707 .492536044
                   173.684286 .390541052  1400.4923
  16500      .165  4.43319628 935.190359 .249012538 96.5502976 .716768E-4 9.50207652 95.0080564 .002198325 8.94015541 114490.444
                   -100.58061 35916.9925 114490.413 -98.646508 35917.1257 35068.6889  112857.86 1542.36623 113572.328 546.308848
                   34838.9331 78573.2871 -114589.06 36015.7722 33526.3226 77789.1716 -111315.49 78733.3952 -113026.02 34292.6243
                    66.582252 967.052408 -15.780131 535.748253 .131486E-4 1548.49672 1421.45509 .640022006 21581.0508  .49553803
                   176.925049 .395905744 -986.46508
  17000       .17  .010530915 752.505325 .612185216 1.51436791 .550156E-4 1339.96341 6.57028323 .681010048 2414.51622 -14338.592
                   -88.159122 -152349.94 -14338.642 -86.424181 -152349.94 -164375.29  -28872.15 -11592.274 -29866.502  -9615.438
                   -164807.92 138011.295 14252.2175 -152263.51 -152783.01 135503.137 17279.8762 134941.422 20251.0638 -155192.49
                   3.24513713 867.470648 -24.742377 536.811885  .13808E-4 1549.33343 1422.90425 .642831278 21582.2926 .502201183
                   185.804404 .400164276 -864.24181
  17500      .175  3.80094689 2159.25352 .012544186 215.574236 .161122E-3 3.66277241 644.511145 .156808382 2.47270716 -136984.67
                   150.839452 22299.7339 -136984.67 147.900572 22299.6106 19623.6212 -140812.64  -3528.184 -143211.76 -4613.9932
                   18322.2437 -159284.29 137132.576   22151.71 23151.8052 -160436.26 137284.457   -161534. 138597.767 22936.2369
                    -61.65182 -1469.4399 -3.5417773 537.683883 .140859E-4 1550.19719 1424.09929 .643934359 21583.4375 .510025576
                   189.551574 .406875668 1479.00572
  18000       .18   .27453858 10.7161686 4.02811214 44.9965137 .661133E-6 100.100442 44.7450274  .06880784 99.2865996 78159.6221
                   -9.6811125 116576.278 78159.4952 -9.4740746 116576.311  115955.19 78175.5792 -1816.7563 77940.7718 -3056.4076
                   116101.447 -38416.816 -78168.969 116585.785 117771.947 -37779.611 -79992.336 -38160.675 -80997.179 119157.854
                   16.5692058 103.518929  -63.46741 537.898797 .145582E-4 1551.36501 1424.36549 .644444977 21584.8858 .512693139
                   195.900032  .41162562 -94.740746
  18500      .185  .001698638 2029.80499 .180897022 50.7280721  .14868E-3 90.7763536  52.036036 .266522835 88.8667191 82988.2011
                    -144.9247 -111014.23  82988.228 -142.07528 -111014.24 -109009.89  83766.723 -4614.4304 84051.2962 -6015.3309
                   -109840.34 194002.465 -83130.303 -110872.16 -104395.46 192776.612 -88381.153 193891.641 -90066.627 -103825.01
                    -1.303318 1424.71225 13.4497964 539.070457  .15087E-4 1551.54755 1425.93447 .645431548 21585.0845 .520548938
                    203.02808 .414072469 -1420.7528
  19000       .19  4.60207347 921.579964 .664523891 101.832962 .691727E-4 4.07518313 98.2660043 .393833375 1.98888668 -117580.88
                     98.82801 -23521.411 -117580.82 96.9080309 -23521.547  -18813.36 -113781.86 6778.56353 -115503.19 7312.20858
                   -16432.261 -94059.278 117677.732 -23618.455 -25591.923 -94968.495 120560.419 -99070.924 122815.394  -23744.47
                   -67.838584 -959.98956 25.7783609  539.26593 .153338E-4 1553.14306 1426.14564 .646923894 21587.3515 .526473964
                   206.338159 .422689235 969.080309
  19500      .195  .037363866 703.970067 .382574843 .363257182 .525174E-4 895.324863 2.52523699 .215185436 1246.54622 7022.66314
                   86.1172613 146628.138 7022.62402 84.4392028  146628.15 149861.013 13397.5897 4976.49018 18515.8385 5405.03798
                   151180.015 -139605.53 -6938.1848 146543.711 144884.523 -136463.42 -8421.0995 -132664.18   -13110.8 145774.977
                   6.11259893 -839.02924 -19.559521 540.209837 .159828E-4 1553.83716 1427.49196 .647398997 21588.2727 .530842031
                   215.072693  .42577574 844.392028
  20000       0.2  2.03146584  2206.1933 .050742587 540.333001 .163055E-3 .566781759 1141.67711 .698791273 .043736618 141746.938
                   -151.75593 -8772.1229 141746.952 -148.78528 -8772.0328 -1785.5801 147342.442 6029.79376 149847.036 9740.15905
                    2436.7721 150518.985 -141895.74 -8623.2475 -7815.3738 149128.022 -141312.65 147410.264 -140106.88 -7303.3869
                   45.0717854 1485.32599 7.12338313 541.142042 .162639E-4 1554.45755 1428.75617 .647879627 21588.9797 .535801896
                   218.865334 .429862053 -1487.8528
  20500      .205  .085260565 11.5800951  3.8208873 51.3276205 .649038E-6 83.6249841 59.5541664  .41670562  97.085803 -83477.325
                    9.6022315 -106551.71 -83477.201  9.3870098 -106551.69 -109527.08 -87185.016 -1476.2912 -89918.362 -7521.5438
                   -114807.48 23074.4877 83486.5879 -106561.08 -108050.79 22342.0679 85708.7248 24889.1157 82396.8183 -107285.93
                   9.23366472 -107.61085 61.8133262 541.418956 .167427E-4 1556.00061 1429.11589  .64911239 21591.1756 .540357993
                   225.299636 .437306913  93.870098
  21000       .21  .165249586 2007.05946  .09928588 55.5000601 .147563E-3 77.5038913 57.3811789 .005018185 80.5036565  -86803.84
                   144.374075 102577.988  -86803.86 141.540661 102577.962 104600.568 -87585.317 432.463121 -88262.667 -825.40226
                   104544.241 -189381.82 86945.4009 102436.421 104168.105 -192185.89 88017.7802 -192806.91 87437.2646 105369.644
                   -12.854944 -1416.7073   -9.96423 542.497469 .172652E-4  1556.1921  1430.6241 .649564217 21591.3868 .548629666
                   232.338718 .439080701 1415.40661
  21500      .215  4.79095688  928.01021 .207657031 100.919169 .701107E-4 7.79310328 90.1601733 .063814296 8.15837827 117052.112
                   -99.489531 32527.1251 117052.083 -97.562865 32527.2635 31647.0241  113499.15 -1449.5112 110636.819 -2943.4137
                   33280.8363 84524.8192 -117149.65 32624.8264 33096.5352 81852.1259 -114948.66 77355.9829 -113580.23   36224.25
                   69.2167384 963.332866  -14.41031 542.700669 .175074E-4 1557.46416  1430.8384 .649897941 21592.9925 .551893202
                   235.587302 .444904934 -975.62865
  22000       .22  .013927027 735.016356 .001459406 .433699977 .538778E-4 1368.23302 8.02200592 .752145538  2501.6023 -7673.3878
                   -87.240451 -152700.84 -7673.3854 -85.525789 -152700.83 -160085.66 -25372.698 -4889.7932 -33001.509 -10105.161
                   -165748.87 145027.448 7587.85962 -152615.31 -155195.86  134712.96 20482.9048 132747.361 22896.3478 -155643.71
                   3.73189324 857.330949 1.20805887 543.726929 .181644E-4  1558.2301 1432.29338 .650798392 21594.0502 .557364733
                   244.429374  .44870225 -855.25789
  22500      .225  3.28515027  2166.9576 .062026699 457.376572 .161376E-3 1.93494765 1029.85663 .092608039 1.40184547 -140559.71
                   150.961228 16208.0211 -140559.73  148.01711 16207.9065 13175.5187 -144983.23 -3125.2818 -148401.71 -3545.8198
                   13795.6569 -156767.63 140707.745 16059.8894 16300.8005 -158158.74 141857.944 -162197.37  144855.89 17341.4766
                    -57.31623  -1472.059 -7.8757031 544.664134 .184424E-4 1559.12397 1433.57187  .65157711 21595.3164  .56461321
                   248.184648 .454063439  1480.1711
  23000       .23  .139637238 11.1330886  4.0681099 42.1918871 .661131E-6 95.8785876 45.7522067 .022399665 91.6043939 75684.5999
                   -9.6850884 114091.433 75684.4724 -9.4740615 114091.457 113721.898 76988.2925 -595.39705 78813.0864 -1743.8658
                   111519.411 -38406.985 -75693.946 114100.931 114317.295 -36733.606  -77583.69 -32706.324 -80556.952 113263.276
                   11.8168201 105.513452 -63.781736 544.902772 .189152E-4 1560.40781 1433.91905 .651900788 21596.9443 .567578993
                   254.535592 .459023629 -94.740615
  23500      .235  .006462886 2033.54461  .14359567 50.3845801 .148811E-3 87.2248006 51.9962743 .163247898 92.7943214 82706.7601
                   -144.98979 -108820.89 82706.7841 -142.13774  -108820.9 -110243.47 83417.6067 -2443.0119 84019.1775 -4707.7795
                   -112241.38 191527.682 -82848.922 -108678.76 -107800.46 193661.081 -85860.619 196260.561 -88726.957  -107533.6
                   -2.5422206 1426.02406 11.9831411 546.045652 .194428E-4 1560.59416 1435.50825 .652467184 21597.1479 .575155449
                   261.645389 .461441351 -1421.3774
  24000       .24   5.3667721 915.975054 .359202653 104.090682  .68226E-4 5.34576711 89.2782871 .302603475  3.3478056 -118877.15
                   98.1567129 -26939.837 -118877.11 96.2425812 -26939.984  -21485.13 -113146.58 4009.78887  -110094.4 6409.57551
                   -21319.275 -91937.126 118973.353 -27036.226 -25494.919 -91661.453 117156.372 -88775.127 116503.978  -27728.85
                   -73.258256 -957.06586 18.9526424 546.244904 .196886E-4 1562.16377 1435.72237 .653359902 21599.3482 .580515992
                   264.942703 .468854071 962.425812
  24500      .245  .002918725 706.985038 .196029112 .250590817 .525699E-4  1038.9608  4.0020244 .219505668  1556.4399  5832.7985
                   86.1630097 148520.338  5832.7705 84.4813616 148520.341 153793.358 16092.4592 4323.21163 23309.4582 5459.02624
                    155001.37 -142687.57 -5748.2891  148435.86 149470.147  -137700.9 -11769.248 -131691.91 -17850.432 149542.343
                   1.70842758 -840.82402  -14.00104 547.261593 .203384E-4 1562.85436 1437.19225  .65374959 21600.2418 .585001471
                   273.687659 .472217079 844.813616
  25000       .25  2.05369999 2199.01571 .058050963 667.995194 .162951E-3 .830727096 1116.48282 .474786893 .223041E-5 143538.082
                   -151.70334 -10620.017 143538.097 -148.73753 -10619.926 -3070.9572 148801.257 5799.98325 149523.594 8028.63424
                   17.4014221 154158.023 -143686.83 -10471.189 -8870.9405 151872.215 -143001.27 149506.192 -141494.96 -8011.2328
                   45.3177669 1482.90786 7.61911824 548.186053 .206188E-4 1563.60197  1438.4747 .654172244 21601.1671 .590347375
                   277.473738 .476345444 -1487.3753
  25500      .255  .012615335 11.4153709 4.23877639 47.0134235 .609071E-6 89.1551315  51.157676 .010279207  89.713449 -79892.122
                   9.30708437 -110018.45 -79891.992 9.09339889 -110018.44 -107648.17 -81325.383 -1685.1489 -83338.891 -1181.3324
                   -110362.39 30126.4483 79901.0857 -110027.53 -105963.02 26322.7878 79640.2345 27023.4971 82157.5585 -109181.06
                   3.55180737 -106.84274  65.105886 548.470326 .210967E-4 1565.13037  1438.8712 .655041766 21603.2948 .594649062
                   283.895281 .482960525 90.9339889
  26000       .26  .052995247  2014.0478 .073756529 54.3869621 .148061E-3 81.9558578 57.0899347 .024684461 85.9925494 -85928.974
                    144.61771 105482.976 -85928.991 141.779367 105482.961 106243.289 -86043.294 1149.42554 -88038.389   1830.645
                   108049.491 -191411.95 86070.7706 105341.182 105093.863 -192286.58 87192.7193 -196087.88 89869.0338 106218.846
                   -7.2797835 -1419.1715 -8.5881621  549.62388 .216197E-4 1565.32119 1440.48557 .655459995 21603.5058 .602759817
                   290.940464 .485093762 1417.79367
  26500      .265  5.19626561 924.999274 .213487202 104.429797 .697618E-4 7.13466212 87.7871633 .095425194 6.66914765 119070.626
                   -99.243292 31122.6814 119070.597 -97.319754 31122.8255 29476.6224 113289.523 -1546.7104 109171.134  -3599.348
                   30090.3666 87947.7713 -119167.92 31220.1453 31023.3328 83812.9007 -114836.23 79080.7671 -112770.48 33689.7146
                   72.0851275 961.768826 -14.611201 549.827403 .218624E-4 1566.71521 1440.70188 .655843117 21605.2917 .606472789
                   294.195309 .491239627 -973.19754
  27000       .27  .006101703 729.112774 .051756074 .809384369 .537982E-4 1332.12819 7.90294471 .688073479 2267.64627 -10482.631
                   -87.170386 -152252.43 -10482.617 -85.462624 -152252.43 -160607.95 -21555.594 -5751.8033 -32755.692  -9665.175
                   -163200.22  141769.81 10397.1544 -152166.96 -154856.15  139052.36 15803.7911 130444.525 23090.5174 -153535.04
                   2.47016251 853.881007 7.19416948 550.863255 .225183E-4 1567.47268 1442.20899 .656553589 21606.2968   .6116614
                   303.023694 .494964225 -854.62624
  27500      .275  2.96403838 2172.75708 .063925686 585.693866 .161829E-3 1.39620008 1133.89565  .25073745 .453706104 -142388.23
                    151.17257 13767.9594 -142388.24 148.224515 13767.8505 9243.95073  -147758.8 -3338.1221 -149747.27 -5834.4768
                   7848.37279 -156156.09 142536.468  13619.626 12582.0728 -157002.75 144420.677 -157595.65 143912.796 13682.8496
                   -54.442983 -1474.0275 -7.9953541 551.816089 .227967E-4 1568.35425 1443.53889 .657139759 21607.5241 .618370424
                   306.784395 .499902779 1482.24515
  28000       .28  .064554062 11.5733019 4.26660456 42.7567439 .677665E-6 96.0723043 44.5167431 .023050513 86.6256791 76189.5431
                   -9.8069516  114206.64 76189.4125  -9.591793 114206.656 111746.804 77829.7797 199.489826 77741.6948 -1769.0195
                   108446.525 -38017.244 -76199.004 114216.248 111547.314 -33917.025  -77630.29  -30704.83 -79510.714 110215.544
                   8.03455423 107.579282 -65.319251 552.091751 .232697E-4 1569.74185 1443.90258 .657546732 21609.3117 .621742129
                   313.138692 .505261966  -95.91793
  28500      .285   .00186341 2034.65806 .102438505 51.2533474 .149332E-3 85.5616505 53.6500506 .140302541 91.2168098 83416.7614
                   -145.23936 -107778.44 83416.7816 -142.38653 -107778.44 -108899.01 84429.0032 -2063.9229  85344.862 -4364.4054
                   -111283.24 191195.221 -83559.168 -107636.05 -106835.08 193328.011 -86492.926   196628.1 -89709.267 -106918.83
                   -1.3650678 1426.41441 10.1211908 553.256707 .237969E-4 1569.93027 1445.54733 .658023585 21609.5188 .629447251
                    320.24268 .507704931 -1423.8653
  29000       .29  5.42281626 915.137012 .278630459 101.159176 .683405E-4 6.12011149 87.1882379   .1427047 3.84131686 -117191.22
                   98.2365737  -28825.03 -117191.19 96.3233179 -28825.177 -23505.902 -113250.52 3635.97514 -108798.09 4401.60891
                   -22836.649  -88366.01  117287.51   -28921.5 -27141.877 -89744.621 116886.498 -85961.439 113199.697 -27238.258
                   -73.639774 -956.62794 16.6922275 553.457845 .240422E-4 1571.48198 1445.76345 .658694353 21611.6363 .634347929
                    323.53227 .514697348 963.233179
  29500      .295  .222304E-3 709.722982 .187489152 .417600805 .528889E-4  1248.9655 4.66591779 .286131055 1732.63557 7529.64594
                   86.4221953 151210.517 7529.61856 84.7372942 151210.518  155373.68 19108.7435  4279.1392  25168.704 6232.67973
                   157101.975  -143680.9 -7444.8813  151125.78  151094.54 -136264.94 -14829.604 -131933.27 -18936.024 150869.295
                   .471491545 -842.45058 -13.692668  554.51453 .246924E-4 1572.19749 1447.27862 .659161043 21612.5503 .639054247
                    332.28362 .518247901 847.372942
  % % % % % %   Final time step,  PLTFIL  dumps plot data to ".PL4" disk file.
  Done dumping plot points to C-like disk file.
  30000       0.3  2.26570762 2194.39534 .065856463 702.430017 .162905E-3 .946998126 1192.71104  .35730192 .023690785 144014.097
                   -151.67932 -11338.889 144014.113 -148.71662 -11338.794 -4536.0921 148233.027 4927.81069 150498.375 6964.82145
                   -1793.4201 155352.907 -144162.83 -11190.078 -9463.9028 152769.119 -143305.22 152291.795 -143533.55 -8758.2416
                   47.5994498 1481.34916 8.11519954 555.456694 .249726E-4 1572.99807 1448.60751 .659575097 21613.5795 .644746206
                   336.067461 .522599337 -1487.1662

Extrema of output variables follow.   Order and column positioning are the same as for the preceding time-step loop output.
Variable maxima :  68.4605393 5614.10061 38.9397549 .2064069E7 .448867E-3 .4888706E7 .2280915E7 54.9203444 .2367091E8  190146.35
                   112703.647 190373.092 190146.335 154.569152 190372.972 221644.444 180862.777 71711.5179 187863.882 86349.3233
                   203212.004 242627.512 173506.937 190388.926 207700.983 264551.146 195523.272 279151.548 199051.074 202350.129
                    261.64965 2369.40934 197.331586 555.456694 .249726E-4 1572.99807 1448.60751 .659575097 21613.5795 .644746206
                   336.067461 .522599337 1545.69152
Times of maxima :      .03047     .03313     .03644     .06664     .03307     .03559     .07508     .03312     .03581     .06664
                       .00556     .02758     .06664     .14255     .02758     .02748     .08335     .03325     .08319     .03312
                       .02758     .06854     .08969     .02758     .02745     .08528     .04026     .08518     .04039     .04605
                       .03047     .03313     .03644        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .14255
Variable minima :         0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0 -173421.68
                   -112694.13 -195923.61 -173421.67 -246.86019 -195923.38 -220385.56 -183630.91 -63490.735 -190785.74 -85310.858
                   -204405.84  -246242.4 -190303.07 -195722.65 -231587.67 -260234.56 -218383.61 -284338.09 -232588.21 -236792.05
                   -198.40157 -1521.4559 -179.51096        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0 -2468.6019
Times of minima :       .1E-4      .1E-4      .1E-4        0.0        0.0        0.0        0.0        0.0        0.0     .08969
                       .01389     .03559     .08969     .03307     .03559     .03556     .08976     .03389     .07508     .03252
                       .03581     .02769     .06664     .03559     .03572     .02779     .08354     .02794     .08344      .0356
                       .03125     .10857      .0371        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0     .03307

Blank card terminating all plot cards.            |BLANK PLOT

Memory storage figures for the preceding, now-completed data case.  -------------------------------  Present   Program
A value of  "-9999"  indicates that no figure is available.         03-Sep-26  15.07.17              figure     limit  (name)
     Size List 1.   Number of electric network nodes.                                                   97      100K  (LBUS)
     Size List 2.   Number of electric network branches.                                               130      120K  (LBRNCH)
     Size List 3.   Number of data values in R, L, C tables.                                           127      500K  (LDATA)
     Size List 4.   Number of electric network sources.                                                  9     20000  (LEXCT)
     Size List 5.   Storage for [Y] & triangularized [Y].  No. times = 1032   Factors = 546            924     2000K  (LYMAT)
     Size List 6.   Number of entries in switch table.                  No. flops = 15                  15      5000  (LSWTCH)
     Size List 7.   Number of distinct ALPHANUMERIC data names plus program SPY variables.             163      200K  (LSIZE7)
     Size List 8.   History points of distributed lines.                                               112     2000K  (LPAST)
     Size List 9.   Number of nonlinear elements.                                                       15     10000  (LNONL)
     Size List 10.  Points of nonlinear characteristics.                                                40     16000  (LCHAR)
     Size List 11.  Number of Type-59 S.M. outputs.                                                      0      3000  (LSMOUT)
     Size List 12.  Total number of EMTP output variables.                                              43     12000  (LSIZ12)
     Size List 13.  Working space for batch/SPY plotting.                                            -9999     1000K  (LSIZ13)
     Size List 14.  S.M./U.M. connections to TACS.                                                   -9999      2000  (LBSTAC)
     Size List 15.  Character storage in bytes for MODELS.                                           -9999     2000K  (LCTACS)
     Size List 16.  Total number of Type-59 S.M. masses.                                                 0      3200  (LIMASS)
     Size List 17.  Number of Type-59 Synchronous machines.                                              0       360  (LSYN)
     Size List 18.  Branch and switch power/energy outputs.                                              9      1016  (MAXPE)
     Size List 19.  Total floating-point TACS table space.                                              23     2000K  (LTACST)
     Size List 20.  Non-copied recursive convolution data plus SEEK of MODELS.                           0     2000K  (LFSEM)
     Size List 21.  Total modal/phase [T] matrix storage.                                               36     12000  (LFD)
     Size List 22.  Total recursive convolution history.                                                 0     1000K  (LHIST)
     Size List 23.  Giant vectors for renumbering, phasors;  also extrema accumulation.                455     2000K  (LSIZ23)
     Size List 24.  Peak phases of compensation for data.                                                3        36  (LCOMP)
     Size List 25.  Total table space for all U.M usage.                                             -9999      240K  (LSPCUM)
     Size List 26.  Square of max number of coupled phases.                                              9     2000K  (LSIZ26)
     Size List 27.  Maximum number of MODELS top variables.                                          -9999      100K  (LSIZ27)
     Size List 28.  MODELS.  Total work space is divided into INTEGER and REAL.  1st, REAL:          -9999     2000K  (LRTACS)
                             Second  and last,  statistics for INTEGER work space.                       0         0  (LITACS)
     Size List 29.  RAM disk used by "TAPSAV" table saving (limit is "LABCOM" size LTLABL).          -9999  84700944  (LSIZ29)
     Size List 30.  ULM line or Noda line or User line circuits.                                           0        39  (LSIZ30)
Timing figures characterizing central processor (CP) solution speed.  ----------------------------   CP sec  Wait sec  Real sec
     Data input time (through blank card ending branches) ....                                       0.000     0.000     0.000
     Node renumbering and phasor solution  ....                                                      0.030     0.000     0.030
     After phasor solution, but before time-step loop  ....                                          0.000     0.000     0.000
     Integration of equations (time-step loop)  ....                                                 0.290     0.000     0.290
     Plotting or STATISTICS termination overlays ....                                                0.000     0.000     0.000
                                                                                                    ---------------------------
                                                                                          Totals      0.320     0.000     0.320

