   ---   388   cards of disk file read into card cache cells  1   onward.
 <===> Done with  "/"-card sorting by data class.    Remember that the source file appears different from interpreted input data.
Alternative Transients Program (ATP),  Intel Visual Fortran.    All rights reserved by Can/Am user group of Portland, Oregon, USA.
 Date (dd-mth-yy) and time of day (hh.mm.ss) = 03-Sep-26  17.54.27    Name of disk plot file is  case.pl4
Consult the 860-page ATP Rule Book of the Can/Am EMTP User Group in Portland,  Oregon, USA.  Source code date is 19 June 2017.
Total size of LABCOM tables = 80605677 INTEGER words.  31 VARDIM  List Sizes follow:  100K  120K  500K  20K  2000K  5K  200K
 2000K  10K  16K  3K  12K 1000K  2K 2000K  3200  360  1016 2000K 2000K  12K 1000K 2000K  36  240K 2000K  100K 2000K84700K  39  100K
--------------------------------------------------+--------------------------------------------------------------------------------
Descriptive interpretation of input data cards.   |  Input data card images are shown below, all 80 columns, character by character
                                                  0         1         2         3         4         5         6         7         8
                                                  012345678901234567890123456789012345678901234567890123456789012345678901234567890
--------------------------------------------------+--------------------------------------------------------------------------------
Comment card.   Card index = 1.                   |C data:case.atp
Marker card preceding new EMTP data case.         |BEGIN NEW DATA CASE
Comment card.   Card index = 3.                   |C ------------------------------------------------------------------------------
Comment card.   Card index = 4.                   |C Generated by ATPDraw September, 3, 2026
Comment card.   Card index = 5.                   |C from project /tmp/tmpft3a8r49/case.xml
Comment card.   Card index = 6.                   |C ATPDraw developed by H. K. Høidalen at NTNU - NORWAY 1999-2022
Comment card.   Card index = 7.                   |C ------------------------------------------------------------------------------
Use  SPY  DEPOSIT  on following variable.         |$DEPOSIT, SIGMAX=3.0
Comment card.   Card index = 9.                   |C $DUMMY, XYZ000
Comment card.   Card index = 10.                  |C  dT  >< Tmax >< Xopt >< Copt ><Epsiln>
Misc. data.     1.000E-05   3.000E-01   6.000E+01 |   1.E-5      .3     60.     60.  1.E-16
Misc. data.    500    1  1  1  1  0  0  1 50  0   |     500       1       1       1       1       0       0       1      50
Statistics data.      1    0    0    0    1    0  |       1       0       0       0       1      -1                               0
Comment card.   Card index = 14.                  |C        1         2         3         4         5         6         7         8
Comment card.   Card index = 15.                  |C 345678901234567890123456789012345678901234567890123456789012345678901234567890
Comment card.   Card index = 16.                  |C < n1 >< n2 ><ref1><ref2>< R  >< L  >< C  >
Comment card.   Card index = 17.                  |C < n1 >< n2 ><ref1><ref2>< R  >< A  >< B  ><Leng><><>0
Comment card.   Card index = 18.                  |C bar from: 390 - bar to: 391 - fictional: 1505 1505 - SGOTA3-MG000
Sat. Xformer.    2.456E-02  2.878E+01  0.000E+00  |  TRANSFORMER             .0245628.784X0001A                                   0
    Breakpoint.      2.45605E-02    2.87840E+01   |     0.024560452        28.78395
    Breakpoint.      9.03510E-01    1.08293E+03   |     0.903510298      1082.93048
    Breakpoint.      1.66111E+00    1.13708E+03   |      1.66111143        1137.077
    Breakpoint.      3.75350E+00    1.19122E+03   |      3.75349629      1191.22352
    Breakpoint.      7.42970E+00    1.23454E+03   |      7.42970164      1234.54074
    Breakpoint.      1.75927E+01    1.28869E+03   |      17.5926808      1288.68727
    Breakpoint.      2.79951E+01    1.30601E+03   |      27.9951131      1306.01415
    Breakpoint.      8.30078E+02    1.55942E+03   |       830.07831      1559.41988
Special termination-of-points card.               |            9999
  Winding 1.   1.7190E+00  1.8237E-01  2.8868E+02 | 1390A                     1.719 68.75288.68
  Winding 2.   1.8700E-01 -1.9892E-02  1.9919E+02 | 2391A                      .187-7.499199.19
  Winding 3.   3.2000E-02  1.1247E-03  1.3800E+01 | 3395A  395B                .032  .424  13.8
Transformer copy using reference name  "X0001A"   |  TRANSFORMER X0001A                  X0001B                                   0
  Winding 1.   (No values read, since copy)       | 1390B
  Winding 2.   (No values read, since copy)       | 2391B
  Winding 3.   (No values read, since copy)       | 3395B  395C
Transformer copy using reference name  "X0001A"   |  TRANSFORMER X0001A                  X0001C                                   0
  Winding 1.   (No values read, since copy)       | 1390C
  Winding 2.   (No values read, since copy)       | 2391C
  Winding 3.   (No values read, since copy)       | 3395C  395A
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  395A                      1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  395B                      1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  395C                      1.E6                                               0
Comment card.   Card index = 43.                  |C bar from: 390 - bar to: 391 - fictional: 393 393 - SGOTA4-MG000
Sat. Xformer.    2.456E-02  2.878E+01  0.000E+00  |  TRANSFORMER             .0245628.784X0002A                                   0
    Breakpoint.      2.45605E-02    2.87840E+01   |     0.024560452        28.78395
    Breakpoint.      9.03510E-01    1.08293E+03   |     0.903510298      1082.93048
    Breakpoint.      1.66111E+00    1.13708E+03   |      1.66111143        1137.077
    Breakpoint.      3.75350E+00    1.19122E+03   |      3.75349629      1191.22352
    Breakpoint.      7.42970E+00    1.23454E+03   |      7.42970164      1234.54074
    Breakpoint.      1.75927E+01    1.28869E+03   |      17.5926808      1288.68727
    Breakpoint.      2.79951E+01    1.30601E+03   |      27.9951131      1306.01415
    Breakpoint.      8.30078E+02    1.55942E+03   |       830.07831      1559.41988
Special termination-of-points card.               |            9999
  Winding 1.   1.5120E+00  1.6048E-01  2.8868E+02 | 1390A                     1.512  60.5288.68
  Winding 2.   5.4000E-02 -5.6818E-03  1.9919E+02 | 2391A                      .054-2.142199.19
  Winding 3.   3.2000E-02  1.1194E-03  1.3800E+01 | 3397A  397B                .032  .422  13.8
Transformer copy using reference name  "X0002A"   |  TRANSFORMER X0002A                  X0002B                                   0
  Winding 1.   (No values read, since copy)       | 1390B
  Winding 2.   (No values read, since copy)       | 2391B
  Winding 3.   (No values read, since copy)       | 3397B  397C
Transformer copy using reference name  "X0002A"   |  TRANSFORMER X0002A                  X0002C                                   0
  Winding 1.   (No values read, since copy)       | 1390C
  Winding 2.   (No values read, since copy)       | 2391C
  Winding 3.   (No values read, since copy)       | 3397C  397A
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  397A                      1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  397B                      1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  397C                      1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  42077A                    1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  42077B                    1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  42077C                    1.E6                                               0
Comment card.   Card index = 71.                  |C 42077 - SGOTA6-MG013
Comment card.   Card index = 72.                  |C bar from: 9098 - bar to: 9049 - circuit: 7 SGO-DF-MG138 SGOTA2-MG138 300.0
Sat. Xformer.    1.538E-01  8.392E+01  0.000E+00  |  TRANSFORMER             .1538183.924X0004A                                   0
    Breakpoint.      1.53808E-01    8.39241E+01   |      0.15380798       83.924129
    Breakpoint.      2.45543E+00    2.98868E+02   |      2.45542745      298.867504
    Breakpoint.      4.51432E+00    3.13811E+02   |      4.51432442      313.810879
    Breakpoint.      1.02007E+01    3.28754E+02   |      10.2007004      328.754254
    Breakpoint.      2.01914E+01    3.40709E+02   |      20.1913508      340.708954
    Breakpoint.      4.78108E+01    3.55652E+02   |      47.8108014       355.65233
    Breakpoint.      7.60810E+01    3.60434E+02   |      76.0810026       360.43421
    Breakpoint.      2.25586E+03    4.30369E+02   |      2255.86479      430.369205
Special termination-of-points card.               |            9999
  Winding 1.   3.6000E-02  3.8038E-03  7.9674E+01 | 19049A                     .036 1.43479.674
  Winding 2.   3.6000E-02  3.8038E-03  7.9674E+01 | 2X0003A                    .036 1.43479.674
Transformer copy using reference name  "X0004A"   |  TRANSFORMER X0004A                  X0004B                                   0
  Winding 1.   (No values read, since copy)       | 19049B
  Winding 2.   (No values read, since copy)       | 2X0003B
Transformer copy using reference name  "X0004A"   |  TRANSFORMER X0004A                  X0004C                                   0
  Winding 1.   (No values read, since copy)       | 19049C
  Winding 2.   (No values read, since copy)       | 2X0003C
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  X0003A                    1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  X0003B                    1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  X0003C                    1.E6                                               0
1st of coupled R-L.   1.13780E+01  1.41787E-01    |51X0005AX0010A            11.378     53.4525
2nd coil. 1.373E+00 5.617E-02 0.000E+00 0.000E+00 |52X0005BX0010B            1.3727     21.1765
Zca, Zcc= 3.335E+00 2.854E-02 4.708E+00 8.471E-02 |53X0005CX0010C
1st of coupled R-L.   3.17140E+01  3.38011E-01    |51X0006AX0009A            31.714 127.4272128
2nd coil. 1.489E+01 1.352E-01 0.000E+00 0.000E+00 |52X0006BX0009B             14.89  50.9674572
Zca, Zcc= 5.608E+00 6.761E-02 2.050E+01 2.028E-01 |53X0006CX0009C
1st of coupled R-L.   3.90950E+02  1.44245E+00    |51X0008AX0007A            390.95 543.7895175
2nd coil. 8.644E+00 2.480E-01 0.000E+00 0.000E+00 |52X0008BX0007B            8.6441  93.4941375
Zca, Zcc= 1.274E+02 3.981E-01 1.361E+02 6.461E-01 |53X0008CX0007C
Comment card.   Card index = 103.                 |C < n1 >< n2 ><ref1><ref2>< R  >< L  >< C  >
Comment card.   Card index = 104.                 |C < n1 >< n2 ><ref1><ref2>< R  >< A  >< B  ><Leng><><>0
Comment card.   Card index = 105.                 |C < n1 >< n2 ><ref1><ref2>< R  >< L  >< C  >
Comment card.   Card index = 106.                 |C < n1 >< n2 ><ref1><ref2>< R  >< A  >< B  ><Leng><><>0
1st of coupled R-L.   3.69000E+07  8.17724E+04    |51391A  E001A             3.69E7   30827475.
2nd coil. 2.160E+04 1.538E+02 0.000E+00 0.000E+00 |52391B  E001B             21598.   57981.719
Zca, Zcc= 1.229E+07 2.721E+04 1.231E+07 2.736E+04 |53391C  E001C
Sat. Xformer.    0.000E+00  0.000E+00  1.000E+06  |  TRANSFORMER                         ST001A  1.E6                             0
Special termination-of-points card.               |            9999
  Winding 1.   1.0000E-04  2.6526E-07  1.9919E+02 | 1E001A                    .0001 .0001199.19
  Winding 2.   1.0000E-04  2.6526E-07  7.9674E+01 | 29049A                    .0001 .000179.674
Transformer copy using reference name  "ST001A"   |  TRANSFORMER ST001A                  ST001B                                   0
  Winding 1.   (No values read, since copy)       | 1E001B
  Winding 2.   (No values read, since copy)       | 29049B
Transformer copy using reference name  "ST001A"   |  TRANSFORMER ST001A                  ST001C                                   0
  Winding 1.   (No values read, since copy)       | 1E001C
  Winding 2.   (No values read, since copy)       | 29049C
1st of coupled R-L.   1.58000E+05  4.43667E+02    |51390A  E002A             1.58E5    167258.5
2nd coil. 1.673E+02 3.619E+00 0.000E+00 0.000E+00 |52390B  E002B             167.31    1364.325
Zca, Zcc= 5.261E+04 1.467E+02 5.278E+04 1.503E+02 |53390C  E002C
Sat. Xformer.    0.000E+00  0.000E+00  1.000E+06  |  TRANSFORMER                         ST002A  1.E6                             0
Special termination-of-points card.               |            9999
  Winding 1.   1.0000E-04  2.6526E-07  2.8868E+02 | 1E002A                    .0001 .0001288.68
  Winding 2.   1.0000E-04  2.6526E-07  1.9919E+02 | 2391A                     .0001 .0001199.19
Transformer copy using reference name  "ST002A"   |  TRANSFORMER ST002A                  ST002B                                   0
  Winding 1.   (No values read, since copy)       | 1E002B
  Winding 2.   (No values read, since copy)       | 2391B
Transformer copy using reference name  "ST002A"   |  TRANSFORMER ST002A                  ST002C                                   0
  Winding 1.   (No values read, since copy)       | 1E002C
  Winding 2.   (No values read, since copy)       | 2391C
1st of coupled R-L.   6.29570E+04  3.30096E+02    |51390A  E003A             62957.   124443.25
2nd coil. 1.236E+03 1.123E+01 0.000E+00 0.000E+00 |52390B  E003B             1235.6     4232.25
Zca, Zcc= 2.057E+04 1.063E+02 2.181E+04 1.175E+02 |53390C  E003C
Sat. Xformer.    0.000E+00  0.000E+00  1.000E+06  |  TRANSFORMER                         ST003A  1.E6                             0
Special termination-of-points card.               |            9999
  Winding 1.   1.0000E-04  2.6526E-07  2.8868E+02 | 1E003A                    .0001 .0001288.68
  Winding 2.   1.0000E-04  2.6526E-07  7.9674E+01 | 29049A                    .0001 .000179.674
Transformer copy using reference name  "ST003A"   |  TRANSFORMER ST003A                  ST003B                                   0
  Winding 1.   (No values read, since copy)       | 1E003B
  Winding 2.   (No values read, since copy)       | 29049B
Transformer copy using reference name  "ST003A"   |  TRANSFORMER ST003A                  ST003C                                   0
  Winding 1.   (No values read, since copy)       | 1E003C
  Winding 2.   (No values read, since copy)       | 29049C
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_MANCXX0014              .001                                               0
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  XX0015MEASUC              .001                                               4
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_MANBXX0016              .001                                               0
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  XX0017MEASUB              .001                                               4
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_MANAXX0018              .001                                               0
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  XX0019MEASUA              .001                                               4
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_MANAPRMANA              .001                                               0
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_MANBPRMANB              .001                                               0
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_MANCPRMANC              .001                                               0
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_OPOAPROPOA              .001                                               0
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_OPOBPROPOB              .001                                               0
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_OPOCPROPOC              .001                                               0
Comment card.   Card index = 158.                 |C 145 kV, Ur=120, MCOV = 96.kV Classe 3: 8kJ/kVr
Type-92 R(i)   0.0000E+00  0.0000E+00  4.4440E+03 |92      PRMANA                         4444.                                   4
Piecewise-lin.   0.000E+00  1.000E+19  0.000E+00  |                                               -1.
    Breakpoint.      1.00000E-03    1.35764E+05   |                    0.001                  135764.
    Breakpoint.      2.00000E-02    1.76190E+05   |                     0.02                  176190.
    Breakpoint.      2.00000E+00    1.85000E+05   |                       2.                   1.85E5
    Breakpoint.      2.00000E+01    1.95461E+05   |                      20.                  195461.
    Breakpoint.      2.50000E+02    2.16935E+05   |                     250.                  216935.
    Breakpoint.      5.00000E+02    2.26000E+05   |                     500.                   2.26E5
    Breakpoint.      1.00000E+03    2.31000E+05   |                     1.E3                   2.31E5
    Breakpoint.      2.00000E+03    2.43000E+05   |                     2.E3                   2.43E5
Special termination-of-points card.               |            9999
Reference branch.   Copy  (      , PRMANA )       |92      PRMANB      PRMANA             4444.                                   4
Reference branch.   Copy  (      , PRMANA )       |92      PRMANC      PRMANA             4444.                                   4
Comment card.   Card index = 172.                 |C 145 kV, Ur=120, MCOV = 96.kV Classe 3: 8kJ/kVr
Type-92 R(i)   0.0000E+00  0.0000E+00  4.4440E+03 |92      PROPOA                         4444.                                   4
Piecewise-lin.   0.000E+00  1.000E+19  0.000E+00  |                                               -1.
    Breakpoint.      1.00000E-03    1.35764E+05   |                    0.001                  135764.
    Breakpoint.      2.00000E-02    1.76190E+05   |                     0.02                  176190.
    Breakpoint.      2.00000E+00    1.85000E+05   |                       2.                   1.85E5
    Breakpoint.      2.00000E+01    1.95461E+05   |                      20.                  195461.
    Breakpoint.      2.50000E+02    2.16935E+05   |                     250.                  216935.
    Breakpoint.      5.00000E+02    2.26000E+05   |                     500.                   2.26E5
    Breakpoint.      1.00000E+03    2.31000E+05   |                     1.E3                   2.31E5
    Breakpoint.      2.00000E+03    2.43000E+05   |                     2.E3                   2.43E5
Special termination-of-points card.               |            9999
Reference branch.   Copy  (      , PROPOA )       |92      PROPOB      PROPOA             4444.                                   4
Reference branch.   Copy  (      , PROPOA )       |92      PROPOC      PROPOA             4444.                                   4
Comment card.   Card index = 186.                 |C 1/6
Comment card.   Card index = 187.                 |C  <++++++>  Cards punched by support routine on  03-Sep-26  16.19.59  <++++++>
Comment card.   Card index = 188.                 |C    **** UNTRANSPOSED K.C. Lee line calculated at   6.000E+01 HZ. ****
Comment card.   Card index = 189.                 |C LINE CONSTANTS
Comment card.   Card index = 190.                 |C $ERASE
Comment card.   Card index = 191.                 |C BRANCH  IN_001OUT001IN_002OUT002IN_003OUT003
Comment card.   Card index = 192.                 |C METRIC
Comment card.   Card index = 193.                 |C   1   .5   .1899 4           1.828    -3.2   22.04      7.     0.0   0.0
Comment card.   Card index = 194.                 |C   2   .5   .1899 4           1.828     3.2    23.9    8.86     0.0   0.0
Comment card.   Card index = 195.                 |C   3   .5   .1899 4           1.828    -3.2   25.76   10.72     0.0   0.0
Comment card.   Card index = 196.                 |C   0.2742    .667 4            1.24     0.0   29.44    18.6     0.0   0.0
Comment card.   Card index = 197.                 |C BLANK CARD ENDING CONDUCTOR CARDS
Comment card.   Card index = 198.                 |C     1.E3       60.                              13.3                 1
Comment card.   Card index = 199.                 |C    The transformation matrix was calculated at  6.00000000E+01 Hz.
New MOLDAT = 1     (data vintage).                |$VINTAGE, 1
 5.284E-01 8.593E+02 2.210E+05 8.593E+02 6.017E-05|-1T_MANAX0011A             5.28357E-01 8.59331E+02 2.21024E+05-1.33000E+01 1  3
 1.912E-01 3.671E+02 2.934E+05 3.671E+02 4.533E-05|-2T_MANBX0011B             1.91185E-01 3.67062E+02 2.93377E+05-1.33000E+01 1  3
 1.906E-01 4.134E+02 2.936E+05 4.134E+02 4.529E-05|-3T_MANCX0011C             1.90555E-01 4.13371E+02 2.93650E+05-1.33000E+01 1  3
New MOLDAT = 0     (data vintage).                |$VINTAGE, 0
TR(1,1 )...  0.594-0.699 0.402                    |  0.59364229 -0.69928374  0.40193149
TI(1,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(2,1 )...  0.611 0.022-0.814                    |  0.61125068  0.02235166 -0.81448972
TI(2,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(3,1 )...  0.523 0.714 0.418                    |  0.52341326  0.71449469  0.41839881
TI(3,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
Comment card.   Card index = 211.                 |C 1/6
Comment card.   Card index = 212.                 |C  <++++++>  Cards punched by support routine on  03-Sep-26  16.20.00  <++++++>
Comment card.   Card index = 213.                 |C    **** UNTRANSPOSED K.C. Lee line calculated at   6.000E+01 HZ. ****
Comment card.   Card index = 214.                 |C LINE CONSTANTS
Comment card.   Card index = 215.                 |C $ERASE
Comment card.   Card index = 216.                 |C BRANCH  IN_001OUT001IN_002OUT002IN_003OUT003
Comment card.   Card index = 217.                 |C METRIC
Comment card.   Card index = 218.                 |C   1   .5   .1899 4           1.828    -3.2   22.04      7.     0.0   0.0
Comment card.   Card index = 219.                 |C   2   .5   .1899 4           1.828     3.2    23.9    8.86     0.0   0.0
Comment card.   Card index = 220.                 |C   3   .5   .1899 4           1.828    -3.2   25.76   10.72     0.0   0.0
Comment card.   Card index = 221.                 |C   0.2742    .667 4            1.24     0.0   29.44    18.6     0.0   0.0
Comment card.   Card index = 222.                 |C BLANK CARD ENDING CONDUCTOR CARDS
Comment card.   Card index = 223.                 |C     1.E3       60.                              13.3                 1
Comment card.   Card index = 224.                 |C    The transformation matrix was calculated at  6.00000000E+01 Hz.
New MOLDAT = 1     (data vintage).                |$VINTAGE, 1
 5.284E-01 8.593E+02 2.210E+05 8.593E+02 6.017E-05|-1X0012AT_OPOA             5.28357E-01 8.59331E+02 2.21024E+05-1.33000E+01 1  3
 1.912E-01 3.671E+02 2.934E+05 3.671E+02 4.533E-05|-2X0012BT_OPOB             1.91185E-01 3.67062E+02 2.93377E+05-1.33000E+01 1  3
 1.906E-01 4.134E+02 2.936E+05 4.134E+02 4.529E-05|-3X0012CT_OPOC             1.90555E-01 4.13371E+02 2.93650E+05-1.33000E+01 1  3
New MOLDAT = 0     (data vintage).                |$VINTAGE, 0
TR(1,1 )...  0.594-0.699 0.402                    |  0.59364229 -0.69928374  0.40193149
TI(1,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(2,1 )...  0.611 0.022-0.814                    |  0.61125068  0.02235166 -0.81448972
TI(2,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(3,1 )...  0.523 0.714 0.418                    |  0.52341326  0.71449469  0.41839881
TI(3,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
Comment card.   Card index = 236.                 |C 1/3
Comment card.   Card index = 237.                 |C  <++++++>  Cards punched by support routine on  03-Sep-26  16.20.00  <++++++>
Comment card.   Card index = 238.                 |C    **** UNTRANSPOSED K.C. Lee line calculated at   6.000E+01 HZ. ****
Comment card.   Card index = 239.                 |C LINE CONSTANTS
Comment card.   Card index = 240.                 |C $ERASE
Comment card.   Card index = 241.                 |C BRANCH  IN_001OUT001IN_002OUT002IN_003OUT003
Comment card.   Card index = 242.                 |C METRIC
Comment card.   Card index = 243.                 |C   1   .5   .1899 4           1.828    -3.2   22.04      7.     0.0   0.0
Comment card.   Card index = 244.                 |C   2   .5   .1899 4           1.828     3.2    23.9    8.86     0.0   0.0
Comment card.   Card index = 245.                 |C   3   .5   .1899 4           1.828    -3.2   25.76   10.72     0.0   0.0
Comment card.   Card index = 246.                 |C   0.2742    .667 4            1.24     0.0   29.44    18.6     0.0   0.0
Comment card.   Card index = 247.                 |C BLANK CARD ENDING CONDUCTOR CARDS
Comment card.   Card index = 248.                 |C     1.E3       60.                              26.7                 1
Comment card.   Card index = 249.                 |C    The transformation matrix was calculated at  6.00000000E+01 Hz.
New MOLDAT = 1     (data vintage).                |$VINTAGE, 1
 5.284E-01 8.593E+02 2.210E+05 8.593E+02 1.208E-04|-1X0011B1_2LTB             5.28357E-01 8.59331E+02 2.21024E+05-2.67000E+01 1  3
 1.912E-01 3.671E+02 2.934E+05 3.671E+02 9.101E-05|-2X0011C1_2LTC             1.91185E-01 3.67062E+02 2.93377E+05-2.67000E+01 1  3
 1.906E-01 4.134E+02 2.936E+05 4.134E+02 9.092E-05|-3X0011A1_2LTA             1.90555E-01 4.13371E+02 2.93650E+05-2.67000E+01 1  3
New MOLDAT = 0     (data vintage).                |$VINTAGE, 0
TR(1,1 )...  0.594-0.699 0.402                    |  0.59364229 -0.69928374  0.40193149
TI(1,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(2,1 )...  0.611 0.022-0.814                    |  0.61125068  0.02235166 -0.81448972
TI(2,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(3,1 )...  0.523 0.714 0.418                    |  0.52341326  0.71449469  0.41839881
TI(3,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
Comment card.   Card index = 261.                 |C 1/3
Comment card.   Card index = 262.                 |C  <++++++>  Cards punched by support routine on  03-Sep-26  16.20.01  <++++++>
Comment card.   Card index = 263.                 |C    **** UNTRANSPOSED K.C. Lee line calculated at   6.000E+01 HZ. ****
Comment card.   Card index = 264.                 |C LINE CONSTANTS
Comment card.   Card index = 265.                 |C $ERASE
Comment card.   Card index = 266.                 |C BRANCH  IN_001OUT001IN_002OUT002IN_003OUT003
Comment card.   Card index = 267.                 |C METRIC
Comment card.   Card index = 268.                 |C   1   .5   .1899 4           1.828    -3.2   22.04      7.     0.0   0.0
Comment card.   Card index = 269.                 |C   2   .5   .1899 4           1.828     3.2    23.9    8.86     0.0   0.0
Comment card.   Card index = 270.                 |C   3   .5   .1899 4           1.828    -3.2   25.76   10.72     0.0   0.0
Comment card.   Card index = 271.                 |C   0.2742    .667 4            1.24     0.0   29.44    18.6     0.0   0.0
Comment card.   Card index = 272.                 |C BLANK CARD ENDING CONDUCTOR CARDS
Comment card.   Card index = 273.                 |C     1.E3       60.                              26.7                 1
Comment card.   Card index = 274.                 |C    The transformation matrix was calculated at  6.00000000E+01 Hz.
New MOLDAT = 1     (data vintage).                |$VINTAGE, 1
 5.284E-01 8.593E+02 2.210E+05 8.593E+02 1.208E-04|-11_2LTCX0012C             5.28357E-01 8.59331E+02 2.21024E+05-2.67000E+01 1  3
 1.912E-01 3.671E+02 2.934E+05 3.671E+02 9.101E-05|-21_2LTAX0012A             1.91185E-01 3.67062E+02 2.93377E+05-2.67000E+01 1  3
 1.906E-01 4.134E+02 2.936E+05 4.134E+02 9.092E-05|-31_2LTBX0012B             1.90555E-01 4.13371E+02 2.93650E+05-2.67000E+01 1  3
New MOLDAT = 0     (data vintage).                |$VINTAGE, 0
TR(1,1 )...  0.594-0.699 0.402                    |  0.59364229 -0.69928374  0.40193149
TI(1,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(2,1 )...  0.611 0.022-0.814                    |  0.61125068  0.02235166 -0.81448972
TI(2,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(3,1 )...  0.523 0.714 0.418                    |  0.52341326  0.71449469  0.41839881
TI(3,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
Blank card ending branches.  IBR, NTOT = 129  97  |BLANK BRANCH
Comment card.   Card index = 287.                 |C < n 1>< n 2>< Tclose ><Top/Tde ><   Ie   ><Vf/CLOP ><  type  >
Permanently-closed switch used for metering.      |  X0005A390A                                          MEASURING                0
Permanently-closed switch used for metering.      |  X0005B390B                                          MEASURING                0
Permanently-closed switch used for metering.      |  X0005C390C                                          MEASURING                0
Permanently-closed switch used for metering.      |  X0006A9049A                                         MEASURING                0
Permanently-closed switch used for metering.      |  X0006B9049B                                         MEASURING                0
Permanently-closed switch used for metering.      |  X0006C9049C                                         MEASURING                0
Permanently-closed switch used for metering.      |  X0008A391A                                          MEASURING                0
Permanently-closed switch used for metering.      |  X0008B391B                                          MEASURING                0
Permanently-closed switch used for metering.      |  X0008C391C                                          MEASURING                0
Switch.   2.00E-02  8.33E-04  0.00E+00  0.00E+00  |  XX0014XX0015       .02   .000833                    STATISTICS               1
Switch.   2.00E-02  8.33E-04  0.00E+00  0.00E+00  |  XX0016XX0017       .02   .000833                    STATISTICS               1
Switch.   2.00E-02  8.33E-04  0.00E+00  0.00E+00  |  XX0018XX0019       .02   .000833                    STATISTICS               1
Permanently-closed switch used for metering.      |  9049A MEASUA                                        MEASURING                0
Permanently-closed switch used for metering.      |  9049B MEASUB                                        MEASURING                0
Permanently-closed switch used for metering.      |  9049C MEASUC                                        MEASURING                0
Blank card ending switches.   KSWTCH = 15.        |BLANK SWITCH
Comment card.   Card index = 304.                 |C < n 1><>< Ampl.  >< Freq.  ><Phase/T0><   A1   ><   T1   >< TSTART >< TSTOP  >
Comment card.   Card index = 305.                 |C 1 - 390
Source.   4.08E+05  6.00E+01  0.00E+00 -1.00E+00  |14X0010A   408248.29       60.                                     -1.      100.
Source.   4.08E+05  6.00E+01 -1.20E+02 -1.00E+00  |14X0010B   408248.29       60.     -120.                           -1.      100.
Source.   4.08E+05  6.00E+01 -2.40E+02 -1.00E+00  |14X0010C   408248.29       60.     -240.                           -1.      100.
Comment card.   Card index = 309.                 |C 1 - 9049
Source.   1.13E+05  6.00E+01  0.00E+00 -1.00E+00  |14X0009A  112676.528       60.                                     -1.      100.
Source.   1.13E+05  6.00E+01 -1.20E+02 -1.00E+00  |14X0009B  112676.528       60.     -120.                           -1.      100.
Source.   1.13E+05  6.00E+01 -2.40E+02 -1.00E+00  |14X0009C  112676.528       60.     -240.                           -1.      100.
Comment card.   Card index = 313.                 |C 1 - 391
Source.   2.82E+05  6.00E+01  0.00E+00 -1.00E+00  |14X0007A   281691.32       60.                                     -1.      100.
Source.   2.82E+05  6.00E+01 -1.20E+02 -1.00E+00  |14X0007B   281691.32       60.     -120.                           -1.      100.
Source.   2.82E+05  6.00E+01 -2.40E+02 -1.00E+00  |14X0007C   281691.32       60.     -240.                           -1.      100.
Blank card ends electric sources.  KCONST = 9     |BLANK SOURCE

List of input elements that are connected to each node.   Only the physical connections of multi-phase lines are shown (capacitive
and inductive coupling are ignored).   Repeated entries indicate parallel connections.   Switches are included,  although sources
(including rotating machinery) are omitted -- except that U.M. usage produces extra,  internally-defined nodes  "UMXXXX".
--------------+------------------------------
From bus name |  Names of all adjacent busses.
--------------+------------------------------
       X0001A |TERRA *TERRA *TERRA *390A  *
       390A   |X0001A*X0002A*X0005A*E002A *E003A *
       391A   |TERRA *TERRA *TERRA *X0008A*E001A *
       395A   |TERRA *395B  *395C  *
       395B   |TERRA *395A  *395C  *
       X0001B |TERRA *TERRA *TERRA *390B  *
       390B   |X0001B*X0002B*X0005B*E002B *E003B *
       391B   |TERRA *TERRA *TERRA *X0008B*E001B *
       395C   |TERRA *395A  *395B  *
       X0001C |TERRA *TERRA *TERRA *390C  *
       390C   |X0001C*X0002C*X0005C*E002C *E003C *
       391C   |TERRA *TERRA *TERRA *X0008C*E001C *
       X0002A |TERRA *TERRA *TERRA *390A  *
       397A   |TERRA *397B  *397C  *
       397B   |TERRA *397A  *397C  *
       X0002B |TERRA *TERRA *TERRA *390B  *
       397C   |TERRA *397A  *397B  *
       X0002C |TERRA *TERRA *TERRA *390C  *
       42077A |TERRA *
       42077B |TERRA *
       42077C |TERRA *
       X0004A |TERRA *TERRA *9049A *
       9049A  |TERRA *TERRA *X0004A*X0006A*MEASUA*
       X0003A |TERRA *TERRA *
       X0004B |TERRA *TERRA *9049B *
       9049B  |TERRA *TERRA *X0004B*X0006B*MEASUB*
       X0003B |TERRA *TERRA *
       X0004C |TERRA *TERRA *9049C *
       9049C  |TERRA *TERRA *X0004C*X0006C*MEASUC*
       X0003C |TERRA *TERRA *
       X0005A |390A  *X0010A*
       X0010A |X0005A*
       X0005B |390B  *X0010B*
       X0010B |X0005B*
       X0005C |390C  *X0010C*
       X0010C |X0005C*
       X0006A |9049A *X0009A*
       X0009A |X0006A*
       X0006B |9049B *X0009B*
       X0009B |X0006B*
       X0006C |9049C *X0009C*
       X0009C |X0006C*
       X0008A |391A  *X0007A*
       X0007A |X0008A*
       X0008B |391B  *X0007B*
       X0007B |X0008B*
       X0008C |391C  *X0007C*
       X0007C |X0008C*
       E001A  |391A  *ST001A*
       E001B  |391B  *ST001B*
       E001C  |391C  *ST001C*
       ST001A |TERRA *TERRA *E001A *
       ST001B |TERRA *TERRA *E001B *
       ST001C |TERRA *TERRA *E001C *
       E002A  |390A  *ST002A*
       E002B  |390B  *ST002B*
       E002C  |390C  *ST002C*
       ST002A |TERRA *TERRA *E002A *
       ST002B |TERRA *TERRA *E002B *
       ST002C |TERRA *TERRA *E002C *
       E003A  |390A  *ST003A*
       E003B  |390B  *ST003B*
       E003C  |390C  *ST003C*
       ST003A |TERRA *TERRA *E003A *
       ST003B |TERRA *TERRA *E003B *
       ST003C |TERRA *TERRA *E003C *
       T_MANC |XX0014*PRMANC*X0011C*
       XX0014 |T_MANC*XX0015*
       XX0015 |XX0014*MEASUC*
       MEASUC |9049C *XX0015*
       T_MANB |XX0016*PRMANB*X0011B*
       XX0016 |T_MANB*XX0017*
       XX0017 |XX0016*MEASUB*
       MEASUB |9049B *XX0017*
       T_MANA |XX0018*PRMANA*X0011A*
       XX0018 |T_MANA*XX0019*
       XX0019 |XX0018*MEASUA*
       MEASUA |9049A *XX0019*
       PRMANA |TERRA *T_MANA*
       PRMANB |TERRA *T_MANB*
       PRMANC |TERRA *T_MANC*
       T_OPOA |PROPOA*X0012A*
       PROPOA |TERRA *T_OPOA*
       T_OPOB |PROPOB*X0012B*
       PROPOB |TERRA *T_OPOB*
       T_OPOC |PROPOC*X0012C*
       PROPOC |TERRA *T_OPOC*
       X0011A |T_MANA*1_2LTA*
       X0011B |T_MANB*1_2LTB*
       X0011C |T_MANC*1_2LTC*
       X0012A |T_OPOA*1_2LTA*
       X0012B |T_OPOB*1_2LTB*
       X0012C |T_OPOC*1_2LTC*
       1_2LTB |X0011B*X0012B*
       1_2LTC |X0011C*X0012C*
       1_2LTA |X0011A*X0012A*
       TERRA  |X0001A*X0001A*X0001A*391A  *391A  *391A  *395A  *395B  *X0001B*X0001B*X0001B*391B  *391B  *391B  *395C  *
              |X0001C*X0001C*X0001C*391C  *391C  *391C  *X0002A*X0002A*X0002A*397A  *397B  *X0002B*X0002B*X0002B*397C  *
              |X0002C*X0002C*X0002C*42077A*42077B*42077C*X0004A*X0004A*9049A *9049A *X0003A*X0003A*X0004B*X0004B*9049B *
              |9049B *X0003B*X0003B*X0004C*X0004C*9049C *9049C *X0003C*X0003C*ST001A*ST001A*ST001B*ST001B*ST001C*ST001C*
              |ST002A*ST002A*ST002B*ST002B*ST002C*ST002C*ST003A*ST003A*ST003B*ST003B*ST003C*ST003C*PRMANA*PRMANB*PRMANC*
              |PROPOA*PROPOB*PROPOC*
              |---------------------

Sinusoidal steady-state phasor solution, branch by branch.   All flows are away from a bus,  and the real part,  magnitude,  or  "P"
is printed above the imaginary part,  the angle,  or  "Q".   The first solution frequency  =  6.00000000E+01  Hertz.
  Bus K                        Phasor  node  voltage              Phasor  branch  current               Power flow       Power loss
             Bus M         Rectangular            Polar          Rectangular            Polar            P  and  Q        P  and  Q

 390A                 408216.61134772  408216.61139551      .15135596015594  .65264275301273      30894.991245083  .36609763294837
                        -6.2460910595       -0.0008767      -.6348495383832      -76.5903099      129577.59094566       14.6417756

            X0001A    408172.70526106  408172.70555766      -.1513559601559  .65264275301273      -30894.62514745
                      -15.56050696374       -0.0021843      .63484953838315      103.4096901      -129562.9491701

 391A                 281637.11621346  281637.11636285      -.2189560348181  .47258742274737      -30831.15223237  -30831.15223237
                       -9.17315804483       -0.0018662      -.4188044017865     -117.6011157       58976.43624748    58976.4362475

            TERRA                 0.0              0.0      .21895603481812  .47258742274737                  0.0
                                  0.0              0.0      .41880440178647       62.3988843                  0.0

 X0001A               408172.70526106  408172.70555766      .15108027080305  .32608663135172      30831.173114558  30831.173114558
                      -15.56050696374       -0.0021843      .28897619784402       62.3988843      -58977.27365783   -58977.2736578

            TERRA                 0.0              0.0       -.151080270803  .32608663135172                  0.0
                                  0.0              0.0       -.288976197844     -117.6011157                  0.0

 395A                 9755.8868540921  11265.376683363      -.0065038300854  .00650383008551      -31.72521867348  -63.45203218984
                      -5633.061646051      -30.0021924      -.3427703632E-7     -179.9996980      18.318405104754        0.0027623

            395B      -9756.317914254  11265.376687946      .00650383008542  .00650383008551      -31.72681351636
                      -5632.315037116     -150.0021923       .3427703632E-7        0.0003020      -18.31564278565

 X0001A               408172.70526106  408172.70555766       .3109077706E-3   .3109077706E-3      63.452032892915  63.452032892915
                      -15.56050696374       -0.0021843      .16389094526E-8        0.0003020      -.0027534203172       -0.0027534

            TERRA                 0.0              0.0      -.3109077706E-3   .3109077706E-3                  0.0
                                  0.0              0.0      -.1638909453E-8     -179.9996980                  0.0

 390B                 -204113.7149474  408216.61139535      -.6254738485578  .65264279931304      30894.990854518  .36609768489143
                      -353522.8326282     -120.0008767       .1863466883674      163.4096889      129577.60075391       14.6417777

            X0001B     -204099.828423   408172.7055542      .62547384855777  .65264279931304      -30894.62475683
                      -353480.1516311     -120.0021843      -.1863466883674      -16.5903111      -129562.9589762

 391B                 -140826.5022935  281637.11636066      -.2532172165484  .47258739486536       -30831.1507482   -30831.1507482
                      -243900.3107085     -120.0018662      .39902366725437      122.3988839      58976.432592332    58976.4325923

            TERRA                 0.0              0.0      .25321721654836  .47258739486536                  0.0
                                  0.0              0.0      -.3990236672544      -57.6011161                  0.0

 X0001B                -204099.828423   408172.7055542      .17472058114436  .32608661211258      30831.171631054  30831.171631054
                      -353480.1516311     -120.0021843      -.2753274361985      -57.6011161      -58977.27000212   -58977.2700021

            TERRA                 0.0              0.0      -.1747205811444  .32608661211258                  0.0
                                  0.0              0.0      .27532743619849      122.3988839                  0.0

 395B                 -9756.317914254  11265.376687946       .0032524878261  .00650394214524      -31.72754238332  -63.45312542402
                      -5632.315037116     -150.0021923      .00563228074316       59.9947433      18.315642710786       -0.0033936

            395C      .43105202372938  11265.376679506      -.0032524878261  .00650394214524       -31.7255830407
                      11265.376671259       89.9978077      -.0056322807432     -120.0052567      -18.31903633686

 X0001B                -204099.828423   408172.7055542      -.1554812663E-3  .31091312755E-3      63.453126141647  63.453126141647
                      -353480.1516311     -120.0021843      -.2692444033E-3     -120.0052566      .00340254496711        0.0034025

            TERRA                 0.0              0.0      .15548126635E-3  .31091312755E-3                  0.0
                                  0.0              0.0      .26924440328E-3       59.9947434                  0.0

 390C                 -204102.8964053  408216.61139523      .47411793008306  .65264276506382      30894.970553911  .36609764645982
                      353529.07871629      119.9991233      .44850280619401       43.4096807      129577.59840761       14.6417761

            X0001C    -204072.8768461  408172.70555505      -.4741179300831  .65264276506382      -30894.60445626
                      353495.71213228      119.9978158       -.448502806194     -136.5903193      -129562.9566315

 391C                 -140810.6139246  281637.11636137      .47217314145382  .47258730178716      -30831.12566375  -30831.12566375
                      243909.48386345      119.9981338      .01978085691007        2.3989024      58976.430915823    58976.4309158

            TERRA                 0.0              0.0      -.4721731414538  .47258730178716                  0.0
                                  0.0              0.0      -.0197808569101     -177.6010976                  0.0

 X0001C               -204072.8768461  408172.70555505      -.3258007761069  .32608654788478      30831.146545494  30831.146545494
                      353495.71213228      119.9978158      -.0136488460885     -177.6010976      -58977.26832503   -58977.2683250

            TERRA                 0.0              0.0      .32580077610692  .32608654788478                  0.0
                                  0.0              0.0      .01364884608847        2.3989024                  0.0

 395C                 .43105202372938  11265.376679506      .00325205676199  .00650443255825      -31.72877281809   -63.4579100318
                      11265.376671259       89.9978077      -.0056330959269      -60.0016225      18.319036268788        0.0006311

            395A      9755.8868540921  11265.376683363       -.003252056762  .00650443255825      -31.72913721371
                      -5633.061646051      -30.0021924       .0056330959269      119.9983775      -18.31840514214

 X0001C               -204072.8768461  408172.70555505      -.1554606602E-3  .31093657122E-3      63.457910763304  63.457910763304
                      353495.71213228      119.9978158      .26928337206E-3      119.9983775      -.6221728247E-3       -0.0006222

            TERRA                 0.0              0.0      .15546066015E-3  .31093657122E-3                  0.0
                                  0.0              0.0      -.2692833721E-3      -60.0016225                  0.0

 395A                 9755.8868540921  11265.376683363      .00975588685409  .01126537668336      63.454355909029  63.454355909029
                      -5633.061646051      -30.0021924      -.0056330616461      -30.0021924                  0.0              0.0

            TERRA                 0.0              0.0      -.0097558868541  .01126537668336                  0.0
                                  0.0              0.0      .00563306164605      149.9978076                  0.0

 395B                 -9756.317914254  11265.376687946      -.0097563179143  .01126537668795      63.454355960655  63.454355960655
                      -5632.315037116     -150.0021923      -.0056323150371     -150.0021923                  0.0              0.0

            TERRA                 0.0              0.0      .00975631791425  .01126537668795                  0.0
                                  0.0              0.0      .00563231503712       29.9978077                  0.0

 395C                 .43105202372938  11265.376679506      .43105202373E-6  .01126537667951      63.454355865575  63.454355865575
                      11265.376671259       89.9978077      .01126537667126       89.9978077                  0.0              0.0

            TERRA                 0.0              0.0      -.4310520237E-6  .01126537667951                  0.0
                                  0.0              0.0      -.0112653766713      -90.0021923                  0.0

 390A                 408216.61134772  408216.61139551      .14683473163017  .80144691453663      29972.648875837  .48559177055358
                        -6.2460910595       -0.0008767      -.7878811575405      -79.4430912       160812.6295664       19.4300940

            X0002A    408168.72252358  408168.72276156      -.1468347316302  .80144691453663      -29972.16328407
                      -13.93831601292       -0.0019566      .78788115754052      100.5569088      -160793.1994724

 391A                 281637.11621346  281637.11636285      -.2123982367939  .28969790624842       -29908.7098603   -29908.7098603
                       -9.17315804483       -0.0018662      -.1970072737022     -137.1529318      27743.254400577    27743.2544006

            TERRA                 0.0              0.0      .21239823679389  .28969790624842                  0.0
                                  0.0              0.0      .19700727370218       42.8470682                  0.0

 X0002A               408168.72252358  408168.72276156      .14655537199178  .19989235813712      29908.712125996  29908.712125996
                      -13.93831601292       -0.0019566      .13593556481646       42.8470682      -27743.34428587   -27743.3442859

            TERRA                 0.0              0.0      -.1465553719918  .19989235813712                  0.0
                                  0.0              0.0      -.1359355648165     -137.1529318                  0.0

 397A                 9755.8140493561   11265.26675816      -.0065038038783  .00650380387839      -31.72487521241   -63.4511573851
                      -5632.967900395      -30.0019646      -.2677552402E-7     -179.9997641      18.317989847071        0.0024369

            397B      -9756.200329015  11265.266761642      .00650380387833  .00650380387839      -31.72628217269
                      -5632.298851366     -150.0019646       .2677552402E-7        0.0002359      -18.31555294303

 X0002A               408168.72252358  408168.72276156      .31090651763E-3  .31090651763E-3      63.451158052933  63.451158052933
                      -13.93831601292       -0.0019566      .12796590454E-8        0.0002358      -.0024279150455       -0.0024279

            TERRA                 0.0              0.0      -.3109065176E-3  .31090651763E-3                  0.0
                                  0.0              0.0      -.1279659045E-8     -179.9997642                  0.0

 390B                 -204113.7149474  408216.61139535      -.7557425078537  .80144696529001      29972.648716229  .48559183204634
                      -353522.8326282     -120.0008767      .26677799758523      160.5569081      160812.64013367       19.4300965

            X0002B    -204096.4321959  408168.72275827      .75574250785369  .80144696529001       -29972.1631244
                      -353477.5135748     -120.0019566      -.2667779975852      -19.4430919      -160793.2100372

 391B                 -140826.5022935  281637.11636066      -.0644141568046  .28969787590274      -29908.70886919  -29908.70886919
                      -243900.3107085     -120.0018662      .28244588102098      102.8470637      27743.249185029    27743.2491850

            TERRA                 0.0              0.0      .06441415680456  .28969787590274                  0.0
                                  0.0              0.0       -.282445881021      -77.1529363                  0.0

 X0002B               -204096.4321959  408168.72275827      .04444594669621  .19989233720135      29908.711137366  29908.711137366
                      -353477.5135748     -120.0019566      -.1948884406374      -77.1529363      -27743.33906849   -27743.3390685

            TERRA                 0.0              0.0      -.0444459466962  .19989233720135                  0.0
                                  0.0              0.0      .19488844063744      102.8470637                  0.0

 397B                 -9756.200329015  11265.266761642      .00325239645463  .00650388895154      -31.72683546692  -63.45198733789
                      -5632.298851366     -150.0019646      .00563227208113       59.9954022      18.315552957716       -0.0029161

            397C      .38627344537382  11265.266761071      -.0032523964546  .00650388895154      -31.72515187097
                      11265.266754448       89.9980354      -.0056322720811     -120.0045978      -18.31846902773

 X0002B               -204096.4321959  408168.72275827       -.155476899E-3  .31091058448E-3      63.451988012435  63.451988012435
                      -353477.5135748     -120.0019566      -.2692439887E-3     -120.0045979      .00292509148468        0.0029251

            TERRA                 0.0              0.0      .15547689895E-3  .31091058448E-3                  0.0
                                  0.0              0.0      .26924398867E-3       59.9954021                  0.0

 390C                 -204102.8964053  408216.61139523      .60890780749304  .80144693283101      29972.630481372  .48559179273434
                      353529.07871629      119.9991233      .52110312618354       40.5569020      160812.63679303       19.4300949

            X0002C    -204072.2903347  408168.72275928       -.608907807493  .80144693283101      -29972.14488958
                      353491.45188601      119.9980434      -.5211031261835     -139.4430980      -160793.2066982

 391C                 -140810.6139246  281637.11636137      .27681230647431   .2896977587101      -29908.68641456  -29908.68641456
                      243909.48386345      119.9981338      -.0854385064595      -17.1529149      27743.249125922    27743.2491259

            TERRA                 0.0              0.0      -.2768123064743   .2896977587101                  0.0
                                  0.0              0.0      .08543850645947      162.8470851                  0.0

 X0002C               -204072.2903347  408168.72275928      -.1910012586013  .19989225634927      29908.688681378  29908.688681378
                      353491.45188601      119.9980434      .05895280621917      162.8470851      -27743.33901412   -27743.3390141

            TERRA                 0.0              0.0      .19100125860132  .19989225634927                  0.0
                                  0.0              0.0      -.0589528062192      -17.1529149                  0.0

 397C                 .38627344537382  11265.266761071      .00325201016676   .0065043215702      -31.72796571519  -63.45620803448
                      11265.266754448       89.9980354       -.005632994671      -60.0015320      18.318468946502        0.0004791

            397A      9755.8140493561   11265.26675816      -.0032520101668   .0065043215702      -31.72824231928
                      -5632.967900395      -30.0019646      .00563299467103      119.9984680      -18.31798983524

 X0002C               -204072.2903347  408168.72275928      -.1554584321E-3  .31093126534E-3      63.456208718998  63.456208718998
                      353491.45188601      119.9980434      .26927853173E-3      119.9984679      -.4700844457E-3       -0.0004701

            TERRA                 0.0              0.0      .15545843212E-3  .31093126534E-3                  0.0
                                  0.0              0.0      -.2692785317E-3      -60.0015321                  0.0

 397A                 9755.8140493561   11265.26675816      .00975581404936  .01126526675816      63.453117566249  63.453117566249
                      -5632.967900395      -30.0019646      -.0056329679004      -30.0019646      .3552713679E-14        0.0000000

            TERRA                 0.0              0.0      -.0097558140494  .01126526675816                  0.0
                                  0.0              0.0       .0056329679004      149.9980354                  0.0

 397B                 -9756.200329015  11265.266761642       -.009756200329  .01126526676164       63.45311760548   63.45311760548
                      -5632.298851366     -150.0019646      -.0056322988514     -150.0019646      -.355271368E-14       -0.0000000

            TERRA                 0.0              0.0      .00975620032901  .01126526676164                  0.0
                                  0.0              0.0      .00563229885137       29.9980354                  0.0

 397C                 .38627344537382  11265.266761071      .38627344537E-6  .01126526676107      63.453117599041  63.453117599041
                      11265.266754448       89.9980354      .01126526675445       89.9980354                  0.0              0.0

            TERRA                 0.0              0.0      -.3862734454E-6  .01126526676107                  0.0
                                  0.0              0.0      -.0112652667544      -90.0019646                  0.0

 9049A                112621.44223737  112621.48124059      .11216430034706   .5589648514141      6341.7155365698  .00562395069119
                      -93.72939845165       -0.0476845      -.5475955394669      -78.4241908      30830.243162556        0.2240207

            X0004A    112620.65294745  112620.69206849      -.1121643003471   .5589648514141      -6341.709912619
                      -93.87052861893       -0.0477566       .5475955394669      101.5758092      -30830.01914185

 X0003A               112620.64875826  112620.68801403      -.1126206487581   .1126206880139      -6341.709684369  -6341.709684369
                      -94.03202324409       -0.0478388      .94032016932E-4      179.9521612       .3554283845E-6        0.0000004

            TERRA                 0.0              0.0      .11262064875814   .1126206880139                  0.0
                                  0.0              0.0      -.9403201693E-4       -0.0478388                  0.0

 X0004A               112620.65294745  112620.69206849      .11262064875814   .1126206880139      6341.7099126709  6341.7099126709
                      -93.87052861893       -0.0477566      -.9403201693E-4       -0.0478388      .00909365625898        0.0090937

            TERRA                 0.0              0.0      -.1126206487581   .1126206880139                  0.0
                                  0.0              0.0      .94032016932E-4      179.9521612                  0.0

 9049B                -56391.89314783  112621.48121237       -.530313798204  .55896485126529      6341.7155332936  .00562395069028
                      -97486.16526293     -120.0476845      .17666063620522      161.5758092      30830.243146621        0.2240207

            X0004B    -56391.62072518  112620.69204027      .53031379820404  .55896485126529      -6341.709909343
                      -97485.41115272     -120.0477566      -.1766606362052      -18.4241908      -30830.01912592

 X0003B               -56391.75848904  112620.68798581      .05639175848046  .11262068798673       -6341.70968125   -6341.70968125
                      -97485.32677747     -120.0478388       .0974853267835       59.9521612      .58809564507E-6        0.0000006

            TERRA                 0.0              0.0      -.0563917584805  .11262068798673                  0.0
                                  0.0              0.0      -.0974853267835     -120.0478388                  0.0

 X0004B               -56391.62072518  112620.69204027       -.056391758495  .11262068798772      6341.7099096072  6341.7099096072
                      -97485.41115272     -120.0477566      -.0974853267762     -120.0478388      .00909433803827        0.0090943

            TERRA                 0.0              0.0      .05639175849501  .11262068798772                  0.0
                                  0.0              0.0      .09748532677622       59.9521612                  0.0

 9049C                -56229.54904972  112621.48121755      .41814949798256  .55896485129895      6341.7155340459  .00562395069028
                      97579.894677639      119.9523155      .37093490308218       41.5758092       30830.24314988        0.2240207

            X0004C    -56229.03218245  112620.69204545      -.4181494979826  .55896485129895      -6341.709910095
                      97579.281697602      119.9522434      -.3709349030822     -138.4241908      -30830.01912918

 X0003C               -56228.89022941  112620.68799099      .05622889022925  .11262068798288      -6341.709681325  -6341.709681325
                      97579.358816974      119.9521612      -.0975793588077      -60.0478388      .25256258596E-6        0.0000003

            TERRA                 0.0              0.0      -.0562288902292  .11262068798288                  0.0
                                  0.0              0.0      .09757935880771      119.9521612                  0.0

 X0004C               -56229.03218245  112620.69204545      -.0562288902147  .11262068798191      6341.7099095722  6341.7099095722
                      97579.281697602      119.9522434      .09757935881498      119.9521612      .00909467366273        0.0090947

            TERRA                 0.0              0.0       .0562288902147  .11262068798191                  0.0
                                  0.0              0.0       -.097579358815      -60.0478388                  0.0

 X0003A               112620.64875826  112620.68801403      .11262064875826  .11262068801403      6341.7096843767  6341.7096843767
                      -94.03202324409       -0.0478388      -.9403202324E-4       -0.0478388       -.88817842E-15       -0.0000000

            TERRA                 0.0              0.0      -.1126206487583  .11262068801403                  0.0
                                  0.0              0.0      .94032023244E-4      179.9521612                  0.0

 X0003B               -56391.75848904  112620.68798581       -.056391758489  .11262068798581      6341.7096811981  6341.7096811981
                      -97485.32677747     -120.0478388      -.0974853267775     -120.0478388                  0.0              0.0

            TERRA                 0.0              0.0      .05639175848904  .11262068798581                  0.0
                                  0.0              0.0      .09748532677747       59.9521612                  0.0

 X0003C               -56228.89022941  112620.68799099      -.0562288902294  .11262068799099      6341.7096817815  6341.7096817815
                      97579.358816974      119.9521612      .09757935881697      119.9521612                  0.0              0.0

            TERRA                 0.0              0.0      .05622889022941  .11262068799099                  0.0
                                  0.0              0.0       -.097579358817      -60.0478388                  0.0

 X0005A               408216.61134772  408216.61139551      -.3902831764313  1.5215417481444      -79664.63073556  1.5889613616309
                        -6.2460910595       -0.0008767      1.4706353502963      104.8627861      -300167.6707409       24.5127451

            X0010A          408248.29        408248.29      .39028317643128  1.5215417481444      79666.219696918
                                  0.0              0.0      -1.470635350296      -75.1372139        300192.183486

 X0005B               -204113.7149474  408216.61139535      1.4687492534655  1.5215418497993      -79664.63157209  1.5889610668237
                      -353522.8326282     -120.0008767      -.3973225781844      -15.1372148      -300167.6919857       24.5127469

            X0010B        -204124.145        408248.29      -1.468749253466  1.5215418497993      79666.220533153
                      -353553.3901916     -120.0000000      .39732257818436      164.8627852      300192.20473256

 X0005C               -204102.8964053  408216.61139523      -1.078466149113  1.5215417761545      -79664.59180992  1.5889624477277
                      353529.07871629      119.9991233      -1.073312695257     -135.1372216      -300167.6869866       24.5127448

            X0010C        -204124.145        408248.29      1.0784661491131  1.5215417761545      79666.180772366
                      353553.39019156      120.0000000      1.0733126952574       44.8627784      300192.19973141

 X0006A               112621.44223737  112621.48124059       -1.98531202513  2.0475018739007      -111817.8215961  31.211398011001
                      -93.72939845165       -0.0476845      .50079944738602      165.8423669      -28107.33696722      106.8345107

            X0009A         112676.528       112676.528      1.9853120251297  2.0475018739007      111849.03299413
                                  0.0              0.0       -.500799447386      -14.1576331      28214.171477888

 X0006B               -56391.89314783  112621.48121237       1.426361326653  2.0475020873738      -111817.8308978  31.211419528379
                      -97486.16526293     -120.0476845      1.4689309594493       45.8423621      -28107.34915397      106.8345350

            X0009B         -56338.264       112676.528      -1.426361326653  2.0475020873738      111849.04231729
                      -97580.73565823     -120.0000000      -1.468930959449     -134.1576379      28214.183689013

 X0006C               -56229.54904972  112621.48121755      .55895089185135  2.0475021407429      -111817.8340116  31.211411838362
                      97579.894677639      119.9523155      -1.969730671144      -74.1576375       -28107.3491155      106.8345526

            X0009C         -56338.264       112676.528      -.5589508918514  2.0475021407429      111849.04542348
                      97580.735658229      120.0000000       1.969730671144      105.8423625      28214.183668066

 X0008A               281637.11621346  281637.11636285      -.1504308399774   .5855024305004      -21186.04928575  1.4816552210104
                       -9.17315804483       -0.0018662      .56584773438229      104.8877440      -79681.17210074       16.0255078

            X0007A          281691.32        281691.32      .15043083997741   .5855024305004      21187.530940972
                                  0.0              0.0      -.5658477343823      -75.1122560      79697.197608578

 X0008B               -140826.5022935  281637.11636066      .56525398120555  .58550248333595      -21186.04992352  1.4816552666562
                      -243900.3107085     -120.0018662      -.1526469610698      -15.1122569      -79681.17962923       16.0255099

            X0007B         -140845.66        281691.32      -.5652539812056  .58550248333595      21187.531578787
                      -243951.8391456     -120.0000000      .15264696106976      164.8877431      79697.205139158

 X0008C               -140810.6139246  281637.11636137      -.4148231490634  .58550245232747      -21186.04217872  1.4816559164901
                      243909.48386345      119.9981338      -.4132007704284     -135.1122616      -79681.17717039       16.0255084

            X0007C         -140845.66        281691.32      .41482314906336  .58550245232747      21187.523834637
                      243951.83914557      120.0000000      .41320077042842       44.8877384      79697.202678831

 391A                 281637.11621346  281637.11636285      .00384133182265  .00384297831931       540.9302925675  .15948477358313
                       -9.17315804483       -0.0018662      .11248195858E-3        1.6772569      -15.85716579152        0.4281510

            E001A     281560.67306076  281560.77057142      -.0038413318226  .00384297831931      -540.7708077939
                      -234.3295511571       -0.0476845      -.1124819586E-3     -178.3227431      16.285316762723

 391B                 -140826.5022935  281637.11636066      -.0018232537835  .00384297860243      540.93033228041  .15948492078064
                      -243900.3107085     -120.0018662      -.0033829321867     -118.3227426      -15.85717152019        0.4281510

            E001B     -140983.2718471  281560.77050085      .00182325378353  .00384297860243      -540.7708473596
                      -243721.5307361     -120.0476845      .00338293218666       61.6772574      16.285322535069

 391C                 -140810.6139246  281637.11636137      -.0020180780414   .0038429784907      540.93031762725  .15948486646471
                      243909.48386345      119.9981338      .00327045022878      121.6772535       -15.8571344708        0.4281511

            E001C     -140577.4011142  281560.77051381      .00201807804137   .0038429784907      -540.7708327608
                      243955.86032787      119.9523154      -.0032704502288      -58.3227465      16.285285577605

 E001A                281560.67306076  281560.77057142      .00384128739483  .00384293457438      540.76455057421    .738396011E-9
                      -234.3295511571       -0.0476845      .11250463672E-3        1.6776143      -16.28850419392        0.0000000

            ST001A    281560.67306039  281560.77057104      -.0038412873948  .00384293457438      -540.7645505735
                      -234.3295515525       -0.0476845      -.1125046367E-3     -178.3223857      16.288504194655

 ST001A               281560.67306039  281560.77057104      .28156067306039  .28156077057104       39638.23376228   39638.23376228
                      -234.3295515525       -0.0476845      -.2343295516E-3       -0.0476845      -.710542736E-14       -0.0000000

            TERRA                 0.0              0.0      -.2815606730604  .28156077057104                  0.0
                                  0.0              0.0      .23432955155E-3      179.9523155                  0.0

 9049A                112621.44223737  112621.48124059      .69431591033936  .69431645166686      39097.470227508  39097.470227508
                      -93.72939845165       -0.0476845      -.8670091629E-3       -0.0715466      16.283004873805       16.2830049

            TERRA                 0.0              0.0      -.6943159103394  .69431645166686                  0.0
                                  0.0              0.0       .8670091629E-3      179.9284534                  0.0

 ST001A               281560.67306039  281560.77057104      -.2777193784714  .27771959494084      -39097.46818905  -39097.46818905
                      -234.3295515525       -0.0476845      .34675002098E-3      179.9284627      -16.27665593821      -16.2766559

            TERRA                 0.0              0.0      .27771937847137  .27771959494084                  0.0
                                  0.0              0.0       -.346750021E-3       -0.0715373                  0.0

 E001B                -140983.2718471  281560.77050085      -.0018230639398  .00384271778212      540.73382730644  .73828232416E-9
                      -243721.5307361     -120.0476845       -.003382738214     -118.3216230      -16.29478358484        0.0000000

            ST001B    -140983.2718472  281560.77050048      .00182306393981  .00384271778212      -540.7338273057
                      -243721.5307355     -120.0476845      .00338273821399       61.6783770      16.294783585574

 ST001B               -140983.2718472  281560.77050048      -.1409832718472  .28156077050048      39638.233742412  39638.233742412
                      -243721.5307355     -120.0476845      -.2437215307355     -120.0476845                  0.0              0.0

            TERRA                 0.0              0.0      .14098327184721  .28156077050048                  0.0
                                  0.0              0.0      .24372153073555       59.9523155                  0.0

 9049B                -56391.89314783  112621.48121237      -.3479084968567  .69431615544026      39097.453541357  39097.453541357
                      -97486.16526293     -120.0476845      -.6008615493774     -120.0715312      16.272465907718       16.2724659

            TERRA                 0.0              0.0      .34790849685669  .69431615544026                  0.0
                                  0.0              0.0      .60086154937744       59.9284688                  0.0

 ST001B               -140983.2718472  281560.77050048      .13915991783142  .27771952882021      -39097.45887297  -39097.45887297
                      -243721.5307355     -120.0476845      .24033862352371       59.9284704      -16.27134763909      -16.2713476

            TERRA                 0.0              0.0      -.1391599178314  .27771952882021                  0.0
                                  0.0              0.0      -.2403386235237     -120.0715296                  0.0

 E001C                -140577.4011142  281560.77051381      -.0020180596039  .00384292387442      540.76309633528  .73828232416E-9
                      243955.86032787      119.9523154      .00327039742842      121.6774330      -16.28674787841        0.0000000

            ST001C    -140577.4011136  281560.77051343      .00201805960387  .00384292387442      -540.7630963345
                      243955.86032775      119.9523154      -.0032703974284      -58.3225670      16.286747879148

 ST001C               -140577.4011136  281560.77051343      -.1405774011136  .28156077051343      39638.233746059  39638.233746059
                      243955.86032775      119.9523154      .24395586032775      119.9523154                  0.0              0.0

            TERRA                 0.0              0.0      .14057740111364  .28156077051343                  0.0
                                  0.0              0.0      -.2439558603277      -60.0476846                  0.0

 9049C                -56229.54904972  112621.48121755      -.3464071750641  .69431634655892      39097.464304168  39097.464304168
                      97579.894677639      119.9523155      .60172855854034      119.9284652      16.274919365576       16.2749194

            TERRA                 0.0              0.0      .34640717506409  .69431634655892                  0.0
                                  0.0              0.0      -.6017285585403      -60.0715348                  0.0

 ST001C               -140577.4011136  281560.77051343      .13855935633183   .2777195682904      -39097.46442748  -39097.46442748
                      243955.86032775      119.9523154       -.240685403347      -60.0715433      -16.28075406123      -16.2807541

            TERRA                 0.0              0.0      -.1385593563318   .2777195682904                  0.0
                                  0.0              0.0      .24068540334702      119.9284567                  0.0

 390A                 408216.61134772  408216.61139551      .00938599991839  .03566735510545      1915.8680050798  .10642255712719
                        -6.2460910595       -0.0008767      -.0344102197864      -74.7427201      7023.3823455689        0.8678200

            E002A     408168.09425237  408168.09446888      -.0093859999184  .03566735510545      -1915.761582523
                      -13.29447204191       -0.0018662      .03441021978643      105.2572799       -7022.51452556

 390B                 -204113.7149474  408216.61139535      -.0344931274027  .03566735825558      1915.8681063791  .10642257412383
                      -353522.8326282     -120.0008767      .00907659665914      165.2572794      7023.3829843923        0.8678201

            E002B     -204095.5604751   408168.0944657       .0344931274027  .03566735825558      -1915.761683805
                      -353477.2913981     -120.0018662      -.0090765966591      -14.7427206      -7022.515164254

 390C                 -204102.8964053  408216.61139523      .02510712749458  .03566735638838      1915.8675011677  .10642258487042
                      353529.07871629      119.9991233      .02533362312632       45.2572752      7023.3827544465        0.8678201

            E002C      -204072.533784  408168.09446673      -.0251071274946  .03566735638838      -1915.761078583
                      353490.58586557      119.9981338      -.0253336231263     -134.7427248      -7022.514934389

 E002A                408168.09425237  408168.09446888       .0093857347494  .03566735441431      1915.7074662391  .63608240453E-7
                      -13.29447204191       -0.0018662      -.0344102913985      -74.7431613      7022.5291422034        0.0000001

            ST002A    408168.09424799   408168.0944645      -.0093857347494  .03566735441431      -1915.707466175
                      -13.29446953945       -0.0018662       .0344102913985      105.2568387       -7022.52914214

 ST002A               408168.09424799   408168.0944645      .40816809424799   .4081680944645       83300.59666939   83300.59666939
                      -13.29446953945       -0.0018662      -.1329446954E-4       -0.0018662       -.44408921E-15       -0.0000000

            TERRA                 0.0              0.0       -.408168094248   .4081680944645                  0.0
                                  0.0              0.0      .13294469539E-4      179.9981338                  0.0

 391A                 281637.11621346  281637.11636285      .57794404029846  .58009003937014      81385.017774836  81385.017774836
                       -9.17315804483       -0.0018662      .04985117912292        4.9299063      -7022.621950022    -7022.6219500

            TERRA                 0.0              0.0      -.5779440402985  .58009003937014                  0.0
                                  0.0              0.0      -.0498511791229     -175.0700937                  0.0

 ST002A               408168.09424799   408168.0944645      -.3987828493118  .40026357732281      -81384.98916464  -81384.98916464
                      -13.29446953945       -0.0018662      -.0343972444534     -175.0701215       7022.579661191     7022.5796612

            TERRA                 0.0              0.0      .39878284931183  .40026357732281                  0.0
                                  0.0              0.0      .03439724445343        4.9298785                  0.0

 E002B                -204095.5604751   408168.0944657      -.0344931322616  .03566740378968      1915.7338193516  .63608013079E-7
                      -353477.2913981     -120.0018662      .00907675712369      165.2570321      7022.5323980541        0.0000001

            ST002B    -204095.5604707  408168.09446132      .03449313226156  .03566740378968      -1915.733819288
                      -353477.2913955     -120.0018662      -.0090767571237      -14.7429679       -7022.53239799

 ST002B               -204095.5604707  408168.09446132      -.2040955604707  .40816809446132      83300.596668094  83300.596668094
                      -353477.2913955     -120.0018662      -.3534772913955     -120.0018662                  0.0              0.0

            TERRA                 0.0              0.0      .20409556047074  .40816809446132                  0.0
                                  0.0              0.0      .35347729139553       59.9981338                  0.0

 391B                 -140826.5022935  281637.11636066      -.2457990646362  .58008951825228      81384.940022762  81384.940022762
                      -243900.3107085     -120.0018662      -.5254395008087     -115.0700558      -7022.669414552    -7022.6694146

            TERRA                 0.0              0.0      .24579906463623  .58008951825228                  0.0
                                  0.0              0.0      .52543950080872       64.9299442                  0.0

 ST002B               -204095.5604707  408168.09446132        .169602394104  .40026327272897       -81384.9269608   -81384.9269608
                      -353477.2913955     -120.0018662      .36255443096161       64.9298807      7022.5774530903     7022.5774531

            TERRA                 0.0              0.0       -.169602394104  .40026327272897                  0.0
                                  0.0              0.0      -.3625544309616     -115.0701193                  0.0

 E002C                 -204072.533784  408168.09446673      .02510729245842  .03566754150166      1915.7614140972    .636086952E-7
                      353490.58586557      119.9981338      .02533372025937       45.2571969      7022.5540020637        0.0000001

            ST002C     -204072.533784  408168.09446235      -.0251072924584  .03566754150166      -1915.761414034
                      353490.58586053      119.9981338      -.0253337202594     -134.7428031         -7022.554002

 ST002C                -204072.533784  408168.09446235       -.204072533784  .40816809446235      83300.596668513  83300.596668513
                      353490.58586053      119.9981338      .35349058586053      119.9981338                  0.0              0.0

            TERRA                 0.0              0.0      .20407253378396  .40816809446235                  0.0
                                  0.0              0.0      -.3534905858605      -60.0018662                  0.0

 391C                 -140810.6139246  281637.11636137      -.3321440219879   .5800893692252      81384.923784403  81384.923784403
                      243909.48386345      119.9981338      .47558808326721      124.9299061      -7022.613495668    -7022.6134957

            TERRA                 0.0              0.0      .33214402198792   .5800893692252                  0.0
                                  0.0              0.0      -.4755880832672      -55.0700939                  0.0

 ST002C                -204072.533784  408168.09446235       .2291801571846  .40026346321107      -81384.96788075  -81384.96788075
                      353490.58586053      119.9981338      -.3281574249268      -55.0701372      7022.5554229849     7022.5554230

            TERRA                 0.0              0.0      -.2291801571846  .40026346321107                  0.0
                                  0.0              0.0      .32815742492676      124.9298628                  0.0

 390A                 408216.61134772  408216.61139551       .0827064847277  .08380013353513      16881.122609745  4.3384753941973
                        -6.2460910595       -0.0008767      -.0134944345747       -9.2667548       2754.067880959       14.8604071

            E003A     408057.30744276  408057.44876214      -.0827064847277  .08380013353513      -16876.78413435
                      -339.6068679874       -0.0476846      .01349443457474      170.7332452      -2739.207473895

 390B                 -204113.7149474  408216.61139535      -.0530397696504  .08380013993394      16881.123895137  4.3384798412335
                      -353522.8326282     -120.0008767       -.064878704429     -129.2667549      2754.0681133866       14.8604094

            E003B     -204322.7618565  408057.44865987      .05303976965037  .08380013993394       -16876.7854153
                      -353218.1909162     -120.0476846      .06487870442899       50.7332451      -2739.207703957

 390C                 -204102.8964053  408216.61139523      -.0296667159562  .08380013765582      16881.123274099  4.3384776298226
                      353529.07871629      119.9991233      .07837313975788      110.7332418      2754.0690322143       14.8604119

            E003C      -203734.545442  408057.44867864      .02966671595619  .08380013765582      -16876.78479647
                      353557.79784311      119.9523154      -.0783731397579      -69.2667582      -2739.208620363

 E003A                408057.30744276  408057.44876214      .08270632804397  .08379991780971      16876.752101966  .35111588659E-6
                      -339.6068679874       -0.0476846      -.0134940552243       -9.2665160      2739.1301021467        0.0000004

            ST003A    408057.30743314  408057.44875252       -.082706328044  .08379991780971      -16876.75210161
                      -339.6068749086       -0.0476846      .01349405522433      170.7334840      -2739.130101796

 ST003A               408057.30743314  408057.44875252      .40805730743314  .40805744875252      83255.440741208  83255.440741208
                      -339.6068749086       -0.0476846      -.3396068749E-3       -0.0476846                  0.0              0.0

            TERRA                 0.0              0.0      -.4080573074331  .40805744875252                  0.0
                                  0.0              0.0      .33960687491E-3      179.9523154                  0.0

 9049A                112621.44223737  112621.48124059      1.1788316965103  1.1797948427217      66378.629225077  66378.629225077
                      -93.72939845165       -0.0476845      .04766237735748        2.3153148      -2739.148432125    -2739.1484321

            TERRA                 0.0              0.0       -1.17883169651  1.1797948427217                  0.0
                                  0.0              0.0      -.0476623773575     -177.6846852                  0.0

 ST003A               408057.30743314  408057.44875252      -.3253507912159  .32561661619627      -66378.65022177  -66378.65022177
                      -339.6068749086       -0.0476846      -.0131545960903     -177.6846759      2739.1602132195     2739.1602132

            TERRA                 0.0              0.0       .3253507912159  .32561661619627                  0.0
                                  0.0              0.0      .01315459609032        2.3153241                  0.0

 E003B                -204322.7618565  408057.44865987      -.0530395482201  .08379999280254      16876.761201124  .35111952457E-6
                      -353218.1909162     -120.0476846      -.0648786954116     -129.2666415      2739.1695185868        0.0000004

            ST003B    -204322.7618577  408057.44865026      .05303954822011  .08379999280254      -16876.76120077
                      -353218.1909044     -120.0476846      .06487869541161       50.7333585      -2739.169518236

 ST003B               -204322.7618577  408057.44865026      -.2043227618577  .40805744865026      83255.440699479  83255.440699479
                      -353218.1909044     -120.0476846      -.3532181909044     -120.0476846                  0.0              0.0

            TERRA                 0.0              0.0      .20432276185771  .40805744865026                  0.0
                                  0.0              0.0      .35321819090443       59.9523154                  0.0

 9049B                -56391.89314783  112621.48121237      -.5481388568878  1.1797950025587      66378.637582391  66378.637582391
                      -97486.16526293     -120.0476845      -1.044729650021     -117.6846723      -2739.163801367    -2739.1638014

            TERRA                 0.0              0.0      .54813885688782  1.1797950025587                  0.0
                                  0.0              0.0      1.0447296500206       62.3153277                  0.0

 ST003B               -204322.7618577  408057.44865026      .15128320455551  .32561666509118      -66378.66017843  -66378.66017843
                      -353218.1909044     -120.0476846      .28833939135075       62.3153240      2739.1604829172     2739.1604829

            TERRA                 0.0              0.0      -.1512832045555  .32561666509118                  0.0
                                  0.0              0.0      -.2883393913507     -117.6846760                  0.0

 E003C                 -203734.545442  408057.44867864      -.0296669895761   .0837999466228      16876.758250496  .35111952457E-6
                      353557.79784311      119.9523154      .07837283192202      110.7334912       2739.128891742        0.0000004

            ST003C    -203734.5454312  408057.44866903      .02966698957607   .0837999466228      -16876.75825015
                      353557.79783824      119.9523154       -.078372831922      -69.2665088      -2739.128891391

 ST003C               -203734.5454312  408057.44866903      -.2037345454312  .40805744866903      83255.440707139  83255.440707139
                      353557.79783824      119.9523154      .35355779783824      119.9523154      -.727595761E-11       -0.0000000

            TERRA                 0.0              0.0      .20373454543118  .40805744866903                  0.0
                                  0.0              0.0      -.3535577978382      -60.0476846                  0.0

 9049C                -56229.54904972  112621.48121755      -.6306929588318  1.1797950660843      66378.641334145  66378.641334145
                      97579.894677639      119.9523155      .99706709384918      122.3153241      -2739.159718639    -2739.1597186

            TERRA                 0.0              0.0      .63069295883179  1.1797950660843                  0.0
                                  0.0              0.0      -.9970670938492      -57.6846759                  0.0

 ST003C               -203734.5454312  408057.44866903      .17406761646271  .32561664337436      -66378.65582837  -66378.65582837
                      353557.79783824      119.9523154      -.2751847803593      -57.6846776      2739.1585077164     2739.1585077

            TERRA                 0.0              0.0      -.1740676164627  .32561664337436                  0.0
                                  0.0              0.0      .27518478035927      122.3153224                  0.0

 XX0015               -56229.54904972  112621.48121755      .72759576142E-8  .16269535827E-7      -.9145490854E-3  .1084202172E-18
                      97579.894677639      119.9523155      -.1455191523E-7      -63.4349488      -.5413022671E-4              0.0

            MEASUC    -56229.54904972  112621.48121755      -.7275957614E-8  .16269535827E-7      .91454908545E-3
                      97579.894677639      119.9523155      .14551915228E-7      116.5650512      .54130226715E-4

 XX0017               -56391.89314783  112621.48121237      .72759576142E-8  .16269535827E-7      -.9144577186E-3  .1084202172E-18
                      -97486.16526293     -120.0476845      .14551915228E-7       63.4349488      .55652421116E-4              0.0

            MEASUB    -56391.89314783  112621.48121237      -.7275957614E-8  .16269535827E-7      .91445771859E-3
                      -97486.16526293     -120.0476845      -.1455191523E-7     -116.5650512      -.5565242112E-4

 XX0019               112621.44223737  112621.48124059      -.1455191523E-7  .14551922167E-7      -.8194295062E-3  .1084202172E-18
                      -93.72939845165       -0.0476845      .1421085472E-10      179.9440471      -.1182523464E-6              0.0

            MEASUA    112621.44223737  112621.48124059      .14551915228E-7  .14551922167E-7      .81942950615E-3
                      -93.72939845165       -0.0476845      -.142108547E-10       -0.0559529      .11825234639E-6

 X0001A               408172.70526106  408172.70555766       -.352184177E-4  .92382573853443                  0.0              0.0
                      -15.56050696374       -0.0021843      -.9238257378631      -90.0021843       188540.2255807   188540.2255807

            TERRA                 0.0              0.0      .35218417699E-4  .92382573853443                  0.0
                                  0.0              0.0      .92382573786313       89.9978157                  0.0

 X0001B                -204099.828423   408172.7055542      -.8000389484439   .9238257385266                  0.0              0.0
                      -353480.1516311     -120.0021843      .46194336897181      149.9978157      188540.22557751   188540.2255775

            TERRA                 0.0              0.0      .80003894844388   .9238257385266                  0.0
                                  0.0              0.0      -.4619433689718      -30.0021843                  0.0

 X0001C               -204072.8768461  408172.70555505      .80007416684852  .92382573852852                  0.0              0.0
                      353495.71213228      119.9978158      .46188236890945       29.9978158      188540.22557829   188540.2255783

            TERRA                 0.0              0.0      -.8000741668485  .92382573852852                  0.0
                                  0.0              0.0      -.4618823689095     -150.0021842                  0.0

 X0002A               408168.72252358  408168.72276156      -.3154687932E-4  .92381672418952                  0.0              0.0
                      -13.93831601292       -0.0019566      -.9238167236509      -90.0019566       188536.5461891   188536.5461891

            TERRA                 0.0              0.0      .31546879322E-4  .92381672418952                  0.0
                                  0.0              0.0      .92381672365088       89.9980434                  0.0

 X0002B               -204096.4321959  408168.72275827      -.8000329776765  .92381672418208                  0.0              0.0
                      -353477.5135748     -120.0019566      .46193568222055      149.9980434      188536.54618606   188536.5461861

            TERRA                 0.0              0.0      .80003297767651  .92381672418208                  0.0
                                  0.0              0.0      -.4619356822206      -30.0019566                  0.0

 X0002C               -204072.2903347  408168.72275928      .80006452454492  .92381672418437      .1455191523E-10  .1455191523E-10
                      353491.45188601      119.9980434      .46188104144622       29.9980434        188536.546187   188536.5461870

            TERRA                 0.0              0.0      -.8000645245449  .92381672418437                  0.0
                                  0.0              0.0      -.4618810414462     -150.0019566                  0.0

 X0004A               112620.65294745  112620.69206849      -.4563484102E-3  .54750169763695                  0.0              0.0
                      -93.87052861893       -0.0477566      -.5475015074513      -90.0477566      30830.010048273    30830.0100483

            TERRA                 0.0              0.0      .45634841016E-3  .54750169763695                  0.0
                                  0.0              0.0      .54750150745133       89.9522434                  0.0

 X0004B               -56391.62072518  112620.69204027      -.4739220397304  .54750169749975                  0.0              0.0
                      -97485.41115272     -120.0477566       .2741459629884      149.9522434      30830.010032821    30830.0100328

            TERRA                 0.0              0.0      .47392203973045  .54750169749975                  0.0
                                  0.0              0.0      -.2741459629884      -30.0477566                  0.0

 X0004C               -56229.03218245  112620.69204545      .47437838821965  .54750169752493      .1818989404E-11  .1818989404E-11
                      97579.281697602      119.9522434      .27335554426938       29.9522434      30830.010035657    30830.0100357

            TERRA                 0.0              0.0      -.4743783882196  .54750169752493                  0.0
                                  0.0              0.0      -.2733555442694     -150.0477566                  0.0

     Total network loss  P-loss  by summing injections =   6.381084459607E+05

Output for steady-state phasor switch currents.
      Node-K    Node-M            I-real            I-imag            I-magn          Degrees        Power            Reactive
      X0005A    390A          3.90283176E-01   -1.47063535E+00    1.52154175E+00     -75.1372    7.96646307E+04    3.00167671E+05
      X0005B    390B         -1.46874925E+00    3.97322578E-01    1.52154185E+00     164.8628    7.96646316E+04    3.00167692E+05
      X0005C    390C          1.07846615E+00    1.07331270E+00    1.52154178E+00      44.8628    7.96645918E+04    3.00167687E+05
      X0006A    9049A         1.98531203E+00   -5.00799447E-01    2.04750187E+00     -14.1576    1.11817822E+05    2.81073370E+04
      X0006B    9049B        -1.42636133E+00   -1.46893096E+00    2.04750209E+00    -134.1576    1.11817831E+05    2.81073492E+04
      X0006C    9049C        -5.58950892E-01    1.96973067E+00    2.04750214E+00     105.8424    1.11817834E+05    2.81073491E+04
      X0008A    391A          1.50430840E-01   -5.65847734E-01    5.85502431E-01     -75.1123    2.11860493E+04    7.96811721E+04
      X0008B    391B         -5.65253981E-01    1.52646961E-01    5.85502483E-01     164.8877    2.11860499E+04    7.96811796E+04
      X0008C    391C          4.14823149E-01    4.13200770E-01    5.85502452E-01      44.8877    2.11860422E+04    7.96811772E+04
      XX0014    XX0015            Open              Open              Open             Open          Open              Open
      XX0016    XX0017            Open              Open              Open             Open          Open              Open
      XX0018    XX0019            Open              Open              Open             Open          Open              Open
      9049A     MEASUA        4.64004302E-08    6.85365279E-07    6.86934179E-07      86.1269    2.58072225E-03   -3.85955876E-02
      9049B     MEASUB       -4.24961399E-09   -2.38166251E-07    2.38204161E-07     -91.0222    1.17287791E-02   -6.50818361E-03
      9049C     MEASUC       -1.10029077E-07   -6.36812274E-08    1.27128662E-07    -149.9391   -1.35610290E-05   -7.15869624E-03

Solution at nodes with known voltage.   Nodes that are shorted together by switches are shown as a group of names, with the printed
result applying to the composite group.   The entry "MVA" is  SQRT( P**2 + Q**2 )  in units of power,  while  "P.F."  is the
associated power factor.
              Node                Source  node  voltage             Injected  source  current              Injected  source  power
              name         Rectangular            Polar          Rectangular            Polar            P  and  Q    MVA and P.F.

              X0010A        408248.29        408248.29      .39028317643124  1.5215417481458      79666.219696911  310583.40842206
                                  0.0              0.0      -1.470635350298      -75.1372139      300192.18348629        0.2565051

              X0010B      -204124.145        408248.29      -1.468749253468   1.521541849802      79666.220533279  310583.42917255
                      -353553.3901916     -120.0000000      .39732257818514      164.8627852       300192.2047331        0.2565051

              X0010C      -204124.145        408248.29      1.0784661491143  1.5215417761553      79666.180772226  310583.41413949
                      353553.39019156      120.0000000      1.0733126952573       44.8627784      300192.19973162        0.2565049

              X0009A       112676.528       112676.528      1.9853120251299  2.0475018739008      111849.03299414  115352.70111232
                                  0.0              0.0       -.500799447386      -14.1576331      28214.171477884        0.9696265

              X0009B       -56338.264       112676.528      -1.426361326653  2.0475020873734      111849.04231727  115352.71313899
                      -97580.73565823     -120.0000000      -1.468930959449     -134.1576379      28214.183688991        0.9696265

              X0009C       -56338.264       112676.528      -.5589508918515  2.0475021407429      111849.04542348  115352.71614574
                      97580.735658229      120.0000000      1.9697306711439      105.8423625      28214.183668055        0.9696265

              X0007A        281691.32        281691.32      .15043083997728   .5855024305005      21187.530940954  82465.476255448
                                  0.0              0.0      -.5658477343824      -75.1122560      79697.197608598        0.2569261

              X0007B       -140845.66        281691.32      -.5652539812053  .58550248333559      21187.531578808   82465.48369704
                      -243951.8391456     -120.0000000      .15264696106942      164.8877431        79697.2051391        0.2569261

              X0007C       -140845.66        281691.32      .41482314906352  .58550245232755      21187.523834619  82465.479329693
                      243951.83914557      120.0000000      .41320077042838       44.8877384      79697.202678848        0.2569260

  ---- Initial flux of coil  "X0001A"  to  "      "  =  -4.12755267E-02
  ---- Initial flux of coil  "X0001B"  to  "      "  =  -9.37635224E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0001C"  to  "      "  =  9.37676499E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0002A"  to  "      "  =  -3.69725315E-02
  ---- Initial flux of coil  "X0002B"  to  "      "  =  -9.37628226E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0002C"  to  "      "  =  9.37665198E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0004A"  to  "      "  =  -2.48999311E-01
  ---- Initial flux of coil  "X0004B"  to  "      "  =  -2.58588084E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0004C"  to  "      "  =  2.58837084E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.

Card of names for time-step loop output.          |  9049A 9049B 9049C T_MANAT_MANBT_MANC1_2LTC1_2LTA1_2LTBT_OPOAT_OPOBT_OPOC
Output voltage differences for pairs of A6 names  |-5T_MANAT_MANCT_MANBT_MANAT_MANCT_MANB1_2LTC1_2LTB1_2LTA1_2LTC1_2LTB1_2LTA
Output voltage differences for pairs of A6 names  |-5T_OPOAT_OPOCT_OPOBT_OPOAT_OPOCT_OPOB
Blank card ending requests for output variables.  |BLANK OUTPUT

Column headings for the  42   EMTP output variables follow.  These are divided among the 5 possible classes as follows ....
  First  30     output variables are electric-network voltage differences (upper voltage minus lower voltage);
  Next   12     output variables are branch currents (flowing from the upper node to the lower node);
Branch power  consumption (power  flow, if a switch) is treated like a branch voltage for this grouping (9  variables);
Branch energy consumption (energy flow, if a switch) is treated like a branch current for this grouping (9  variables).
   Step      Time      XX0015     XX0017     XX0019     TERRA      TERRA      TERRA      TERRA      TERRA      TERRA      9049A
                       MEASUC     MEASUB     MEASUA     PRMANA     PRMANB     PRMANC     PROPOA     PROPOB     PROPOC

                       9049B      9049C      T_MANA     T_MANB     T_MANC     1_2LTC     1_2LTA     1_2LTB     T_OPOA     T_OPOB
 

                       T_OPOC     T_MANA     T_MANB     T_MANC     1_2LTC     1_2LTA     1_2LTB     T_OPOA     T_OPOB     T_OPOC
                                  T_MANC     T_MANA     T_MANB     1_2LTB     1_2LTC     1_2LTA     T_OPOC     T_OPOA     T_OPOB

                       XX0014     XX0016     XX0018     TERRA      TERRA      TERRA      TERRA      TERRA      TERRA      XX0015
                       XX0015     XX0017     XX0019     PRMANA     PRMANB     PRMANC     PROPOA     PROPOB     PROPOC     MEASUC

                       XX0017     XX0019
                       MEASUB     MEASUA
 ***      Phasor I(0) =  3.9028318E-01                     Switch  "X0005A"  to  "390A  "  closed in the steady-state.
 ***      Phasor I(0) = -1.4687493E+00                     Switch  "X0005B"  to  "390B  "  closed in the steady-state.
 ***      Phasor I(0) =  1.0784661E+00                     Switch  "X0005C"  to  "390C  "  closed in the steady-state.
 ***      Phasor I(0) =  1.9853120E+00                     Switch  "X0006A"  to  "9049A "  closed in the steady-state.
 ***      Phasor I(0) = -1.4263613E+00                     Switch  "X0006B"  to  "9049B "  closed in the steady-state.
 ***      Phasor I(0) = -5.5895089E-01                     Switch  "X0006C"  to  "9049C "  closed in the steady-state.
 ***      Phasor I(0) =  1.5043084E-01                     Switch  "X0008A"  to  "391A  "  closed in the steady-state.
 ***      Phasor I(0) = -5.6525398E-01                     Switch  "X0008B"  to  "391B  "  closed in the steady-state.
 ***      Phasor I(0) =  4.1482315E-01                     Switch  "X0008C"  to  "391C  "  closed in the steady-state.
 ***      Phasor I(0) =  4.6400430E-08                     Switch  "9049A "  to  "MEASUA"  closed in the steady-state.
 ***      Phasor I(0) = -4.2496140E-09                     Switch  "9049B "  to  "MEASUB"  closed in the steady-state.
 ***      Phasor I(0) = -1.1002908E-07                     Switch  "9049C "  to  "MEASUC"  closed in the steady-state.
      0       0.0   .5294E-19  .5294E-19 .21176E-18        0.0        0.0        0.0        0.0        0.0        0.0 112621.442
                   -56391.893 -56229.549        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0
    500      .005         0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0 -34633.046
                   110219.801 -75279.788        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0  .2647E-24
                    .2647E-24 .10588E-23
   1000       .01         0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0 -91068.304
                   -11693.185 102737.656        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0  .2647E-24
                    .2647E-24 .10588E-23
   1500      .015         0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0 90969.5748
                   -102817.14 11823.7388        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0  .2647E-24
                    .2647E-24 .10588E-23
   2000       .02         0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0  34758.746
                   75153.1453 -110254.27        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0  .2647E-24
                    .2647E-24 .10588E-23
 ***                                                             Close switch  "XX0014"  to  "XX0015"  after  2.00100000E-02  sec.
 ***                                                             Close switch  "XX0016"  to  "XX0017"  after  2.00100000E-02  sec.
 ***                                                             Close switch  "XX0018"  to  "XX0019"  after  2.00100000E-02  sec.
   2500      .025  2.46912624 2.15532688 .001497701 82.5848936 35.2980749 .031851352 62.7138346 65.8806475 .754407888   -105887.
                   69225.8672 -2079.5866 -105886.99 69225.7744 -2079.4872 -11918.998 -101110.53 88698.5272 -92272.862 94573.8876
                   -10120.347 -103807.51 175112.768 -71305.262 -100617.52 -89191.537 189809.062 -82152.514  186846.75 -104694.24
                   49.6903033 -46.425498 1.22380605 .209538826 1.45032078  1.2999541 .244554462 306.962245 2104.17698 .084290524
                   .045867893 .010627008
   3000       .03  3.89990821 7.38261166 .109367221 3.96509938 102.823142 64.8512521 1.16963693 126.444021 69.5332316 23201.6965
                   -118151.27 93832.2377 23201.6756 -118151.09 93832.1128 99583.6745 19871.8708   -120551. 12601.3725 -131021.17
                   97160.2267 -70630.437 -141352.77 211983.207 220134.671 -79711.804 -140422.87 -84558.854 -143622.54 228181.393
                   -62.449245 85.9221256 -10.457878 .418073722 1.61706111 2.28952824 .460872902 307.148387 2107.49902 .125740805
                   .070001969 .016977636
   3500      .035  7.81002397 6.66646044 .011524481  67.505109 .150149018 79.6996827 80.8763717 .192482843  73.231477 95732.7651
                   4515.11969 -104021.08 95732.7719  4514.9564  -104020.9  -100411.7  101455.98 6196.17866 104785.971 5111.97033
                   -99710.572 199753.672 -91217.815 -108535.86 -106607.88 201867.678 -95259.801 204496.543 -99674.001 -104822.54
                     88.37434 -81.648395 3.39477262 .753286666 2.11185047 2.43248987   .7997295 308.276195 2107.66456 .148389945
                   .083105254 .020491579
   4000       .04  5.51655228 1.69055113 1.09529562 59.3815217 102.645575 2.60259902 62.7643436 111.015873 4.45612623 -89787.999
                   118048.949 -18797.172 -89787.933 118049.032  -18797.32 -22714.799 -90607.717 122735.925 -92310.012 122767.907
                   -24596.372 -70990.613 207836.965 -136846.35 -145450.72 -67892.918 213343.642  -67713.64 215077.919 -147364.28
                   -74.273497 41.1163122 33.0952507 .871641193  2.4216353 2.79289058 .920890956  308.59893 2108.44123 .158974788
                   .090933337 .025165269
   4500      .045  .503854403 .201989115 1.69294591 9.21714393 54.3915814 112.089793 8.88974429 58.8984544 126.824666 -35374.433
                   -85932.669 123360.235 -35374.515  -85932.64  123360.28 128509.926 -35703.594 -89390.631 -34740.571 -89421.976
                    131218.23  -158734.8 -50558.125  209292.92 217900.557 -164213.52 -53687.037  -165958.8 -54681.405 220640.206
                   22.4467014 14.2122874 -41.145424 1.21245501 2.55033333 3.04975242 1.26778292 308.731007 2108.70687 .166522172
                   .098132562 .026919215
   5000       .05  .652604057 1.18907034 .021281676 98.2863886  18.341498 31.1773249 99.6611321 16.5765023 36.7572035 115515.155
                   -49900.984 -65059.703 115515.165 -49901.053 -65059.652   -69237.6 115986.442 -48067.725 116320.222 -47439.354
                   -70642.091 180574.817 -165416.22 -15158.599 -21169.876 185224.043 -164054.17 186962.312 -163759.58 -23202.737
                   25.5461163 -34.482899  4.6132067 1.41266812 2.90884253 3.20898233  1.4696277 309.095419 2108.86992 .172399885
                   .101130276 .029817044
   5500      .055  1.00509113 .024037095 .660170539 10.0445691 83.8362509 38.4204823 10.4201107  81.887784  36.311328 -36928.237
                   106686.188 -72222.636 -36928.185 106686.198   -72222.7 -70959.417 -37593.542  105537.76 -37612.178 105439.144
                   -70212.329 35294.5144 143614.383  -178908.9 -176497.18 33365.8744 143131.302 32600.1514 143051.322 -175651.47
                   -31.703172 4.90276405  25.693784 1.61523657 3.06725772 3.56747647 1.67497452 309.256363 2109.23397 .174544927
                   .104632212 .032625068
   6000       .06  .001477474 .350994161 .267146068 61.5147738 .877782447 75.7539539 62.2760078   .8769094  74.292416 -91386.464
                   -10916.596 101413.314 -91386.497 -10916.559 101413.312 100784.549 -91742.176 -10794.466 -91950.204 -10911.129
                   100430.252 -192799.81 80469.9378 112329.871 111579.016 -192526.73 80947.7095 -192380.46 81039.0749 111341.381
                   -1.2155141 18.7348382 -16.344604 1.95038276 3.31838447 3.69649748 2.01306592 309.510351   2109.365 .178155393
                   .107280751 .033956434
   6500      .065  .474515633 .013606456 .281201651 60.8133151 78.4775531 1.05795364 61.0409145 78.4540075 1.12598502 90863.9918
                   -103220.27  11984.614 90863.9583 -103220.28 11984.6576 12305.4989 91024.5205 -103177.73 91033.8328  -103204.8
                   12363.9892 78879.3007 -194084.24 115204.939  115483.23 78719.0216 -194202.25 78669.8436 -194238.63 115568.785
                   21.7833797 -3.6886929 -16.769068 2.06900416 3.61507358 3.99453601 2.13329657 309.809222  2109.6659 .180172132
                   .109283381 .037364162
   7000       .07   .00150676 .703874679 .790776873 9.65807855 40.8815224  89.313542 9.96203558  40.277378 89.4149828  36210.707
                   74499.9793 -110116.13 36210.7633 74499.9262 -110116.14 -110113.18  36685.062  74157.266  36776.158 73947.3998
                   -110178.65 146326.901  38289.163 -184616.06 -184270.45 146798.246 37472.2039 146954.812 37171.2418 -184126.05
                   -1.2275015 -26.530637 28.1207552 2.40560185 3.74511716 4.24432624 2.47355001 309.941557 2109.91758   .1824685
                   .112676464 .038713737
   7500      .075  .808884252 .738172552 .845542E-3  95.929635 25.6792266 22.5037258  97.130911  26.805935 22.0535204 -114121.83
                   59044.9668 55273.8828 -114121.83 59045.0211 55273.8259 54881.1828 -114620.37 60033.4521 -114834.15 60326.4532
                   54718.1336 -169395.65 173166.846 -3771.1952 -5152.2692 -169501.55 174653.821 -169552.28 175160.599 -5608.3196
                    -28.44089 27.1693311 .919533819  2.6061026 4.10262297 4.40373327 2.67566249 310.303319 2110.07949 .185505219
                   .113893322 .041394361
   8000       .08  .471258508 .056685972 .875568855 8.87347796 93.1008656 44.3713025 8.78876764 94.9713423 45.5829512 34708.8313
                   -112426.64 77614.5526 34708.7721 -112426.62  77614.596 78444.1252 34583.5613 -113271.31 34542.7018 -113550.38
                   78667.1709 -42905.824  -147135.4 190041.221 191715.439 -43860.564 -147854.88 -44124.469 -148093.08 192217.553
                   21.7084893 7.52900869 -29.590013 2.80862154  4.2597177 4.76041076 2.88082734 310.461771 2110.43996 .186724434
                    .11709096 .044022138
   8500      .085  .189416533 1.00362237 .318501651 62.5677454 1.02982973 80.3032373 63.4413427 1.06604364 81.3541132 92165.2907
                   11824.3521 -104414.05 92165.3264 11824.2887 -104414.03 -104923.94  92660.337 12000.3639 92806.5216 12030.3927
                     -105095. 196579.352 -80341.038 -116238.31 -116924.31 197584.281 -80659.973 197901.525 -80776.129  -117125.4
                   13.7628679     -31.68 17.8466146 3.14453411 4.51239288 4.88837336 3.22002112   310.7177  2110.5691 .190136654
                   .119279721 .045391818
   9000       .09  .975268713 .197369002 .305320581 62.0783913 79.6484103 1.07967764 62.6744515  80.387939 1.13935971 -91804.233
                   103987.408 -12107.016 -91804.198 103987.436 -12107.079  -12397.94 -92148.694 104337.714 -92243.885 104469.077
                   -12437.204 -79697.119 195791.633 -116094.51 -116735.65 -79750.754 196486.408 -79806.681 196712.962 -116906.28
                   -31.229293 14.0488079  17.473425 3.26250606 4.81109668 5.18867761  3.3392583 311.019429 2110.87319 .191841995
                   .120990968 .048823042
   9500      .095  .056077637 .458932692 .813449324 9.25889703  42.519494 91.8765821 9.41786035 42.8736673 93.0600089  -35454.49
                    -75977.78 111684.954 -35454.547 -75977.737 111684.969 112240.023 -35700.235 -76235.236 -35757.606 -76293.516
                   112401.953 -147139.52  -40523.19 187662.706 188475.259 -147940.26 -40535.001 -148159.56  -40535.91 188695.469
                   7.48850034 21.4227144 -28.521033 3.59942287 4.93966915 5.43942723 3.68001284 311.149464 2111.12623 .194015411
                   .124328013 .050175527
  10000       0.1  .677988874 .658318913 .745794E-4  95.877147 23.9897891 23.6047179  97.102376 24.2088772  23.648631   114090.6
                   -57069.641 -56609.865   114090.6 -57069.692 -56609.813 -56676.359 114601.569 -57308.215 114817.276 -57329.696
                   -56662.446 170700.413 -171160.29 459.878888 631.855859 171277.928 -171909.78 171479.722 -172146.97 667.250072
                   26.0382195 -25.657726 -.27309231 3.79995296 5.29647319   5.597849  3.8821568 311.510128 2111.28661 .197067019
                   .125488162 .052819034
  10500      .105  .487544752 .048247957  .82837362 8.78709085 91.0608081 42.9240096 8.69651094 91.8754293 43.4448602 -34539.464
                   111188.051 -76338.251 -34539.407 111188.037 -76338.295 -76715.411 -34387.054 111564.286 -34360.924 111684.268
                   -76800.052 41798.8882 145727.443 -187526.33  -188279.7 42328.3567 145951.341 42439.1279 146045.192 -188484.32
                   -22.080416  -6.946075 28.7814805 4.00243788  5.4535606 5.95437051 4.08727331 311.668542 2111.64682 .198228894
                   .128539257 .055437405
  11000       .11  .157320177 .884525183 .307479739 62.7167824 .927228035 79.1462846 63.5936045  .90564347 79.6011599 -92274.995
                   -11219.872  103659.16  -92275.03 -11219.812 103659.135 103879.485 -92798.376 -11153.962 -92917.825 -11088.453
                   103956.586 -195934.17 81055.2182 114878.947 115033.447 -196677.86  81644.414 -196874.41  81829.372 115045.039
                   -12.542734 29.7409681   -17.5351 4.33826763 5.70617538 6.08230817 4.42635084 311.924366 2111.77592 .201558678
                   .130688368 .056810002
  11500      .115  .883450181 .149196963 .315311739 61.9351938 80.0970522 1.10120559 62.4243584 81.0879211 1.17693318 91698.2888
                   -104279.87 12227.1265 91698.2533 -104279.89 12227.1859 12584.9036 91994.1768 -104742.23 92059.6578 -104922.93
                   12640.6153 79471.0674 -195978.15 116507.079 117327.131 79409.2732  -196736.4 79419.0425 -196982.58 117563.542
                   29.7228899 -12.214621 -17.757019 4.45620855 6.00451472 6.38239936  4.5455377  312.22554 2112.07968 .203262942
                   .132417571 .060240169
  12000       .12  .039074897 .514142442 .829507724   9.258711 42.3876579 91.8165694 9.42237963 42.6349121 92.9597457 35454.1331
                   75859.9029 -111648.47 35454.1907 75859.8575 -111648.49 -112193.54 35701.6642 76051.9864 35766.1844 76080.7873
                   -112341.39 147102.678 40405.6668 -187508.34 -188245.52   147895.2 40350.3223  148107.57 40314.6029 -188422.17
                   -6.2509917 -22.674709 28.8011758 4.79320401  6.1332822 6.63290303 4.88640667 312.355866 2112.33235 .205439226
                   .135751258  .06159513
  12500      .125  .706218988 .699642605 .436166E-4  95.863501 24.2184764 23.4900848 97.0934849 24.5464937 23.4728299 -114082.48
                   57341.0077 56472.2399 -114082.48 57341.0606 56472.1868 56497.3074 -114596.74 57677.3145 -114812.02 57728.0709
                   56451.4417 -170554.67 171423.541 -868.87387 -1180.0071 -171094.04 172274.051 -171263.46 172540.091 -1276.6291
                   -26.574781 26.4507581 .208845884 4.99369476 6.49029924 6.79155579 5.08849279 312.716847 2112.49308 .208482774
                   .136905195 .064239282
  13000       .13  .494138513 .045101372  .82578095 8.83231071 91.3779006 43.1833297 8.75415128 92.2970031 43.8424181 34628.2228
                   -111381.47 76568.4972 34628.1653 -111381.46 76568.5417 77039.5419 34510.4651 -111807.82  34474.608 -111940.21
                   77150.6451 -41940.376 -146009.62    187950. 188847.362 -42529.077 -146318.28 -42676.037 -146414.82 189090.854
                   22.2292266 6.71575554 -28.736405 5.19619834 6.64736495 7.14812119 5.29363638 312.875232 2112.85336 .209643806
                   .139969872 .066861153
  13500      .135   .15831398 .892885331 .305267399  62.657501 .951578819 79.3054156 63.5274715 .945332188 79.8888764 92231.3749
                   11366.2441 -103763.32 92231.4098 11366.1844 -103763.29  -104043.8 92738.4476 11360.9941 92869.4979 11328.8163
                   -104144.29   195994.7 -80865.225 -115129.47 -115404.79 196782.246 -81377.454 197013.789 -81540.682 -115473.11
                   12.5822883 -29.881187 17.4719031 5.53199381  6.8999385 7.27606861 5.63266156 313.130991 2112.98247 .212984778
                   .142123375 .068231076
  14000       .14  .892861704 .153608042 .314010978 61.9432805 79.9123563 1.10121961 62.4399169 80.8193572 1.16898123 -91704.275
                    104159.57 -12227.204 -91704.239 104159.595 -12227.264  -12544.64 -91995.285 104591.203 -92071.129  104749.03
                    -12597.84 -79476.976 195863.834 -116386.86 -117135.84 -79450.646 196586.488  -79473.29 196820.159 -117346.87
                   -29.880792 12.3938712 17.7203549 5.64997534 7.19830311 7.57615145 5.75191024 313.432207 2113.28622 .214687822
                   .143846478 .071660055
  14500      .145  .041289077 .507433258 .824716299 9.28041477 42.3642612 91.7734361 9.44670833 42.6480561 92.9111535 -35495.664
                   -75838.964 111622.247 -35495.721 -75838.918 111622.259 112157.675 -35748.101 -76046.593 -35812.329 -76092.514
                    112312.02 -147117.98 -40343.197 187461.178 188204.268 -147905.78 -40298.492 -148124.35 -40280.185 188404.534
                    6.4256577 22.5262793 -28.717874 5.98694322  7.3270479 7.82670499 6.09273665 313.562495 2113.53896 .216862906
                   .147177189 .073013539
  15000       .15  .704968899 .691392753 .581109E-4 95.9230853 24.1881137 23.4732181 97.1732272 24.5067329 23.4455125  114117.93
                   -57305.053 -56451.962 114117.929 -57305.105 -56451.909 -56458.906 114636.622 -57631.696 114859.157 -57681.297
                   -56418.583 170569.838 -171423.03 853.196567 1172.79026 171095.528 -172268.32 171277.741 -172540.45 1262.71401
                   26.5512504 -26.294348 -.24106193 6.18745212 7.68403866 7.98529527 6.29484763 313.923439 2113.69959 .219905155
                   .148332046 .075659193
  15500      .155  .494280621 .045971525 .826979799 8.81318609 91.3745087 43.1436749 8.73483989 92.3430122 43.7772662 -34590.712
                   111379.405 -76533.333 -34590.655 111379.391 -76533.378 -76984.644 -34456.721 111825.527 -34436.562 111968.106
                   -77093.299 41942.7228 145970.046 -187912.77 -188810.17 42527.9231 146282.248 42656.7371 146404.668  -189061.4
                   -22.232423 -6.7802305 28.7572565 6.38994774  7.8411052 8.34187528 6.49998184 314.081819  2114.0599 .221067872
                   .151395627 .078279886
  16000       .16  .159404874 .891212348 .307267083 62.6967427 .953909517 79.3262854 63.5657822 .944562863 79.8686876 -92260.252
                   -11380.155 103776.968 -92260.287 -11380.095 103776.943 104038.523 -92780.443 -11372.971 -92897.497 -11324.206
                   104131.131 -196037.23 80880.1917 115157.038 115411.494 -196818.97 81407.4724 -197028.63 81573.2909 115455.337
                   -12.625564 29.8531799 -17.529035 6.72576782 8.09369742 8.46979561  6.8390452 314.337609 2114.18896 .224407587
                   .153549514 .079650538
  16500      .165  .895819912 .154109413 .314218686 61.9151233 79.9759456 1.08996847 62.3951861 80.9023188 1.15972282 91683.4298
                     -104201. 12164.5807 91683.3944 -104201.03 12164.6405 12498.8696 91973.2174 -104633.75 92038.1445 -104802.78
                   12547.8528 79518.7538 -195884.42 116365.669 117132.621 79474.3477 -196606.97 79490.2918 -196840.92 117350.631
                   29.9302508 -12.414081 -17.726215 6.84372109 8.39206424 8.76990571 6.95825032 314.638824 2114.49275 .226112325
                   .155271999 .083079748
  17000       .17  .041366321 .504464759 .828451078 9.26625085 42.3679964 91.7885178 9.43417895 42.6061287 92.9144764 35468.5663
                   75842.3067 -111631.42 35468.6239 75842.2618 -111631.43 -112168.01 35722.8218 76028.5643 35788.5718 76055.1014
                   -112314.03 147100.055 40373.6379 -187473.69 -188196.57 147890.829 40305.7426   148102.6 40266.5296 -188369.13
                   -6.4316655 -22.460293 28.7828261 7.18070628 8.52082515 9.02043456 7.29910433 314.769141 2114.74546 .228285775
                   .158602962 .084434403
  17500      .175  .699458117 .691509959 .533655E-4 95.8636986  24.212981 23.5082601 97.0935934 24.5367559 23.4995473  -114082.6
                    57334.502 56494.0829  -114082.6 57334.5546   56494.03 56525.9584 -114597.17 57666.7416 -114812.08 57716.6191
                   56483.5599 -170576.63 171417.153 -840.52459 -1140.7832 -171123.13 172263.912 -171295.64 172528.703 -1233.0592
                   -26.447271 26.2965769 .231009766 7.38119516 8.87779767 9.17906669 7.50118776 315.130055 2114.90616  .23132979
                   .159757429 .087079207
  18000       .18  .491184653 .046171195 .827194175 8.83324252 91.3336036 43.1532919 8.75643519 92.2310804 43.7984951 34630.0494
                   -111354.47 76541.8626 34629.9919 -111354.46  76541.907 77004.1376 34513.8827 -111769.86 34479.1048 -111900.23
                   77111.9893 -41911.915 -145984.45 187896.365 188773.997 -42490.255 -146283.74 -42632.885 -146379.33 189012.215
                    22.162686 6.79493894 -28.760984 7.58370073  9.0348648 9.53561045 7.70633403 315.288442  2115.2664 .232490598
                   .162821295 .089701227
  18500      .185  .158512755 .894637606 .305705559 62.6580282 .947176825 79.2692309 63.5273324 .938626865 79.8343712 92231.7629
                   11339.9238 -103739.64 92231.7979  11339.864 -103739.62 -104011.58  92738.758 11324.5526 92869.3962 11288.5667
                   -104108.76 195971.414 -80891.934 -115079.48 -115336.14 196750.341 -81414.205 196978.155  -81580.83 -115397.33
                   12.5901849 -29.910493 17.4844376  7.9194992 9.28744949 9.66356543 8.04536353 315.544217 2115.39552 .235830037
                   .164973887 .091071059
  19000       .19  .891757778 .153360085 .313644988  61.948481 79.9383063 1.10442828 62.4470675 80.8589252  1.1739491 -91708.124
                    104176.48 -12245.005 -91708.089 104176.505 -12245.064  -12569.28 -92000.677 104614.429 -92076.401 104774.668
                    -12624.58 -79463.025 195884.594 -116421.57 -117183.71 -79431.398 196615.106 -79451.821  196851.07 -117399.25
                   -29.862314 12.3838639 17.7100251 8.03748144 9.58581381  9.9636472 8.16461335 315.845433 2115.69927 .237532701
                   .166698007 .094500164
  19500      .195  .040926848 .508528523 .824402849 9.27958881 42.3768239 91.7838977 9.44570944 42.6661115 92.9267118 -35494.084
                   -75850.207 111628.608 -35494.142 -75850.162 111628.621 112166.515 -35746.031 -76061.649 -35810.436 -76108.619
                   112321.423 -147122.76 -40356.021 187478.784 188228.164 -147912.55 -40315.618 -148131.86 -40298.184 188430.043
                   6.39740951  22.550577 -28.712416 8.37444708 9.71455849 10.2141968 8.50543639 315.975721 2115.95201 .239708581
                   .170029555 .095853624
  20000       0.2  .706374735 .692617266 .580633E-4 95.9184495 24.1859896 23.4739935 97.1668315 24.5033408 23.4471447 114115.172
                   -57302.536 -56452.894 114115.172 -57302.589 -56452.841 -56460.993 114633.066 -57628.235 114855.377 -57677.305
                   -56420.547 170568.013 -171417.76 849.747882 1167.24185 171094.059  -172261.3 171275.925 -172532.68 1256.75827
                   26.5777112 -26.317623  -.2409633 8.57495679 10.0715544   10.37279 8.70754858 316.336673 2116.11265 .242751023
                   .171184202 .098499176
  20500      .205   .49497592 .045722506 .826998535 8.81239889 91.3767551 43.1465885 8.73338865 92.3460717 43.7815478 -34589.167
                   111380.774 -76535.917  -34589.11  111380.76 -76535.962 -76987.917 -34454.573 111827.565 -34433.701 111969.961
                   -77097.069 41946.8518  145969.87 -187916.72 -188815.48 42533.3431 146282.139 42663.3679 146403.662 -189067.03
                   -22.248054 -6.7618419 28.7575822  8.7774517 10.2286226 10.7293744 8.91268177 316.495055 2116.47296 .243913651
                   .174247673 .101119777
  21000       .21  .159196725 .890665799 .307190331 62.6967878 .954187567 79.3326891 63.5661715 .945089129 79.8791675 -92260.285
                   -11381.814 103781.156  -92260.32 -11381.754 103781.131  104044.53 -92780.395 -11375.524 -92897.781  -11327.36
                   104137.963 -196041.45 80878.5664 115162.885 115420.054 -196824.92 81404.8709 -197035.74 81570.4211 115465.323
                   -12.617318 29.8440245 -17.526846 9.11327153 10.4812112 10.8572947 9.25174483  316.75084 2116.60202 .247253554
                   .176401614 .102490506
  21500      .215  .895683947 .154047994  .31429843 61.9165407 79.9705124 1.08954361 62.3975985 80.8945628 1.15900734 91684.4792
                   -104197.46 12162.2096 91684.4438 -104197.49 12162.2695 12495.4109 91974.7116 -104629.04 92039.9237 -104797.75
                   12543.9815 79522.1743 -195881.93 116359.758 117124.454 79479.3007 -196603.75 79495.9422 -196837.68 117341.736
                   29.9279793 -12.411607 -17.728464 9.23122481 10.7795777 11.1574032 9.37094992 317.052055 2116.90581 .248958335
                   .178124053 .105919753
  22000       .22  .041407136 .504480211 .828469821 9.26622284 42.3656394 91.7850313 9.43400229 42.6031725 92.9095042 35468.5127
                    75840.197  -111629.3 35468.5703 75840.1521 -111629.31 -112165.21 35722.6304 76025.8983 35788.2367 76052.4629
                   -112311.02 147097.881 40371.5818 -187469.46  -188191.1 147887.836 40303.2679  148099.26 40264.2261 -188363.49
                   -6.4348377 -22.460637 28.7831517 9.56821038 10.9083383 11.4079331 9.71180446 317.182371 2117.15853 .251131672
                   .181454863 .107274393
  22500      .225  .699322072 .691367883 .527576E-4 95.8650169 24.2131371 23.5068215 97.0954628 24.5371778 23.4971146 -114083.38
                   57334.6869 56492.3543 -114083.38 57334.7395 56492.3014  56523.349 -114598.03 57667.2342 -114813.19 57717.1154
                   56480.6362 -170575.68 171418.122 -842.43809 -1143.8852 -171121.38 172265.268 -171293.83 172530.305 -1236.4791
                   -26.444698 26.2938754 .229690149 9.76869979 11.2653108 11.5665641 9.91388865 317.543285 2117.31922 .254175573
                   .182609376 .109919194
  23000       .23  .491082327 .046205486 .827105354 8.83295554 91.3349883 43.1530238  8.7560281  92.233444 43.7980881 34629.4868
                   -111355.32 76541.6248 34629.4293  -111355.3 76541.6692   77003.84 34512.9758 -111771.08 34478.3033 -111901.66
                    77111.631  -41912.24 -145984.73 187896.971 188774.924 -42490.864 -146284.06 -42633.328 -146379.96  189013.29
                   22.1603774 6.79746173 -28.759439 9.97120501 11.4223776 11.9231077 10.1190344 317.701672 2117.67946 .255336453
                   .185673278 .112541192
  23500      .235    .1585911  .89468072 .305712596 62.6583437 .947252708 79.2692223 63.5275822 .938669448 79.8337059 92231.9951
                    11340.378 -103739.64 92232.0301 11340.3182 -103739.61 -104011.26 92739.1755 11325.0829 92869.5788 11288.8227
                   -104108.32  195971.64 -80891.712 -115079.93 -115336.35 196750.438 -81414.093 196977.903 -81580.756 -115397.15
                   12.5932958 -29.911214 17.4846388 10.3070037  11.674963  12.051062 10.4580643 317.957448 2117.80858 .258675886
                   .187825884 .113911039
  24000       .24   .89187267 .153386502 .313670359 61.9474588 79.9398889 1.10431911 62.4448961 80.8604987 1.17385205 -91707.368
                   104177.512 -12244.399 -91707.332 104177.536 -12244.459 -12568.933 -92000.005 104615.269   -92074.8 104775.688
                   -12624.058 -79462.873 195884.869   -116422.  -117184.2 -79431.072 196615.274 -79450.742 196850.488 -117399.75
                   -29.864237 12.3849304 17.7107414 10.4249854 11.9733275 12.3511447 10.5773133 318.258664 2118.11233 .260378567
                   .189549979 .117340127
  24500      .245  .040930794 .508469109 .824465088 9.27945149 42.3767353 91.7850511 9.44567501 42.6657312 92.9281243 -35493.822
                   -75850.128  111629.31 -35493.879 -75850.083 111629.323 112167.314 -35745.836 -76061.403  -35810.37  -76108.28
                   112322.277  -147123.2 -40356.204 187479.406 188228.716 -147913.15 -40315.567 -148132.65  -40297.91 188430.557
                   6.39771791 22.5492596   -28.7135 10.7619515 12.1020724  12.601694  10.918137 318.388953 2118.36507 .262554434
                   .192881538 .118693608
  25000       .25  .706302863 .692627325 .581933E-4 95.9181435 24.1862913 23.4746927 97.1663493 24.5036038 23.4482706  114114.99
                   -57302.894 -56453.735  114114.99 -57302.946 -56453.682 -56462.357 114632.705 -57628.681 114855.092 -57677.615
                   -56421.902 170568.671 -171417.94 849.264481 1166.32416 171095.062 -172261.39 171276.994 -172532.71 1255.71314
                   26.5763591 -26.317814 -.24123289 10.9624607  12.459068 12.7602878 11.1202485 318.749903 2118.52571  .26559692
                    .19403618 .121339157
  25500      .255  .494956972  .04572353 .827030511 8.81297189 91.3766862  43.146792  8.7342818 92.3435486 43.7823545 -34590.292
                   111380.732 -76536.098 -34590.234 111380.718 -76536.142  -76988.24 -34455.937 111826.551 -34435.462 111968.431
                   -77097.779 41945.9079 145970.953 -187916.86 -188814.79 42532.3024 146282.488 42662.3174 146403.893 -189066.21
                   -22.247628 -6.7619176 28.7581381 11.1649559 12.6161362 13.1168717 11.3253821 318.908286 2118.88602 .266759512
                    .19709965 .123959798
  26000       .26  .159169176 .890720123  .30717902 62.6962936 .954098034 79.3311201 63.5664556 .945139166 79.8774547 -92259.922
                    -11381.28  103780.13 -92259.957  -11381.22 103780.105 104044.262 -92779.645 -11374.929 -92897.989  -11327.66
                   104136.846 -196040.06 80878.7368 115161.325  115419.19 -196823.91 81404.7166 -197034.83 81570.3289 115464.506
                   -12.616227 29.8449346 -17.526523 11.5007755 12.8687246 13.2447926 11.6644447 319.164071 2119.01508 .270099405
                   .199253578 .125330497
  26500      .265  .895617315 .154040043 .314271179 61.9169875 79.9695669 1.08973647 62.3985205 80.8938911 1.15921776   91684.81
                   -104196.85  12163.286 91684.7746 -104196.87 12163.3459 12496.4404 91975.2785 -104628.63 92040.6037 -104797.32
                   12545.1202 79521.4287 -195881.65 116360.219 117125.068 79478.8381 -196603.91 79495.4836 -196837.92  117342.44
                   29.9268661 -12.411287 -17.727695 11.6187292 13.1670911 13.5449005 11.7836506 319.465285 2119.31887 .271804157
                   .200976037 .128759744
  27000       .27  .041400519 .504527714 .828397438 9.26638134 42.3658952 91.7847644 9.43416797 42.6041206 92.9093788 35468.8161
                    75840.426 -111629.14 35468.8736 75840.3811 -111629.15   -112165. 35722.9666  76026.447  35788.551 76053.3092
                   -112310.95 147098.022 40371.5074 -187469.53 -188191.44 147887.962 40303.4804 148099.498 40264.7582 -188364.26
                   -6.4343235 -22.461694 28.7818943 11.9557144 13.2958515 13.7954307 12.1245045 319.595601 2119.57159 .273977528
                   .204306855 .130114366
  27500      .275   .69941345 .691370906 .528194E-4 95.8654622 24.2127153  23.506464 97.0961803 24.5366985 23.4963261 -114083.65
                   57334.1875 56491.9247 -114083.65   57334.24 56491.8718 56522.4722 -114598.27 57666.6955 -114813.61 57716.5517
                   56479.6885 -170575.52 171417.887 -842.36826 -1144.2233 -171120.75 172264.969  -171293.3 172530.165 -1236.8632
                   -26.446426 26.2939329 .229824647 12.1562042 13.6528243 13.9540612 12.3265891 319.956515 2119.73228 .277021406
                    .20546137 .132759176
  28000       .28   .49112996 .046198787 .827085647 8.83261727 91.3356896 43.1528591 8.75555072 92.2347669 43.7978592 34628.8238
                   -111355.74 76541.4788 34628.7662 -111355.73 76541.5231 77003.6678 34511.9276 -111771.77 34477.3634 -111902.46
                   77111.4295 -41912.757  -145984.5 187897.253 188775.435  -42491.74 -146283.69 -42634.066 -146379.82 189013.891
                   22.1614522 6.79696895 -28.759097 12.3587092 13.8098911 14.3106054 12.5317347 320.114902 2120.09252 .278182311
                   .208525264 .135381145
  28500      .285  .158604371 .894621229 .305725379  62.658851 .947342413 79.2699899 63.5281617  .93873485 79.8342699 92232.3685
                    11340.915 -103740.14 92232.4034 11340.8551 -103740.11 -104011.66 92739.8015 11325.7345 92870.0024  11289.216
                   -104108.69 195972.516 -80891.548 -115080.97 -115337.39 196751.457 -81414.067 196978.695 -81580.786 -115397.91
                   12.5938227 -29.910219 17.4850044 12.6945082 14.0624766 14.4385591 12.8707649 320.370679 2120.22164 .281521749
                   .210677885 .136751012
  29000       .29  .891928159  .15338892 .313692798 61.9469805 79.9404795 1.10413369 62.4439456 80.8610757 1.17363919 -91707.014
                   104177.896 -12243.371 -91706.978 104177.921 -12243.431  -12567.86 -91999.519 104615.592   -92074.1 104776.062
                   -12622.914 -79463.547 195884.899 -116421.35 -117183.45 -79431.659 196615.111 -79451.186 196850.161 -117398.98
                   -29.865166  12.385028 17.7113748 12.8124895  14.360841 14.7386423 12.9900134 320.671894 2120.52539 .283224458
                   .212401958   .1401801
  29500      .295  .040935433 .508423186 .824531402 9.27929594 42.3765174 91.7850509 9.44557857 42.6647946 92.9280589 -35493.524
                   -75849.933  111629.31 -35493.582 -75849.888 111629.323 112167.331 -35745.592 -76060.851 -35810.188 -76107.445
                   112322.237  -147122.9 -40356.306 187479.211 188228.182 -147912.92 -40315.259 -148132.42 -40297.257 188429.682
                   6.39808047 22.5482413 -28.714655 13.1494558 14.4895861 14.9891912 13.3308375 320.802184 2120.77813  .28540029
                   .215733506 .141533596
  % % % % % %   Final time step,  PLTFIL  dumps plot data to ".PL4" disk file.
  Done dumping plot points to C-like disk file.
  30000       0.3  .706213848  .69261896 .581548E-4 95.9175368 24.1868292 23.4751407 97.1656597 24.5041396 23.4490069 114114.629
                   -57303.531 -56454.274 114114.629 -57303.584  -56454.22 -56463.217 114632.314 -57629.373 114854.685 -57678.246
                   -56422.788 170568.849 -171418.21 849.363049 1166.15629 171095.531 -172261.69 171277.472 -172532.93 1255.45792
                   26.5746843 -26.317655 -.24115305 13.3499647 14.8465815 15.1477855 13.5329486 321.163134 2120.93877 .288442797
                   .216888144 .144179138

Extrema of output variables follow.   Order and column positioning are the same as for the preceding time-step loop output.
Variable maxima :   48.317613 32.9376905 10.3710975 124.747466 2102.95814 2885.44604 447.515443 .1881909E7 .9987632E7 123329.959
                   161364.817 149612.679 123329.972 161364.956 149612.738 169014.791   124496.9 180026.963 125447.633  189605.97
                   176386.717 222020.566 231117.045 262395.464 286207.125 234245.131 240478.511 241574.333 242464.535 294275.556
                   219.812677 131.495058 101.838585 13.3499647 14.8465815 15.1477855 13.5329486 321.163134 2120.93877 .288442797
                   .216888144 .144179138
Times of maxima :      .02057     .02059     .02147     .02431      .0213     .02083     .02402     .02104       .021     .03333
                        .0213     .02836     .03333      .0213     .02836     .02826     .03323     .02112     .03307     .02104
                       .02628     .03538     .02325     .02836      .0283      .0354     .02337     .02098     .02329     .02837
                       .02057      .0216     .02147        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
Variable minima :         0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0 -130139.16
                   -147460.95 -169794.03 -130139.21 -147460.92 -169793.81 -196048.93 -131668.24 -155838.82 -140417.33 -159720.51
                   -198296.29 -261406.13 -210763.66 -320856.06 -369073.86 -279947.32 -217598.89 -291552.94 -222241.54 -387810.17
                   -200.96979 -181.48744 -72.585263        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0
Times of minima :       .1E-4      .1E-4      .1E-4        0.0        0.0        0.0        0.0        0.0        0.0     .02431
                       .03038     .02083     .02431     .03038     .02083     .02101     .02418     .03043     .02402     .03048
                         .021      .0262      .0326     .02116     .02103      .0261      .0325     .02617     .03256     .02102
                       .02155     .02059     .02859        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0

Blank card terminating all plot cards.            |BLANK PLOT

  ---- Initial flux of coil  "X0001A"  to  "      "  =  -4.12755267E-02
  ---- Initial flux of coil  "X0001B"  to  "      "  =  -9.37635224E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0001C"  to  "      "  =  9.37676499E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0002A"  to  "      "  =  -3.69725315E-02
  ---- Initial flux of coil  "X0002B"  to  "      "  =  -9.37628226E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0002C"  to  "      "  =  9.37665198E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0004A"  to  "      "  =  -2.48999311E-01
  ---- Initial flux of coil  "X0004B"  to  "      "  =  -2.58588084E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0004C"  to  "      "  =  2.58837084E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.

Card of names for time-step loop output.          |  9049A 9049B 9049C T_MANAT_MANBT_MANC1_2LTC1_2LTA1_2LTBT_OPOAT_OPOBT_OPOC
Output voltage differences for pairs of A6 names  |-5T_MANAT_MANCT_MANBT_MANAT_MANCT_MANB1_2LTC1_2LTB1_2LTA1_2LTC1_2LTB1_2LTA
Output voltage differences for pairs of A6 names  |-5T_OPOAT_OPOCT_OPOBT_OPOAT_OPOCT_OPOB
Blank card ending requests for output variables.  |BLANK OUTPUT

The data case now ready to be solved is a statistical overvoltage study that involves  NENERG = 50   simulations.
Closing or opening times for  "STATISTICS"  switches are to be varied randomly according to a Normal   distribution.   The following
is a listing of switches that are to have closing or opening times varied randomly.
          Entry    Switch      From        To         Columns 15-24        Columns 25-34       Reference switch number
         number    number       bus       bus          (in seconds)         (in seconds)       (0 implies independence)
              1        10    XX0014    XX0015             0.020000             0.000833               0
              2        11    XX0016    XX0017             0.020000             0.000833               0
              3        12    XX0018    XX0019             0.020000             0.000833               0
In addition to variation of the switching time that is caused by each switch`s own distribution, there is the added random delay
that is the same for all switches.  This added random delay is called "reference angle," and it has a uniform distribution over the
time interval  0.00000000E+00   to  3.60000000E+02   degrees at frequency  6.00000000E+01   (data fields  DEGMIN, DEGMAX, and STATFR
of the  STARTUP file).   However, if  "ITEST"  (columns 9-16 of the  STATISTICS  miscellaneous data card) is positive, the reference
angle is set to zero, and there is no such added random delay.
In the following output, for each simulation there will be a tabulation of switch times that were used, followed by a display of
peak values that occurred during the simulation.  Format for this latter output is identical to that for the extrema of a
conventional (non-statistical) simulation.
Well, almost identical!  Output of the reference angle in degrees has been added at the extreme left in otherwise blank space.

                       XX0015     XX0017     XX0019     TERRA      TERRA      TERRA      TERRA      TERRA      TERRA      9049A
  Reference angle      MEASUC     MEASUB     MEASUA     PRMANA     PRMANB     PRMANC     PROPOA     PROPOB     PROPOC

                       9049B      9049C      T_MANA     T_MANB     T_MANC     1_2LTC     1_2LTA     1_2LTB     T_OPOA     T_OPOB
 

                       T_OPOC     T_MANA     T_MANB     T_MANC     1_2LTC     1_2LTA     1_2LTB     T_OPOA     T_OPOB     T_OPOC
                                  T_MANC     T_MANA     T_MANB     1_2LTB     1_2LTC     1_2LTA     T_OPOC     T_OPOA     T_OPOB

                       XX0014     XX0016     XX0018     TERRA      TERRA      TERRA      TERRA      TERRA      TERRA      XX0015
                       XX0015     XX0017     XX0019     PRMANA     PRMANB     PRMANC     PROPOA     PROPOB     PROPOC     MEASUC

                       XX0017     XX0019
                       MEASUB     MEASUA
             Random switching times for simulation number  1  :
                                  10  2.6631773E-02   11  2.8287203E-02   12  2.5762842E-02
             ==== Table dumping for all subsequent restorations.  Time [sec] = 1.75000000E-02

 153.161           26.2216411 23.9842671 28.7927321 2643.30293 .2162467E7  .187986E7 .7274222E7 .9818413E7  .753867E7 -167261.13
                   -190437.09 189599.847 -167261.08 -190436.99 189599.875  204767.45 -196609.77 -205466.13 -197040.53 -198218.43
                    197163.61 -253291.04 -207373.86 252107.064 265104.339 -262595.96 -210302.98 -268959.08 -213758.25 266345.496
                   -161.93098 154.868548 -169.68421 14.2876405 273.760948 218.896738  1516.6417 3784.44012 3574.07046 .175638426
                   .153559536 .184616322
Times of maxima :      .02725     .02889     .02768     .02695     .02946     .02789       .027     .02962     .02782     .02695
                       .02946     .02789     .02695     .02946     .02789     .02774     .02686     .02947       .027     .02962
                       .02782     .02749     .03251     .02945     .02946     .02747     .03242      .0273     .03228     .02934
                       .02725     .02889     .02768        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  2  :
                                  10  3.6287359E-02   11  3.4966930E-02   12  3.7022331E-02

 347.353           36.6024507 11.1886704 6.65430454 756.152902 25221.7899 190154.568 1635.10349  .126289E7  .952227E7 -144750.94
                   176736.047 -180781.19 -144750.95 176735.993 -180781.21  -207807.9 -150148.22 179641.608 -155945.31 187746.924
                   -198082.03 -232535.09 227121.675 -273910.78 -304384.31 -247908.48 230578.496 -258283.75 240072.235 -316929.28
                    191.31767 105.776511 -81.573921  12.760554 14.3734103 27.1481406 14.0489645 183.711675 3223.89296 .185917722
                   .153296417 .139128596
Times of maxima :      .03687     .03968      .0435     .04077     .03905     .03743     .04063     .03924     .03745     .04077
                       .03905     .03743     .04077     .03905     .03743     .03733     .04067      .0391     .04063     .03924
                       .03745     .04276     .04091     .03744      .0373     .04266       .041     .04268     .04113     .03723
                       .03687     .03968      .0435        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  3  :
                                  10  2.0510918E-02   11  2.0454304E-02   12  2.0835751E-02

  7.8473           44.1561598 42.4312155 3.87625875 127.767266 3277.78043 1753.64022 134.033192  .711662E7 .3543155E7 -131704.95
                   173770.171 157349.129 -131704.95  173770.24 157349.141 -175460.74 -131422.28 197376.514 -134895.82 196967.112
                   -194428.54 -255576.18 242055.781  -318497.7 -371389.14 -270712.92 254834.785 -276469.45 256459.349 -391372.98
                   -210.13367 -205.98839 62.2596077 13.3347489 15.2995526 14.3984768 13.4807433 1823.95219  541.56578 .278547859
                   .239367057 .131809407
Times of maxima :      .02204     .02107     .02193     .02464     .02164     .02675      .0248     .02158      .0215     .02464
                       .02164     .02675     .02464     .02164     .02675     .02155     .02465      .0215      .0248     .02158
                        .0215      .0267     .02361     .02165     .02151     .02672     .02362      .0266     .02382      .0215
                       .02204     .02107     .02193        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  4  :
                                  10  2.4307124E-02   11  2.5684952E-02   12  2.6494674E-02

  114.33           19.0539112 5.54046065 35.8593704 1203.85921  1243.6715 871.091271 871593.367 2877.25023 2186.11186 150639.985
                   -151143.75 146304.532 150639.984 -151143.76 146304.467 155967.687 -173549.36 -163742.76 -186552.94  -169709.1
                   162296.019 -265519.24 -238508.19 217755.875 228841.056 -300591.75 -253216.19 -326557.28 -259043.04 237025.948
                   138.035905 74.4342707 -189.36571 13.5749602 13.6208389  13.310256 106.954461 14.7737806 14.2762495 .179507671
                   .139320298 .218527071
Times of maxima :      .03005     .02987     .02803     .03462     .03045     .02935     .02749     .03044     .02955     .03462
                       .03045     .02935     .03462     .03045     .02935     .02946     .02755     .03036     .02749     .03044
                       .02955     .02736      .0326     .02989     .02976     .02754     .03261     .02751     .03252     .02965
                       .03005     .02987     .02803        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  5  :
                                  10  3.0472440E-02   11  3.0787178E-02   12  2.9668878E-02

 217.357           30.5270981 40.4522568 8.69974117 1964.08831 119883.189 1811.88212 .1974794E7 .3471661E7 .1922762E7 159789.391
                   -179079.58 -158030.88  159789.26 -179079.68 -158030.98 -177144.42 173875.989 -199253.41 189881.879 -194225.67
                   -189727.42 225269.861 -285138.22 -256299.24 -285687.57 235591.631 -309431.72 235727.411 -329631.56 -302162.39
                   174.720056 201.127464  93.272403 13.8389327 19.5787425 13.5485388 312.824002 1712.28737  330.67386 .193466297
                   .234102871 .145159284
Times of maxima :      .03214     .03136     .03451     .03355     .03193     .03507     .03382     .03193     .03488     .03355
                       .03193     .03507     .03355     .03193     .03507     .03491     .03386     .03182     .03382     .03193
                       .03488     .03473     .03195     .03681     .03694     .03464     .03181     .03477     .03176     .03692
                       .03214     .03136     .03451        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  6  :
                                  10  2.6760688E-02   11  2.5282682E-02   12  2.6629403E-02

 123.247            44.753555 7.55195774 50.9286813 1882.83439 1731.62359 3270.11661 .1964375E7 2621.45964 .3290885E7 -158854.98
                   -157090.06 173693.872  -158854.8 -157090.05 173693.982 191027.325 -180409.45 -166503.14 -189850.97 -167029.46
                   193710.917 -304495.14 -224845.94 264813.578 293699.168 -351737.23 -234158.71 -382944.19 -247881.48 315281.814
                   -211.55036 86.9020008 -225.67384 13.3921837 13.6217177 14.8637762 272.223841 15.0464493 636.120168 .287505755
                   .148185108 .251541725
Times of maxima :      .02733     .02709     .02823     .02749     .03006     .02792     .02775     .03029     .02772     .02749
                       .03006     .02792     .02749     .03006     .02792      .0278     .02764     .03015     .02775     .03029
                       .02772     .02759     .03291     .02793     .02779     .02777      .0328     .02774     .03268      .0298
                       .02733     .02709     .02823        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  7  :
                                  10  2.4071989E-02   11  2.4538479E-02   12  2.5552532E-02

 96.2967           14.9683286 10.3629822 35.4912272 103920.142 1464.73328  .153973E7 .7796161E7 3381.85463 .8362374E7 -178688.64
                   -153888.02 188582.853 -178688.71 -153887.99 188582.753 201760.957 -203614.05 -157932.37  -197283.3 -174800.49
                   197546.008 -283923.79 -226364.88 227303.632 224540.443 -311866.28 -233832.52 -325250.17 -246354.09 243731.761
                   -122.34512 101.798734 188.391155 18.2869195 13.5551623 195.012546 2623.27183 14.7668126 2249.31483 .167376411
                   .146316424 .180466281
Times of maxima :      .02797      .0264     .02614     .02671     .02954     .02837     .02671     .02974     .02858     .02671
                       .02954     .02837     .02671     .02954     .02837     .02844     .02661     .02949     .02671     .02974
                       .02858     .02644      .0315     .02901     .02858     .02657     .03152     .02655     .03166     .02874
                       .02797      .0264     .02614        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  8  :
                                  10  3.5843943E-02   11  3.6179610E-02   12  3.6813406E-02

 359.271           39.4825348 17.2528534 5.46004821 128.499484  129.83245 .4544674E7 396.992156 826.297935 .1528716E8 -132081.83
                    132765.05 -195761.39 -132081.81 132765.104 -195761.23 -217109.16  -137442.6 139463.695 -139683.38 145702.677
                   -200705.15  -232896.2 227017.642 -288187.15 -309445.74 -233270.73 225291.408 -243691.54 246709.601 -322536.72
                   198.702126 -131.35012 73.8921391 12.5626275 12.7585698 807.944333 12.7918991 13.0426474 5496.50669  .19651978
                   .164147702 .126284382
Times of maxima :      .03649     .03676     .03829     .04156      .0374      .0369     .04191     .03761     .03706     .04156
                        .0374      .0369     .04156      .0374      .0369     .03689     .04212     .03734     .04191     .03761
                       .03706     .04253     .04099     .03702     .03707     .04243     .04104     .04229     .03922     .03725
                       .03649     .03676     .03829        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  9  :
                                  10  3.4936047E-02   11  3.3430356E-02   12  3.5983650E-02

 324.033           29.0940215 38.3392833 11.4964803 971.395296 45424.9215  3322.6098 3310.57886 .1138042E8 .3309441E7 -147635.86
                   177241.523 -174215.21 -147635.78 177241.365 -174215.23  -190921.7 -157240.64 204541.414 -174095.99 198934.874
                   -193763.87  -215478.1 257867.264   -259801. -285871.12 -215249.15 275815.651 -218213.99 277430.298 -303002.92
                   170.569697  -195.8042 107.221641 12.8910522  17.193807 13.9956948 13.7282758 3242.89518 883.392505 .153579142
                   .211027891 .149210341
Times of maxima :      .03552     .03739     .03741     .04168     .03776     .03614     .04186     .03788     .03613     .04168
                       .03776     .03614     .04168     .03776     .03614     .03604      .0419     .03781     .04186     .03788
                       .03613     .04367     .04001      .0379     .03598     .04371     .03995     .04389     .04005     .03589
                       .03552     .03739     .03741        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  10  :
                                  10  2.6812938E-02   11  2.7950039E-02   12  2.8177745E-02

 164.471           24.8607518 16.6534832 8.68374122 1349.95622 2160.87031  646566.37 3050.20788 .6326014E7 .1013679E8 152474.154
                   -162014.45 185859.463 152474.137 -162014.35 185859.428 208007.875  166350.54 -184463.31 171482.122 -196597.98
                   198364.872 204883.759 202718.086 232098.472 233144.247 204434.478 203200.275  209111.07 205308.739 242223.654
                   -157.67293 129.048375 -93.186594 13.5922118 14.2695008 96.4814533 15.0235588 1286.05881 3902.43428 .161089608
                   .148774567 .142727873
Times of maxima :      .02744      .0286     .02993     .03335     .02912       .028     .03343     .02935     .02802     .03335
                       .02912       .028     .03335     .02912       .028     .02789     .03339     .02927     .03343     .02935
                       .02802      .0345     .04037     .02916     .02909     .03436     .04025     .03426     .04014     .02894
                       .02744      .0286     .02993        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  11  :
                                  10  3.4947254E-02   11  3.5439276E-02   12  3.6063837E-02

 327.489           29.0284032 12.0463942 11.9284906 330.890138 846.524783 .2685688E7 1558.19711  3016.1585 .1128893E8 -138711.85
                   145974.963 -191968.43  -138711.8 145974.987 -191968.36 -211569.39 -148944.19 164976.852 -155022.57 171135.458
                   -198893.05   -213125. 240532.795 -234608.78 -243942.25 215861.521 240819.152 -223344.28 254424.795 -259783.65
                   170.377238 109.756067 109.217629 12.6374523 12.9473375 359.752849 13.2930563 14.4026379 4846.89168 .164325486
                   .147453281  .14325521
Times of maxima :      .03562     .04078     .03788     .04157     .04024     .03615     .04182     .04025     .03616     .04157
                       .04024     .03615     .04157     .04024     .03615     .03599     .04165     .04012     .04182     .04025
                       .03616     .04377     .04017     .03621      .0362     .05123     .04017     .04201     .04038     .03636
                       .03562     .04078     .03788        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  12  :
                                  10  3.4011027E-02   11  3.5095004E-02   12  3.5489282E-02

 317.798           16.9949264 9.28346269 24.0766231 323.387759 3186.96527 2851.98772 1838.97524 .2975836E7 .1542956E7 139182.297
                   172863.073 -169447.57  -138600.7 172863.063 -169447.57 -183868.57 -147578.95  190746.25 -158346.43 192807.544
                   -188592.45 -215496.39 224099.779 -220825.97   -214768. -222375.36 233200.237 -226767.09 242590.874 -223534.78
                    130.36459 96.3507275 155.166437 12.7024544 14.1721285 13.9310872 14.2705981 902.584199 444.787456 .151888272
                   .147892213 .165094458
Times of maxima :      .03468     .04004     .03709     .04118     .03939      .0353     .04349     .03943     .03525     .03404
                       .03939      .0353     .04118     .03939      .0353     .03533     .04349     .03935     .04349     .03943
                       .03525     .04378     .03973     .03732     .03738     .04371     .03961     .04358     .03952     .03708
                       .03468     .04004     .03709        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  13  :
                                  10  2.4787045E-02   11  2.3623581E-02   12  2.4010882E-02

 102.234           17.9376589 71.5786018 32.0616067  2862.9954 2857.32138 858.797367 .3875041E7 .1124543E7 3112.96529  -169561.7
                   169502.886 146139.898 -169561.61 169502.839 146139.755 151604.274  -192398.2  184533.18 -195365.06 -187326.48
                   172118.079  -219648.5 306002.164 286340.885 308402.608  -229292.9 335651.876 -245799.59 357312.674 312550.316
                   133.931546 267.541776 179.057551 14.8182602 14.5991074 13.3666364 1001.97973 305.063927 14.6811911 .178389038
                   .338641575 .185043872
Times of maxima :      .03049     .02538     .02459     .02501     .02474     .02741     .02518      .0281     .02768     .02501
                       .02474     .02741     .02501     .02474     .02741     .02755     .02513     .02475     .02518      .0281
                       .02768     .02527     .02482     .02797     .02798      .0254     .02489     .02552     .02501     .02785
                       .03049     .02538     .02459        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  14  :
                                  10  2.2947872E-02   11  2.2759117E-02   12  2.2156484E-02

 47.6644           17.3421382 38.5559753 17.8819676 3230.69362 2307.44224 2791.71897 .3014413E7 .2271499E7 150793.184 -173300.92
                   163638.353 168820.869 -173300.84 163638.479 168820.916 180695.738 -186355.19  191398.15 -192918.59 190758.066
                   179832.012  -224969.3 296807.554 265095.381 287872.813 -229480.89 330434.259 -244951.07 361950.883 298432.805
                   -131.68955 -196.35676 133.723474 14.9760741 15.2774131  14.021375  709.18262 588.314259 57.7258176 .180988904
                   .243934085 .181450744
Times of maxima :       .0265     .02332     .02296     .02554     .02392     .02716     .02572     .02391     .02719     .02554
                       .02392     .02716     .02554     .02392     .02716     .02705      .0257      .0238     .02572     .02391
                       .02719     .02555     .02358     .02908     .02899     .02547     .02377     .02533      .0237     .02895
                        .0265     .02332     .02296        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  15  :
                                  10  3.3773989E-02   11  3.4902520E-02   12  3.4909683E-02

 317.735           14.7633453 17.2674171 20.0855959 1508.65128 7028.94797 2135.87698 3195.54713 .6079544E7  .135916E7 -154423.05
                   176278.441 -161734.68 -154422.95  176278.43 -161734.64 -179789.42   -165650. 195539.499 -172949.12 196482.624
                    -188038.4 241429.073 230041.611 -214100.63  -218927.4 247320.515 239225.746 264329.467 245516.249 -225590.81
                   121.504507 -131.40554 -141.72366 13.4038808  14.499857 14.1327294 17.0695436 2127.64218  158.92242 .153768639
                     .1558976 .171182489
Times of maxima :      .03445     .03838     .03549     .04061     .03898     .03507     .04299     .03892     .03527     .04061
                       .03898     .03507     .04061     .03898     .03507     .03512     .04075     .03889     .04299     .03892
                       .03527     .03567     .03897     .03723      .0371     .03573     .04098     .03588     .04082     .03697
                       .03445     .03838     .03549        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  16  :
                                  10  2.0296431E-02   11  2.1781287E-02   12  1.9250479E-02

  13.147           21.7325211 45.0187252 14.2342858 7131.68724 .3889851E7 2305.99094 .2143708E7 .2279012E8 .3008844E7 -176280.99
                   195406.734 -163622.47 -176281.02 195406.649 -163622.53 -190719.42 -178516.39  223620.94 -190381.65 204023.047
                   -192902.57 -232308.11 230722.146 208163.081 212743.599 -238812.67 251293.185 -240975.65 246548.829 215251.628
                   147.419541 -212.17617 119.307526 14.3531639  784.57672  14.501634  390.38919 10659.2224 786.269178 .162638435
                   .160667304 .158358447
Times of maxima :       .0209     .02237     .02376      .0245      .0229     .02148     .02421      .0228     .02146      .0245
                        .0229     .02148      .0245      .0229     .02148     .02139      .0245     .02275     .02421      .0228
                       .02146     .02646     .02274     .02871     .02857      .0264     .02266     .02624      .0227     .02857
                        .0209     .02237     .02376        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  17  :
                                  10  3.3906177E-02   11  3.2324400E-02   12  3.1613981E-02

 272.868           33.1496871  20.837071 35.0020881 276652.124 117.464691 1882.13365 .9875887E7 900.838284 .1537742E7 182833.744
                   -137686.27 -158846.64   182833.7 126283.317  -158846.7 -176545.05 203190.196 -131148.73 198244.885 -146701.61
                   -188576.78 318583.479 -245376.59 -260722.97 -284926.88 350790.987  -273381.1 356427.322 -295781.48 -299155.49
                   182.070555 -144.35051  187.08845  51.295697 12.8144066 13.9435266 3810.42002 13.1168357 247.071992 .246113463
                   .160049519 .247715297
Times of maxima :      .03446     .03406     .03566     .03292     .03862     .03704     .03282     .03348     .03695     .03292
                       .03164     .03704     .03292     .03862     .03704     .03691     .03278     .03338     .03282     .03348
                       .03695     .03508     .03299     .03704     .03693       .035     .03313     .03493      .0332     .03693
                       .03446     .03406     .03566        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  18  :
                                  10  3.5634091E-02   11  3.5263235E-02   12  3.6429263E-02

 347.774           37.7237583 18.8487091 9.50054604 780.278435 3373.76306 301016.838 2249.06754 .2640236E7 .9775968E7 -145079.66
                   174720.871 -183403.87 -145079.59 174720.746 -183403.87 -208632.35 -152989.14 181448.649 -162994.93 191836.259
                   -198198.89 -225411.91 245541.084 -282992.83 -318128.59 -237629.25 264505.897 -239833.79 279630.592 -332010.49
                    194.22605  -137.2906 97.4707445 12.6716786 13.8159999 59.3517213 13.3678609 466.023667 3233.88573  .18812883
                   .186257051 .146559966
Times of maxima :      .03622     .03813     .03785     .04217     .03841     .03678     .04245     .03861     .03679     .04217
                       .03841     .03678     .04217     .03841     .03678     .03668     .04232     .03852     .04245     .03861
                       .03679      .0422     .04068     .03679     .03666     .04222     .04053      .0421     .04052     .03665
                       .03622     .03813     .03785        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  19  :
                                  10  3.6944012E-02   11  3.7046471E-02   12  3.7076380E-02

 357.809           43.9102232 36.9029344 4.25002027  119.05326 3065.13986 139774.411 130.540296 .3274772E7 .7254734E7 -127134.41
                   171633.743 -179564.78 -127134.37 171633.786 -179564.53 -200812.55 -129343.09 186238.294 -133126.53 193664.907
                   -197031.46  -250624.7 243019.778 -315976.71 -369368.72 -271425.01 255388.753 -281156.34 264676.652 -390477.97
                   -209.54766 -192.10136 65.1921795 12.5419673  14.059336 20.9255113 12.6831711 445.021447 1754.41379 .272935065
                   .228967031 .127379008
Times of maxima :      .03855     .03761     .03834     .04069     .03819     .03778     .04286     .03803     .03807     .04069
                       .03819     .03778     .04069     .03819     .03778     .03795     .04087     .03813     .04286     .03803
                       .03807      .0432     .04026     .03818     .03805      .0431     .04015     .04316     .04027     .03802
                       .03855     .03761     .03834        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  20  :
                                  10  3.2785127E-02   11  3.3016222E-02   12  3.3544455E-02

 278.724            15.919409 27.6804152 39.4429881 2867.85057 1660.48095 36947.9339  .299282E7 3103.33717 .8437022E7 169611.737
                   156247.682  -177029.8 169611.867 156247.713 -177029.67 -200350.52 190230.364   165108.1  192856.45 172020.761
                   -197580.59 290422.744 258509.069 -218731.66 -224031.83 325641.902 278470.157 348523.098 288133.749 -234016.04
                    126.17214 -166.37432 -198.60259 14.7649408 13.2383095 15.2855785 1114.91566 14.6862638 2066.47621 .159616619
                   .181420549 .226621863
Times of maxima :      .03609     .03482     .03411     .03472     .03768     .03643     .03458     .03772     .03667     .03472
                       .03768     .03643     .03472     .03768     .03643     .03654     .03461     .03758     .03458     .03772
                       .03667     .03447     .03953      .0371     .03724     .03458     .03958     .03454     .03968     .03728
                       .03609     .03482     .03411        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  21  :
                                  10  3.8187621E-02   11  3.7570178E-02   12  3.5877020E-02

 355.528           28.8991032 25.7165194 34.2149117 3480.97337 285286.104 2728.09721  .317409E7 .3317972E7 .2415878E7 -175772.64
                   183036.115 168155.325 -175772.64  183036.14 168155.197 189764.292 -193218.62 193694.232 -193376.96  193788.21
                   191181.627 -278832.64 263617.845 -262874.69 -283311.94 -311713.74 274927.697  -318284.5 297538.363  -301815.2
                   -169.99736 -160.36371 184.972732  14.380973 44.4515626 13.6488724 682.673314 1237.69809 663.569696 .232598598
                   .159542599 .226061099
Times of maxima :      .03962     .03824     .03977     .04038     .03885     .04415     .04047     .03875     .04436     .04038
                       .03885     .04415     .04038     .03885     .04415     .04429      .0403      .0387     .04047     .03875
                       .04436     .04232     .04036     .03892     .03893     .04236     .04048     .04225      .0406     .03906
                       .03962     .03824     .03977        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  22  :
                                  10  2.1848780E-02   11  2.2237140E-02   12  2.1667005E-02

 41.5695           29.8739061 43.2727818  17.173275 3350.38765 3233.48095 595.280568 .4417736E7 .2892715E7 2359.55325 -174490.03
                   173328.548 142523.086 -174490.04 173328.686  142523.08 160155.502  -186466.8 195855.199 -195701.33 192567.851
                   164209.381 -216288.68  307284.99 258710.022 287455.633 -222750.86 337826.432 -224600.78 364285.042 303942.025
                    -172.8407 -208.02111 131.046843 14.6852635 15.6636979 13.3996584  1057.5189  1269.1457 14.4851245 .188619226
                    .26451769  .16970309
Times of maxima :      .02361     .02281      .0248     .02539      .0234     .02637     .02528     .02326     .02635     .02539
                        .0234     .02637     .02539      .0234     .02637      .0265     .02525     .02328     .02528     .02326
                       .02635     .02591      .0234     .02853      .0284     .02604     .02327     .02615      .0232     .02835
                       .02361     .02281      .0248        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  23  :
                                  10  3.0564187E-02   11  3.2100785E-02   12  3.1713235E-02

 257.951           21.6254947 33.2562185 38.1379488 462111.532  1274.4194 2355.60785 .2624941E7 2721.12351 2956.72413 185287.143
                   151530.855 -164166.31 185287.116 151530.779 -164166.27 -165165.02 195769.917 -162011.71 191791.768 -168081.96
                   -170527.57 272431.392 -303651.96 -252688.77 -264100.65 304559.768 -335942.85  327497.14 -355585.73  -281474.9
                   147.056094 -182.36288  -195.2894 55.7236558 13.1702193 13.3102964 1371.88319 15.1376482 14.6115394 .193326434
                    .21125881 .259156268
Times of maxima :      .03211      .0336     .03234     .03284     .03812     .03653     .03272     .03309     .03675     .03284
                       .03812     .03653     .03284     .03812     .03653     .03654     .03275     .03317     .03272     .03309
                       .03675     .03466     .03289     .03656     .03647     .03477     .03291      .0348     .03303     .03634
                       .03211      .0336     .03234        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  24  :
                                  10  2.3446995E-02   11  2.3884675E-02   12  2.2739176E-02

 93.9398           14.5945771 20.9461821 15.4166867 2372.83243 1348.52038 3300.55028 .1785569E7 3329.10252 .6664631E7 -164354.38
                   -152456.34 173996.498 -164354.33  -152456.3  173996.49 197196.658 -183715.99 -158689.43 -189318.97 -174279.52
                   196756.246 -219706.11  232300.13 228230.767 239522.402 -225187.03 238611.428 -228862.63  256203.01 252488.624
                   -120.80802 144.727959 124.163951 14.8609244 13.6289167 14.8019809 287.093347 16.7114394 2020.81472 .160562464
                   .172566838 .159479875
Times of maxima :      .02744     .02562     .02341     .02401     .02975       .028     .02425     .03204     .02798     .02401
                       .02975       .028     .02401     .02975       .028     .02791     .02408     .03199     .02425     .03204
                       .02798     .02619      .0246     .02785     .02796     .02608      .0247     .02596     .02483     .02809
                       .02744     .02562     .02341        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  25  :
                                  10  2.4611113E-02   11  2.4784854E-02   12  2.5454302E-02

 95.9071           16.9054224 20.4380806 35.0661013  2541.0022 2159.26264 780034.755 .1907889E7 119987.653 .9520502E7 -166171.52
                   -161996.38 186271.496 -166171.65 -161996.39 186271.379 203970.436 -187791.89  -170183.7 -189683.22 -179082.24
                   198081.216 -292465.36 -250278.41 215656.747  215399.35  -320093.2 -271038.71 -343642.88 -280276.46 223930.113
                   -130.02085 142.961815 187.259449  14.988144 13.8340036 90.2757195 779.571256 28.4067488 2700.54171 .165812091
                   .170434562 .214100082
Times of maxima :      .02795     .02668     .02602     .02664     .02956     .02831     .02644     .02971     .02852     .02664
                       .02956     .02831     .02664     .02956     .02831      .0284     .02653     .02959     .02644     .02971
                       .02852     .02633     .03141     .02899     .02908     .02648     .03148     .02644     .03157     .02921
                       .02795     .02668     .02602        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  26  :
                                  10  2.0501821E-02   11  2.0540975E-02   12  2.1063359E-02

 18.1506            47.082412  41.342419 4.11048974 120.499656 41944.7748 2023.92344 213.326133 .6404627E7  .476089E7  -127904.3
                   177154.477 -160471.65 -127904.32 177154.515 -160471.43 -184013.06 -130527.32 189975.967 -136950.58 196634.745
                   -195863.17 -253613.07 244690.363 -323034.01 -373173.62 -271410.86  257223.74 -279764.18 263213.989  -392458.5
                   -216.98482 -203.32835 64.1131011 13.3349801 15.7243144 14.4159326 13.4860902  1237.2328  872.14866 .284718127
                   .242402975 .133498639
Times of maxima :      .02206     .02112     .02187     .02457     .02168     .02133     .02435     .02153     .02151     .02457
                       .02168     .02133     .02457     .02168     .02133     .02153     .02441     .02157     .02435     .02153
                       .02151     .02669     .02376     .02168     .02154     .02662     .02367     .02669     .02379     .02152
                       .02206     .02112     .02187        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  27  :
                                  10  2.2711189E-02   11  2.3087341E-02   12  2.2845576E-02

 65.6492           10.1797786 39.0911643  35.396868 82796.6021 2082.04825 832.194393 .8619387E7 423175.237 1907.27346 -178168.95
                   -161129.42  145782.09 -178168.73 -161129.38 145782.157 151100.551  -198068.1 179587.254 -197665.03 185165.858
                   159136.855 -237737.01 317753.642 260766.557 282225.707 -232593.86 360388.325 -241367.53  382776.77 288046.552
                   -100.89489 197.714856 188.140554 17.6222228 15.2405828 13.2836743 2032.62699 166.402641   13.87616 .145020423
                   .273118757 .218189309
Times of maxima :       .0245     .02457     .02351     .02381     .03124     .02757     .02404     .02402     .02733     .02381
                       .03124     .02757     .02381     .03124     .02757     .02737     .02394     .02415     .02404     .02402
                       .02733     .02614     .02402     .02917     .02924     .02611     .02398     .02592     .02403     .02931
                        .0245     .02457     .02351        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  28  :
                                  10  2.5116882E-02   11  2.4621395E-02   12  2.4790678E-02

  80.481           20.6512027 38.2485174 46.5148972 .1325719E7 1488.56966 2768.67153 .8325612E7 196450.564 3324.44304 -187937.31
                   -154178.88 168580.285 -187937.25 -154178.75 168580.258 167349.415 -204796.96 -166642.81 -197528.97 -180932.14
                   174233.386 -286934.17  -260970.5  259190.18 283682.332  -322546.6  302992.68 -335264.05 320790.042 295359.835
                   -143.70526 195.572282 215.673126 159.608096 13.7143848 13.9818562 2592.23542   35.47229 15.5171099 .179514987
                   .245441358 .254483842
Times of maxima :       .0257     .02619     .02537     .02583     .03058     .02822     .02574     .03084     .02843     .02583
                       .03058     .02822     .02583     .03058     .02822     .02819      .0258     .03072     .02574     .03084
                       .02843     .02606     .03087     .02863     .02857     .02601     .02568     .02604     .02575     .02853
                        .0257     .02619     .02537        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  29  :
                                  10  3.6246622E-02   11  3.6952294E-02   12  3.5738007E-02

 355.666           28.9141159 29.5347536 56.2429768 3422.68647 1194.23874 2884.28077 .1016825E8 3424.83565 .7278701E7 -175201.99
                   150517.717 -169781.73 -175202.02 150517.794 -169781.77 -197126.06  -203488.4 161697.175 -198379.33 175223.116
                   -197042.62 -242827.82 295097.483 -253327.19 -278147.85 259033.829 337881.919 274339.702  354368.72  -288700.7
                   170.041512 -171.85678 237.156018 14.2455622 13.0607277 13.9546618 3129.34004 14.5990833  1836.7747 .154019666
                   .219468533 .258656465
Times of maxima :      .03683     .03752     .03753     .04021     .03814     .03746     .04008     .03806      .0374     .04021
                       .03814     .03746     .04021     .03814     .03746     .03734     .04011     .03824     .04008     .03806
                        .0374     .04236     .04001     .03793      .0378     .03708     .04006      .0372        .04     .03783
                       .03683     .03752     .03753        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  30  :
                                  10  2.5274167E-02   11  2.4042417E-02   12  2.4775682E-02

 90.8165            29.893385  49.597919 33.0519296  .193433E7 2377.27374 2691.83491 .8821026E7 359165.198 295014.382 -189761.76
                   -164402.78  167773.81 -189761.78 -164402.76 167773.796 181962.943 -207561.34 -179712.88  -197758.3 -184751.05
                   183263.722 -282400.35  -234673.7  289001.71 318433.036 -298640.89 255197.707 -313042.46 -264337.98 333224.008
                   172.897036 222.705902 181.801897 206.380087 13.9876472 14.0585917 3759.22701  64.085569 53.4306208 .223875247
                   .261563959 .168548715
Times of maxima :      .03094     .02588     .02539     .02599      .0286     .02822     .02598     .02878     .02794     .02599
                        .0286     .02822     .02599      .0286     .02822     .02818     .02584     .02867     .02598     .02878
                       .02794     .02603     .03254     .02855     .02846     .02607     .02559     .02629     .03274     .02835
                       .03094     .02588     .02539        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  31  :
                                  10  3.4892673E-02   11  3.5324139E-02   12  3.5003334E-02

  333.07           47.4423909 7.33114817 38.3830454 1493.62608 1230.03541 .1064552E7 250700.357 2028.04876 .1464592E8 -154240.21
                   150971.501 -187143.86  -154240.3 150971.548 -187143.59 -216816.44 -170967.34 144291.167 -182222.59 160518.284
                   -200416.65 306996.964 253151.263 -245285.97 -250361.43 348642.127 260077.706  373457.63  261996.72 -265678.09
                   217.812743 -85.622124 195.915914 13.3147387 12.9258655 223.633735  50.404763 13.3480162 4225.37099 .222806186
                   .137759285 .235786716
Times of maxima :      .03553       .036     .03648     .04121     .03898     .03578     .04106     .03875     .03605     .04121
                       .03898     .03578     .04121     .03898     .03578      .0359     .04107     .03897     .04106     .03875
                       .03605     .03586     .04098     .03807     .03823     .03589     .04103     .03598     .04118     .03628
                       .03553       .036     .03648        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  32  :
                                  10  2.9717668E-02   11  2.9881528E-02   12  3.0327005E-02

 228.378           48.6334704 43.1378077 15.7107293  2190.1789 .1428227E7 1052.80728 3241.08438 .8557049E7 457939.776 162341.409
                   -188246.94 -148700.58 162341.324 -188246.98 -148700.44 -166594.62 164665.558 -204461.37 173404.603 -197636.17
                   -185274.13 260887.339 -270425.38 279965.731 332657.188 282608.905 -291316.14 291175.714 -296565.12 355567.256
                   220.529976 207.696432 -125.34245 13.3986713 164.101672 13.4408993 14.4937863  2391.1902 64.9739493 .258340517
                   .252402313 .167879756
Times of maxima :      .03128     .03046     .03096     .03331     .03102     .03575     .03353     .03081     .03596     .03331
                       .03102     .03575     .03331     .03102     .03575     .03593      .0335     .03088     .03353     .03081
                       .03596     .03376     .03117      .0307     .03079      .0338     .03111     .03376     .03128     .03085
                       .03128     .03046     .03096        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  33  :
                                  10  2.9195081E-02   11  2.9973861E-02   12  2.9951107E-02

 196.638           28.1799526 40.5355577 28.9136474 183382.646 985369.251 156.388322 .1483174E8  .803971E7 192051.491 180618.754
                    -186901.6 136081.632 180618.598 -186901.66 136081.505 164783.319 208736.429 -202807.86 200500.339 -197396.39
                   180826.708 225571.915 -288917.03 -238653.56 264496.573 231762.659 -322922.83  246140.55 -336041.13 269903.493
                   167.868855 201.334442 -170.04013 36.7049448 85.3346813 12.9168638  4443.6105 2713.63189 27.4250628 .175923791
                   .190818212 .175914144
Times of maxima :      .03103     .03054     .03262     .03296     .03113     .03016     .03309     .03101     .03035     .03296
                       .03113     .03016     .03296     .03113     .03016     .03029       .033     .03103     .03309     .03101
                       .03035     .03365     .03113     .03783     .03077     .03544     .03101     .03548     .03106     .03085
                       .03103     .03054     .03262        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  34  :
                                  10  3.0213620E-02   11  2.8256848E-02   12  3.1340422E-02

 214.683           53.7299048 14.9718241 31.0792742 1765.09198 2007.78407  1975.0705 3241.83636 234693.323 .6509133E7 157483.537
                   -160287.94  -159914.8 157483.612 -160287.92 -159914.84 -183704.93 171237.785 -176494.29 173412.108 -181843.67
                    -196683.6 301587.736 -248723.32 -231864.04 -251791.69 342636.927 -268329.12 358345.187 -285053.77  259639.83
                    231.79712 122.359405 -176.29315 13.7259561 13.7859157 14.0922217 15.7901911 76.9915487 1082.51996 .275003346
                   .145105785  .22977177
Times of maxima :      .03182     .02892     .03192     .03251      .0295     .03455      .0325     .02969     .03447     .03251
                        .0295     .03455     .03251      .0295     .03455     .03439     .03241     .02958      .0325     .02969
                       .03447     .03431      .0325     .03668     .03659     .03439     .03236     .03442     .03232     .03128
                       .03182     .02892     .03192        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  35  :
                                  10  3.1782212E-02   11  3.2309402E-02   12  3.0820178E-02

  241.01           13.4462758 27.7027129 13.1234443  1322.6632 477.128825  96456.762 3150.17777 103839.128 .3510846E7 152134.502
                   140844.206 -178505.36 152134.486 140844.138 -178505.33 -192915.09  167793.54 -166331.51 172493.367 -178686.72
                   -194336.91 217625.238 230116.081 -231917.78  -242074.2 219223.849  238468.42 224353.588 -249387.22 -258721.59
                   115.958078 -166.44132  -114.5576 13.3370104 12.9766207 20.7754036 15.5433225 22.2317089  1352.9023 .152838903
                   .180510642 .150483056
Times of maxima :      .03568     .03404     .03151     .03212     .04026     .03624     .03209     .03334      .0364     .03212
                       .04026     .03624     .03212     .04026     .03624      .0362     .03218     .03337     .03209     .03334
                        .0364     .03422     .04069     .03627      .0364     .03412     .04061     .03398     .03333     .03651
                       .03568     .03404     .03151        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  36  :
                                  10  3.6378364E-02   11  3.7811086E-02   12  3.5425215E-02

 351.257           24.7527909 40.4402623 22.1566291 2724.94759 .3264642E7 282379.664 .1557422E7 .2044413E8 .7859437E7 -168122.07
                   193636.055 -182967.99 -168122.13 193635.973 -182968.04 -204777.59 -178985.87 219367.282 -188635.92 202996.761
                    -197312.7 -223998.37 228145.238 -220752.34 -237314.66 -229933.41 236076.942   -241373. 247282.199 -229578.33
                   157.330197 -201.09764  148.85103 13.3813866 368.732653  38.019036 256.327231 9434.87974 2588.90049 .156380465
                   .153444323 .169065853
Times of maxima :      .03697     .03841     .03735     .04057     .03896     .03757     .04031     .03887     .03756     .04057
                       .03896     .03757     .04057     .03896     .03757     .03743     .04048     .03884     .04031     .03887
                       .03756     .04252     .04047     .03866     .03882     .04247     .04027     .04233     .04023     .03889
                       .03697     .03841     .03735        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  37  :
                                  10  2.6057239E-02   11  2.5722847E-02   12  2.5588186E-02

 121.249           33.5097861 17.7575572  38.156993 70540.2138 2522.50013 2539.15878 .9859978E7 275332.497 .2595234E7 -177865.62
                   -165973.44 166152.058 -177865.65 -165973.34  166151.91 189079.992 -211156.41 -175785.76 -198237.56 -182802.72
                   191705.297 -299240.07  -270440.4 272706.157 288490.407 -320780.23 -280686.08 -346585.73 -291862.76 292292.296
                   -183.05678 133.257484  195.33815 18.2677196  14.465494 14.1699825 2786.99968 84.8531293 578.604881 .195987632
                   .199904629  .23320755
Times of maxima :      .02665     .02903     .02622     .02675     .02937       .027     .02674     .02961      .0273     .02675
                       .02937       .027     .02675     .02937       .027     .02718     .02661     .02949     .02674     .02961
                        .0273     .02682     .03172     .02935     .02929     .02687     .03177     .02701     .03191     .02943
                       .02665     .02903     .02622        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  38  :
                                  10  3.3661797E-02   11  3.5804979E-02   12  3.4040980E-02

 324.412            38.805603 14.0828834 32.8637619 1775.26911 233.894338 .1884653E7 534151.886 1134.42852 .8527355E7 157603.013
                   137261.992 -189614.18 157602.949 137261.891 -189614.13 -206039.82 181140.305 138032.681 185511.054 149754.108
                   -197622.42 321223.186 225443.684 -299667.27  -316954.8 353400.043 227764.912 377166.196  238276.78 -319778.73
                   196.991378 -118.67132 -181.28365 13.3536483 12.7429068 191.584182 105.069347  13.040895 3857.95106 .259683152
                   .145513135 .186411963
Times of maxima :      .03643     .03639     .03462     .03501     .03857     .03694     .03507     .03885     .03697     .03501
                       .03857     .03694     .03501     .03857     .03694     .03683     .03512     .03872     .03507     .03885
                       .03697     .03491     .04041     .03698      .0369     .03493     .04054     .03506     .04066     .03681
                       .03643     .03639     .03462        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  39  :
                                  10  2.3694835E-02   11  2.3605108E-02   12  2.3554327E-02

 76.2468           3.20855119   42.97582 47.4120953 98195.4183 1543.72638 129.827473 .1122902E8 .1244147E7 208.033017  -178548.3
                   -154847.79 132762.563 -178548.08 -154847.86 132762.559 134963.945 -204817.52   -165589. -198865.65  187690.07
                   136870.244 -247571.52 312295.959 241578.813 261998.106 -255487.39 364372.987 -258031.15 386163.896 271983.422
                   -56.644075 207.306102 217.743187 25.6633994 13.9600426  13.149198 3032.98496 163.947885 13.2994862 .130268549
                   .262240571 .242760399
Times of maxima :      .02484     .02511     .02416     .02445     .02987     .02754     .02469     .02456     .02739     .02445
                       .02987     .02754     .02445     .02987     .02754     .02762     .02457      .0298     .02469     .02456
                       .02739     .02671     .02448     .02987     .02975     .02676     .02461     .02679     .02457     .02968
                       .02484     .02511     .02416        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  40  :
                                  10  2.8286299E-02   11  2.6197435E-02   12  2.8895150E-02

 160.149           36.6455201 9.48958859 7.28149281 1070.27279  2745.9085 18237.6406 2518.77878 150755.036 .7684933E7 148927.011
                   -168342.06 176560.573 148927.041 -168342.01 176560.616 205577.276 159949.084 -167148.38 165933.404 -179831.09
                   197231.618 241011.636 -209796.57 273386.718 302381.901 257817.033 -209452.49 266647.234 -218095.07 313471.476
                    -191.4302 -97.414519 -85.331664  13.241326 13.7528624 15.1072166 14.5893955 27.7349278 2675.64814 .200988457
                   .148203584 .142395585
Times of maxima :      .02887     .03399     .03189     .03264     .03104     .02943     .03236     .03124     .02944     .03264
                       .03104     .02943     .03264     .03104     .02943     .02933      .0325      .0311     .03236     .03124
                       .02944     .03457     .03097     .02944      .0293     .03458     .03111     .03465     .03117     .02928
                       .02887     .03399     .03189        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  41  :
                                  10  2.3395573E-02   11  2.3323902E-02   12  2.4924808E-02

 101.023           16.8960166 26.0972475 46.8049897 .2988322E7 2738.41643 343635.226 .1716547E8 114163.549 .3200143E7 -192843.61
                   -168263.52 184393.076  -192843.5 -168263.47 184393.097 186100.733  -222149.2 173391.867 -201545.62 -178939.79
                   193451.546 -275121.66 -235160.44 254544.704  266118.22 -295841.72 -246696.31 -286467.43 -256616.14  284682.99
                   -129.98468 161.546425 216.344609 674.241981 14.4761346 40.8307565 7225.16623 33.5029472 814.963084 .178027836
                   .194478007 .171890607
Times of maxima :      .02699     .02493     .02552     .02593     .02931     .02764     .02606     .03164     .02741     .02593
                       .02931     .02764     .02593     .02931     .02764     .02746     .02591     .02439     .02606     .03164
                       .02741     .02577     .03128     .02935     .02945     .02578     .03135     .02592     .03147     .02956
                       .02699     .02493     .02552        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  42  :
                                  10  3.4144450E-02   11  3.4389451E-02   12  3.5240267E-02

 316.438           21.1237134 16.4161455 17.7370042 1247.23552 3269.11734 3120.21855 2535.99597 .4220066E7 .3632924E7 -151188.79
                   173684.044 -172191.37 -151188.71 173684.034 -172191.33 -190788.72 -160054.41 194225.099 -166118.03 195607.988
                   -194682.69 228739.466 245472.491 -231831.77 -245152.15 -229192.92 252025.472 -242264.97 257289.337  -250831.6
                   145.339992 -128.12551 133.180345 12.9717371 14.3022157 14.2580977 15.1103899 1667.76801 1215.26348 .153206628
                   .159218471   .1645819
Times of maxima :      .03479     .03877     .03678     .04095     .03934     .03539     .04114     .03925     .03539     .04095
                       .03934     .03539     .04095     .03934     .03539     .03529     .04109     .03926     .04114     .03925
                       .03539     .03599     .03934     .03758     .03745     .04326     .03933     .04323     .03951     .03734
                       .03479     .03877     .03678        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  43  :
                                  10  2.3602292E-02   11  2.3025882E-02   12  2.2874084E-02

  69.164           3.73964504  39.882117 37.6387553 3213.74223 1730.51076 133.490033 .6570561E7 .3905542E7 538.218391  -173131.6
                   157076.794 134622.196 -173131.35 157076.934 134622.215 138791.009 -193251.46 182901.094  -196712.3 195450.698
                   141716.923 -243524.49 316194.882 252329.537 271324.623 -251575.14 368654.089 -259085.68 391114.627 277496.806
                   -61.152637 199.705075 194.007101 15.4332433  14.726571 13.1541658 1475.88519 509.578977 13.3704463 .136662689
                   .266559039 .235300635
Times of maxima :      .02459     .02455     .02353     .02376     .02416      .0275     .02404     .02396     .02742     .02376
                       .02416      .0275     .02376     .02416      .0275     .02732     .02393     .02406     .02404     .02396
                       .02742     .02607     .02415     .02928     .02921     .02594     .02402     .02593     .02397     .02928
                       .02459     .02455     .02353        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  44  :
                                  10  2.4502719E-02   11  2.4199877E-02   12  2.4284886E-02

 75.2216           12.0056413 40.6574833 50.4811818  357898.19 1006.68368 1964.76781 .1148544E8 178015.258 2696.19182 -184722.04
                   -148099.09  159797.07  -184721.9 -148098.97 159797.035 157165.242 -207127.57 -161197.87 -198982.87 -180489.51
                   167819.697 -264226.34 287857.294 245955.222 257865.417 -292478.23 334862.791  -317872.4 357068.138 258001.154
                   -109.57026 201.637009 224.680177 85.3043133 13.6470239 13.5272353 3147.35545 31.3093953 14.2903465 .146823642
                   .244795406 .260155074
Times of maxima :      .02509     .02571     .02485     .02523     .03016     .02771     .02528     .03035     .02791     .02523
                       .03016     .02771     .02523     .03016     .02771     .02771     .02529     .03033     .02528     .03035
                       .02791     .02529     .02513     .02818     .02824     .02551     .02521     .02543     .02522     .02811
                       .02509     .02571     .02485        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  45  :
                                  10  2.0397781E-02   11  2.0216784E-02   12  2.1040439E-02

  15.039           40.9313892 37.7361552 4.59850284 133.541863 117506.301 2105.38747  888.75452 .7991612E7 .1774407E7  -134648.3
                    179021.83 161392.306 -134648.35 179021.573 161392.287 -178688.79 -140108.68 201561.282 -146540.52 197374.064
                   -189285.66 -260743.33 244210.882   -316182. -364833.84 -273027.14 249488.549 -275023.34 251179.289 -385937.39
                   -202.31507 -194.25796 67.8122617 13.3410065  19.571007 14.7746111  13.669544 1817.10119 201.646381 .274516807
                    .23289473 .134137693
Times of maxima :      .02192     .02088     .02189     .02495     .02112     .02861     .02473     .02139     .02133     .02495
                       .02112     .02861     .02495     .02112     .02861     .02146     .02469      .0213     .02473     .02139
                       .02133     .02661     .02343     .02138      .0213     .02657     .02349     .02644     .02328     .02134
                       .02192     .02088     .02189        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  46  :
                                  10  2.7558953E-02   11  2.8496482E-02   12  2.7174408E-02

  170.06            31.381981 24.7160455 69.8282714 11780.2432 2347.45923 3136.14477  .168314E8 3318.54267 .3447752E7 176398.154
                   -164077.14 172351.936 176398.157 -164077.18 172352.001 195671.981 210391.978 -159256.93  201396.63 -174174.93
                    194157.74 -266408.64 -296120.44 243732.322 228110.789 -295396.64 -330665.73 -309471.03 -341602.58 247453.504
                    -177.1496 157.213376  -264.2504 14.9091276 13.5295644 14.5346574 4833.76114 14.5391828 1157.96756 .156847325
                   .177408746 .283546867
Times of maxima :      .02813     .02909     .03103      .0316     .02969     .02874     .03156     .02993     .02885      .0316
                       .02969     .02874      .0316     .02969     .02874     .02868     .03147     .02961     .03156     .02993
                       .02885     .02838     .03159     .02929      .0293     .02842     .03145      .0285     .03147     .02954
                       .02813     .02909     .03103        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  47  :
                                  10  2.4364720E-02   11  2.6285889E-02   12  2.6158434E-02

 108.524           11.0805904 12.9504983 32.8034938 1819.61494 1822.08368 875.708271 .2817785E7 .2062652E7 2079.82502 -158121.22
                   -158150.01 146366.299 -158121.13 -158149.89 146366.237 150491.665  -190321.3 -180854.27 -192351.29 -190142.14
                   161104.303 -263660.18 -248859.09   210536.6 216819.219 -290952.49 -267496.52 -310770.56 -270541.83 222020.921
                   105.264383 113.800256 181.117348 14.3301945 14.2097381 13.2841552 737.808167 389.390543   14.01431 .152509438
                   .157146081 .214347854
Times of maxima :      .03203     .02958     .02673      .0271     .02993     .02895     .02719     .03018     .02919      .0271
                       .02993     .02895      .0271     .02993     .02895     .02912      .0272     .03011     .02719     .03018
                       .02919     .02734     .03223     .02956      .0297      .0272     .03227     .02718     .03237      .0298
                       .03203     .02958     .02673        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  48  :
                                  10  2.8364314E-02   11  2.9955475E-02   12  2.8870797E-02

 204.823           24.6356532 49.0980338 11.1168072 71521.9521 .3737528E7 3238.29495 170258.351    .2149E8 .3906391E7 177890.012
                   -194978.18 173376.723 177889.962 -194978.05 173376.758 198377.535  174489.36 -217289.13 180302.634 -203455.51
                   195453.081 247118.199  -264951.4 -220203.02 -231197.81 263483.304 -290662.86  279532.39 -286900.82 -239774.06
                   -156.95749 221.580761 -105.43627 15.9862123 712.507433 14.5033288 24.8031699 8688.37767  1247.2153 .186594442
                   .162965547 .161209992
Times of maxima :      .02899     .03053     .03225     .03267     .03097     .02954       .033      .0309     .02954     .03267
                       .03097     .02954     .03267     .03097     .02954     .02943     .03282     .03092       .033      .0309
                       .02954     .03455     .03083     .03647     .03657      .0347     .03083     .03475     .03101     .03665
                       .02899     .03053     .03225        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  49  :
                                  10  3.1863932E-02   11  3.4587575E-02   12  3.4449527E-02

 310.239           13.8594791   10.29219  34.749208 2004.84593 1442.65283 1247.26548 .2119779E7 321632.425 2922.45287  -160254.5
                   153617.741 -151189.17 -160254.47 153617.788 -151189.08 -160697.18 187276.041 169544.499 190311.003  183883.66
                   -170175.42 272537.393 253805.014 -211727.69 -212772.94 307113.756 272146.116  329905.73 277108.259 -213345.82
                   -117.72629 -101.45043 186.411395 14.0312038 13.4695545 12.9582344 512.307418 58.1606816 14.0435332 .156805028
                    .14790081 .224410969
Times of maxima :      .03801     .03791     .03601     .04257     .03859     .03726     .03546     .03848      .0375     .04257
                       .03859     .03726     .04257     .03859     .03726     .03742     .03549     .03841     .03546     .03848
                        .0375     .03532     .04059     .03783     .03773     .03549     .04056     .03546     .04048     .03806
                       .03801     .03791     .03601        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  50  :
                                  10  2.3922609E-02   11  2.5883817E-02   12  2.5475224E-02

  111.77           9.75864166 11.0225778 38.3568695 121610.909 2242.44345 3225.05032 .7681397E7 237112.997 215671.766 -179121.86
                   -162921.58 173244.474  -179121.9 -162921.63 173244.446 168173.422 -205612.29 -167093.63 -197229.97 -181901.05
                   181391.397 -272244.65 -250158.41 215905.559 214189.368 -297475.93 -263007.83 -314336.35 -265947.58 223893.799
                   98.7858374 104.988465 195.849099 19.6994338 13.7189504 13.8434782  2701.0326  39.044312 31.2838871 .150339204
                   .150576187 .205011295
Times of maxima :      .02894     .02914     .02607     .02661     .02984     .02826     .02663     .02958     .02853     .02661
                       .02984     .02826     .02661     .02984     .02826     .02821     .02651     .02973     .02663     .02958
                       .02853     .02634     .03173     .02984     .02999     .02648     .03177     .02649     .03171     .02805
                       .02894     .02914     .02607        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3

 MAIN20 dumps OVER12 dice seed  SEEDSV =   2.3257023840000000E+09

Comment card.   Card index = 323.                 |C TENSOES FASE-TERRA
Comment card.   Card index = 324.                 |C                         MODTAB   AINCR  XMAXMX
Comment card.   Card index = 325.                 |C                          25-32   33-40   41-48
MODTAB, AINCR, XMAXMX =      3    0.050   10.000  |STATISTICS DATA                3
Statistical output of  node  voltage   0.1127E+06 |0      112677.T_MANAT_MANBT_MANC

1 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage at node  "T_MANA".   The base voltage for per unit printout is  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        22           1.1000000      1.23944700E+05             0             0          100.000000
        23           1.1500000      1.29578550E+05             2             2           96.000000
        24           1.2000000      1.35212400E+05             3             5           90.000000
        25           1.2500000      1.40846250E+05             2             7           86.000000
        26           1.3000000      1.46480100E+05             2             9           82.000000
        27           1.3500000      1.52113950E+05             4            13           74.000000
        28           1.4000000      1.57747800E+05             6            19           62.000000
        29           1.4500000      1.63381650E+05             5            24           52.000000
        30           1.5000000      1.69015500E+05             4            28           44.000000
        31           1.5500000      1.74649350E+05             5            33           34.000000
        32           1.6000000      1.80283200E+05            10            43           14.000000
        33           1.6500000      1.85917050E+05             4            47            6.000000
        34           1.7000000      1.91550900E+05             2            49            2.000000
        35           1.7500000      1.97184750E+05             1            50             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.44600000E+00     1.44673241E+00
                             Variance = 2.41928571E-02     2.37809110E-02
                   Standard deviation = 1.55540532E-01     1.54210606E-01

2 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage at node  "T_MANB".   The base voltage for per unit printout is  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        22           1.1000000      1.23944700E+05             0             0          100.000000
        23           1.1500000      1.29578550E+05             1             1           98.000000
        24           1.2000000      1.35212400E+05             1             2           96.000000
        25           1.2500000      1.40846250E+05             2             4           92.000000
        26           1.3000000      1.46480100E+05             1             5           90.000000
        27           1.3500000      1.52113950E+05             5            10           80.000000
        28           1.4000000      1.57747800E+05             8            18           64.000000
        29           1.4500000      1.63381650E+05             6            24           52.000000
        30           1.5000000      1.69015500E+05             6            30           40.000000
        31           1.5500000      1.74649350E+05             6            36           28.000000
        32           1.6000000      1.80283200E+05             7            43           14.000000
        33           1.6500000      1.85917050E+05             1            44           12.000000
        34           1.7000000      1.91550900E+05             3            47            6.000000
        35           1.7500000      1.97184750E+05             3            50             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.46100000E+00     1.46323560E+00
                             Variance = 2.02081633E-02     1.98000127E-02
                   Standard deviation = 1.42155419E-01     1.40712518E-01

3 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage at node  "T_MANC".   The base voltage for per unit printout is  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        23           1.1500000      1.29578550E+05             0             0          100.000000
        24           1.2000000      1.35212400E+05             2             2           96.000000
        25           1.2500000      1.40846250E+05             1             3           94.000000
        26           1.3000000      1.46480100E+05             5             8           84.000000
        27           1.3500000      1.52113950E+05             2            10           80.000000
        28           1.4000000      1.57747800E+05             1            11           78.000000
        29           1.4500000      1.63381650E+05             7            18           64.000000
        30           1.5000000      1.69015500E+05             7            25           50.000000
        31           1.5500000      1.74649350E+05             9            34           32.000000
        32           1.6000000      1.80283200E+05             4            38           24.000000
        33           1.6500000      1.85917050E+05             5            43           14.000000
        34           1.7000000      1.91550900E+05             5            48            4.000000
        35           1.7500000      1.97184750E+05             2            50             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.48500000E+00     1.48842907E+00
                             Variance = 2.06122449E-02     1.99504157E-02
                   Standard deviation = 1.43569652E-01     1.41245941E-01

4 ) -------------------------------------------------------------------------------------------------------------------------------
  SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY
4 ) -------------------------------------------------------------------------------------------------------------------------------
The following is a distribution of peak overvoltages among all output nodes of the last data card that have the same base voltage.
This distribution is for the maximum of the peaks at all output nodes with  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        26           1.3000000      1.46480100E+05             0             0          100.000000
        27           1.3500000      1.52113950E+05             1             1           98.000000
        28           1.4000000      1.57747800E+05             0             1           98.000000
        29           1.4500000      1.63381650E+05             3             4           92.000000
        30           1.5000000      1.69015500E+05             0             4           92.000000
        31           1.5500000      1.74649350E+05             9            13           74.000000
        32           1.6000000      1.80283200E+05            15            28           44.000000
        33           1.6500000      1.85917050E+05             7            35           30.000000
        34           1.7000000      1.91550900E+05             9            44           12.000000
        35           1.7500000      1.97184750E+05             6            50             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.59500000E+00     1.59739460E+00
                             Variance = 7.65306122E-03     7.36881908E-03
                   Standard deviation = 8.74817765E-02     8.58418259E-02

Statistical output of  node  voltage   0.1127E+06 |0      112677.1_2LTC1_2LTA1_2LTB

5 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage at node  "1_2LTC".   The base voltage for per unit printout is  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        23           1.1500000      1.29578550E+05             0             0          100.000000
        24           1.2000000      1.35212400E+05             1             1           98.000000
        25           1.2500000      1.40846250E+05             1             2           96.000000
        26           1.3000000      1.46480100E+05             0             2           96.000000
        27           1.3500000      1.52113950E+05             3             5           90.000000
        28           1.4000000      1.57747800E+05             2             7           86.000000
        29           1.4500000      1.63381650E+05             2             9           82.000000
        30           1.5000000      1.69015500E+05             5            14           72.000000
        31           1.5500000      1.74649350E+05             0            14           72.000000
        32           1.6000000      1.80283200E+05             5            19           62.000000
        33           1.6500000      1.85917050E+05             5            24           52.000000
        34           1.7000000      1.91550900E+05             7            31           38.000000
        35           1.7500000      1.97184750E+05             3            34           32.000000
        36           1.8000000      2.02818600E+05             5            39           22.000000
        37           1.8500000      2.08452450E+05             7            46            8.000000
        38           1.9000000      2.14086300E+05             2            48            4.000000
        39           1.9500000      2.19720150E+05             2            50             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.63000000E+00     1.63344174E+00
                             Variance = 3.48214286E-02     3.35862758E-02
                   Standard deviation = 1.86605007E-01     1.83265588E-01

6 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage at node  "1_2LTA".   The base voltage for per unit printout is  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        22           1.1000000      1.23944700E+05             0             0          100.000000
        23           1.1500000      1.29578550E+05             1             1           98.000000
        24           1.2000000      1.35212400E+05             2             3           94.000000
        25           1.2500000      1.40846250E+05             2             5           90.000000
        26           1.3000000      1.46480100E+05             0             5           90.000000
        27           1.3500000      1.52113950E+05             3             8           84.000000
        28           1.4000000      1.57747800E+05             2            10           80.000000
        29           1.4500000      1.63381650E+05             2            12           76.000000
        30           1.5000000      1.69015500E+05             4            16           68.000000
        31           1.5500000      1.74649350E+05             5            21           58.000000
        32           1.6000000      1.80283200E+05             2            23           54.000000
        33           1.6500000      1.85917050E+05             3            26           48.000000
        34           1.7000000      1.91550900E+05             6            32           36.000000
        35           1.7500000      1.97184750E+05             5            37           26.000000
        36           1.8000000      2.02818600E+05             1            38           24.000000
        37           1.8500000      2.08452450E+05             8            46            8.000000
        38           1.9000000      2.14086300E+05             3            49            2.000000
        39           1.9500000      2.19720150E+05             0            49            2.000000
        40           2.0000000      2.25354000E+05             1            50             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.59400000E+00     1.59171722E+00
                             Variance = 4.62132653E-02     4.51045592E-02
                   Standard deviation = 2.14972708E-01     2.12378340E-01

7 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage at node  "1_2LTB".   The base voltage for per unit printout is  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        23           1.1500000      1.29578550E+05             0             0          100.000000
        24           1.2000000      1.35212400E+05             1             1           98.000000
        25           1.2500000      1.40846250E+05             2             3           94.000000
        26           1.3000000      1.46480100E+05             1             4           92.000000
        27           1.3500000      1.52113950E+05             0             4           92.000000
        28           1.4000000      1.57747800E+05             0             4           92.000000
        29           1.4500000      1.63381650E+05             6            10           80.000000
        30           1.5000000      1.69015500E+05             9            19           62.000000
        31           1.5500000      1.74649350E+05             3            22           56.000000
        32           1.6000000      1.80283200E+05             5            27           46.000000
        33           1.6500000      1.85917050E+05             5            32           36.000000
        34           1.7000000      1.91550900E+05             4            36           28.000000
        35           1.7500000      1.97184750E+05             4            40           20.000000
        36           1.8000000      2.02818600E+05             4            44           12.000000
        37           1.8500000      2.08452450E+05             3            47            6.000000
        38           1.9000000      2.14086300E+05             0            47            6.000000
        39           1.9500000      2.19720150E+05             2            49            2.000000
        40           2.0000000      2.25354000E+05             1            50             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.58600000E+00     1.58662697E+00
                             Variance = 3.29887755E-02     3.39510091E-02
                   Standard deviation = 1.81628124E-01     1.84257996E-01

8 ) -------------------------------------------------------------------------------------------------------------------------------
  SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY
8 ) -------------------------------------------------------------------------------------------------------------------------------
The following is a distribution of peak overvoltages among all output nodes of the last data card that have the same base voltage.
This distribution is for the maximum of the peaks at all output nodes with  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        30           1.5000000      1.69015500E+05             0             0          100.000000
        31           1.5500000      1.74649350E+05             1             1           98.000000
        32           1.6000000      1.80283200E+05             0             1           98.000000
        33           1.6500000      1.85917050E+05             1             2           96.000000
        34           1.7000000      1.91550900E+05             6             8           84.000000
        35           1.7500000      1.97184750E+05             8            16           68.000000
        36           1.8000000      2.02818600E+05             7            23           54.000000
        37           1.8500000      2.08452450E+05            16            39           22.000000
        38           1.9000000      2.14086300E+05             5            44           12.000000
        39           1.9500000      2.19720150E+05             4            48            4.000000
        40           2.0000000      2.25354000E+05             2            50             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.79300000E+00     1.79259055E+00
                             Variance = 8.34285714E-03     8.01083361E-03
                   Standard deviation = 9.13392421E-02     8.95032604E-02

Statistical output of  node  voltage   0.1127E+06 |0      112677.T_OPOAT_OPOBT_OPOC

9 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage at node  "T_OPOA".   The base voltage for per unit printout is  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        23           1.1500000      1.29578550E+05             0             0          100.000000
        24           1.2000000      1.35212400E+05             2             2           96.000000
        25           1.2500000      1.40846250E+05             2             4           92.000000
        26           1.3000000      1.46480100E+05             0             4           92.000000
        27           1.3500000      1.52113950E+05             1             5           90.000000
        28           1.4000000      1.57747800E+05             2             7           86.000000
        29           1.4500000      1.63381650E+05             2             9           82.000000
        30           1.5000000      1.69015500E+05             2            11           78.000000
        31           1.5500000      1.74649350E+05             6            17           66.000000
        32           1.6000000      1.80283200E+05             0            17           66.000000
        33           1.6500000      1.85917050E+05             3            20           60.000000
        34           1.7000000      1.91550900E+05             8            28           44.000000
        35           1.7500000      1.97184750E+05             9            37           26.000000
        36           1.8000000      2.02818600E+05            13            50             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.61400000E+00     1.61306751E+00
                             Variance = 3.10500000E-02     2.97641674E-02
                   Standard deviation = 1.76210102E-01     1.72522947E-01

10 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage at node  "T_OPOB".   The base voltage for per unit printout is  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        25           1.2500000      1.40846250E+05             0             0          100.000000
        26           1.3000000      1.46480100E+05             1             1           98.000000
        27           1.3500000      1.52113950E+05             2             3           94.000000
        28           1.4000000      1.57747800E+05             0             3           94.000000
        29           1.4500000      1.63381650E+05             1             4           92.000000
        30           1.5000000      1.69015500E+05             2             6           88.000000
        31           1.5500000      1.74649350E+05             5            11           78.000000
        32           1.6000000      1.80283200E+05             6            17           66.000000
        33           1.6500000      1.85917050E+05             8            25           50.000000
        34           1.7000000      1.91550900E+05             5            30           40.000000
        35           1.7500000      1.97184750E+05            12            42           16.000000
        36           1.8000000      2.02818600E+05             5            47            6.000000
        37           1.8500000      2.08452450E+05             3            50             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.63600000E+00     1.63436575E+00
                             Variance = 1.65602041E-02     1.56949034E-02
                   Standard deviation = 1.28686456E-01     1.25279301E-01

11 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage at node  "T_OPOC".   The base voltage for per unit printout is  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        24           1.2000000      1.35212400E+05             0             0          100.000000
        25           1.2500000      1.40846250E+05             1             1           98.000000
        26           1.3000000      1.46480100E+05             1             2           96.000000
        27           1.3500000      1.52113950E+05             0             2           96.000000
        28           1.4000000      1.57747800E+05             0             2           96.000000
        29           1.4500000      1.63381650E+05             3             5           90.000000
        30           1.5000000      1.69015500E+05             2             7           86.000000
        31           1.5500000      1.74649350E+05             4            11           78.000000
        32           1.6000000      1.80283200E+05             1            12           76.000000
        33           1.6500000      1.85917050E+05             4            16           68.000000
        34           1.7000000      1.91550900E+05             6            22           56.000000
        35           1.7500000      1.97184750E+05            16            38           24.000000
        36           1.8000000      2.02818600E+05            12            50             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.65700000E+00     1.65523882E+00
                             Variance = 1.80367347E-02     1.80319647E-02
                   Standard deviation = 1.34300911E-01     1.34283151E-01

12 ) -------------------------------------------------------------------------------------------------------------------------------
  SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY
12 ) -------------------------------------------------------------------------------------------------------------------------------
The following is a distribution of peak overvoltages among all output nodes of the last data card that have the same base voltage.
This distribution is for the maximum of the peaks at all output nodes with  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        33           1.6500000      1.85917050E+05             0             0          100.000000
        34           1.7000000      1.91550900E+05             2             2           96.000000
        35           1.7500000      1.97184750E+05            18            20           60.000000
        36           1.8000000      2.02818600E+05            27            47            6.000000
        37           1.8500000      2.08452450E+05             3            50             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.75600000E+00     1.74985735E+00
                             Variance = 1.11122449E-03     8.24166442E-04
                   Standard deviation = 3.33350340E-02     2.87082992E-02

Comment card.   Card index = 330.                 |C
MODTAB, AINCR, XMAXMX =      3    0.050   10.000  |STATISTICS DATA                3
Statistical output of branch voltage   0.1952E+06 |-1     195161.T_MANAT_MANBT_MANBT_MANCT_MANCT_MANA

13 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage  for branch  "T_MANA"  to  "T_MANB".   Base voltage  for per unit output = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        20           1.0000000      1.95161000E+05             0             0          100.000000
        21           1.0500000      2.04919050E+05             1             1           98.000000
        22           1.1000000      2.14677100E+05             2             3           94.000000
        23           1.1500000      2.24435150E+05             1             4           92.000000
        24           1.2000000      2.34193200E+05            10            14           72.000000
        25           1.2500000      2.43951250E+05             6            20           60.000000
        26           1.3000000      2.53709300E+05            10            30           40.000000
        27           1.3500000      2.63467350E+05             4            34           32.000000
        28           1.4000000      2.73225400E+05             4            38           24.000000
        29           1.4500000      2.82983450E+05             0            38           24.000000
        30           1.5000000      2.92741500E+05             3            41           18.000000
        31           1.5500000      3.02499550E+05             3            44           12.000000
        32           1.6000000      3.12257600E+05             3            47            6.000000
        33           1.6500000      3.22015650E+05             3            50             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.31100000E+00     1.30663692E+00
                             Variance = 2.46979592E-02     2.41180053E-02
                   Standard deviation = 1.57155844E-01     1.55299727E-01

14 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage  for branch  "T_MANB"  to  "T_MANC".   Base voltage  for per unit output = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        21           1.0500000      2.04919050E+05             0             0          100.000000
        22           1.1000000      2.14677100E+05             4             4           92.000000
        23           1.1500000      2.24435150E+05             7            11           78.000000
        24           1.2000000      2.34193200E+05             6            17           66.000000
        25           1.2500000      2.43951250E+05             4            21           58.000000
        26           1.3000000      2.53709300E+05             6            27           46.000000
        27           1.3500000      2.63467350E+05             8            35           30.000000
        28           1.4000000      2.73225400E+05             3            38           24.000000
        29           1.4500000      2.82983450E+05             3            41           18.000000
        30           1.5000000      2.92741500E+05             4            45           10.000000
        31           1.5500000      3.02499550E+05             1            46            8.000000
        32           1.6000000      3.12257600E+05             0            46            8.000000
        33           1.6500000      3.22015650E+05             3            49            2.000000
        34           1.7000000      3.31773700E+05             1            50             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.29500000E+00     1.29539619E+00
                             Variance = 2.52040816E-02     2.45217858E-02
                   Standard deviation = 1.58757934E-01     1.56594335E-01

15 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage  for branch  "T_MANC"  to  "T_MANA".   Base voltage  for per unit output = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        20           1.0000000      1.95161000E+05             0             0          100.000000
        21           1.0500000      2.04919050E+05             1             1           98.000000
        22           1.1000000      2.14677100E+05             1             2           96.000000
        23           1.1500000      2.24435150E+05             7             9           82.000000
        24           1.2000000      2.34193200E+05             8            17           66.000000
        25           1.2500000      2.43951250E+05             5            22           56.000000
        26           1.3000000      2.53709300E+05             5            27           46.000000
        27           1.3500000      2.63467350E+05             3            30           40.000000
        28           1.4000000      2.73225400E+05             7            37           26.000000
        29           1.4500000      2.82983450E+05             3            40           20.000000
        30           1.5000000      2.92741500E+05             4            44           12.000000
        31           1.5500000      3.02499550E+05             2            46            8.000000
        32           1.6000000      3.12257600E+05             2            48            4.000000
        33           1.6500000      3.22015650E+05             2            50             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.30200000E+00     1.30447810E+00
                             Variance = 2.38989796E-02     2.45836148E-02
                   Standard deviation = 1.54592948E-01     1.56791629E-01

16 ) -------------------------------------------------------------------------------------------------------------------------------
  SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY
16 ) -------------------------------------------------------------------------------------------------------------------------------
A distribution of peak values among all output branches of the last data card that have the same base value follows.  This
statistical distribution is for the maximum of the peaks at all of these output branches having base  voltage  = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        22           1.1000000      2.14677100E+05             0             0          100.000000
        23           1.1500000      2.24435150E+05             1             1           98.000000
        24           1.2000000      2.34193200E+05             5             6           88.000000
        25           1.2500000      2.43951250E+05             2             8           84.000000
        26           1.3000000      2.53709300E+05             2            10           80.000000
        27           1.3500000      2.63467350E+05             1            11           78.000000
        28           1.4000000      2.73225400E+05             5            16           68.000000
        29           1.4500000      2.82983450E+05             5            21           58.000000
        30           1.5000000      2.92741500E+05            10            31           38.000000
        31           1.5500000      3.02499550E+05             5            36           28.000000
        32           1.6000000      3.12257600E+05             5            41           18.000000
        33           1.6500000      3.22015650E+05             8            49            2.000000
        34           1.7000000      3.31773700E+05             1            50             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.44500000E+00     1.44438619E+00
                             Variance = 2.24489796E-02     2.11900760E-02
                   Standard deviation = 1.49829835E-01     1.45568115E-01

Statistical output of branch voltage   0.1952E+06 |-1     195161.1_2LTC1_2LTA1_2LTA1_2LTB1_2LTB1_2LTC

17 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage  for branch  "1_2LTC"  to  "1_2LTA".   Base voltage  for per unit output = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        20           1.0000000      1.95161000E+05             0             0          100.000000
        21           1.0500000      2.04919050E+05             1             1           98.000000
        22           1.1000000      2.14677100E+05             0             1           98.000000
        23           1.1500000      2.24435150E+05             5             6           88.000000
        24           1.2000000      2.34193200E+05             8            14           72.000000
        25           1.2500000      2.43951250E+05             3            17           66.000000
        26           1.3000000      2.53709300E+05             3            20           60.000000
        27           1.3500000      2.63467350E+05             4            24           52.000000
        28           1.4000000      2.73225400E+05             5            29           42.000000
        29           1.4500000      2.82983450E+05             1            30           40.000000
        30           1.5000000      2.92741500E+05             2            32           36.000000
        31           1.5500000      3.02499550E+05             5            37           26.000000
        32           1.6000000      3.12257600E+05             4            41           18.000000
        33           1.6500000      3.22015650E+05             2            43           14.000000
        34           1.7000000      3.31773700E+05             2            45           10.000000
        35           1.7500000      3.41531750E+05             0            45           10.000000
        36           1.8000000      3.51289800E+05             3            48            4.000000
        37           1.8500000      3.61047850E+05             2            50             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.39200000E+00     1.39474076E+00
                             Variance = 4.76132653E-02     4.74469469E-02
                   Standard deviation = 2.18204641E-01     2.17823201E-01

18 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage  for branch  "1_2LTA"  to  "1_2LTB".   Base voltage  for per unit output = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        20           1.0000000      1.95161000E+05             0             0          100.000000
        21           1.0500000      2.04919050E+05             1             1           98.000000
        22           1.1000000      2.14677100E+05             2             3           94.000000
        23           1.1500000      2.24435150E+05             0             3           94.000000
        24           1.2000000      2.34193200E+05             6             9           82.000000
        25           1.2500000      2.43951250E+05             5            14           72.000000
        26           1.3000000      2.53709300E+05             5            19           62.000000
        27           1.3500000      2.63467350E+05             6            25           50.000000
        28           1.4000000      2.73225400E+05             5            30           40.000000
        29           1.4500000      2.82983450E+05             5            35           30.000000
        30           1.5000000      2.92741500E+05             2            37           26.000000
        31           1.5500000      3.02499550E+05             0            37           26.000000
        32           1.6000000      3.12257600E+05             2            39           22.000000
        33           1.6500000      3.22015650E+05             0            39           22.000000
        34           1.7000000      3.31773700E+05             3            42           16.000000
        35           1.7500000      3.41531750E+05             5            47            6.000000
        36           1.8000000      3.51289800E+05             0            47            6.000000
        37           1.8500000      3.61047850E+05             1            48            4.000000
        38           1.9000000      3.70805900E+05             2            50             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.40000000E+00     1.40194388E+00
                             Variance = 4.86989796E-02     4.87530877E-02
                   Standard deviation = 2.20678453E-01     2.20801014E-01

19 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage  for branch  "1_2LTB"  to  "1_2LTC".   Base voltage  for per unit output = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        21           1.0500000      2.04919050E+05             0             0          100.000000
        22           1.1000000      2.14677100E+05             3             3           94.000000
        23           1.1500000      2.24435150E+05             5             8           84.000000
        24           1.2000000      2.34193200E+05             5            13           74.000000
        25           1.2500000      2.43951250E+05             4            17           66.000000
        26           1.3000000      2.53709300E+05             3            20           60.000000
        27           1.3500000      2.63467350E+05             2            22           56.000000
        28           1.4000000      2.73225400E+05             5            27           46.000000
        29           1.4500000      2.82983450E+05             2            29           42.000000
        30           1.5000000      2.92741500E+05             8            37           26.000000
        31           1.5500000      3.02499550E+05             2            39           22.000000
        32           1.6000000      3.12257600E+05             3            42           16.000000
        33           1.6500000      3.22015650E+05             3            45           10.000000
        34           1.7000000      3.31773700E+05             0            45           10.000000
        35           1.7500000      3.41531750E+05             1            46            8.000000
        36           1.8000000      3.51289800E+05             0            46            8.000000
        37           1.8500000      3.61047850E+05             0            46            8.000000
        38           1.9000000      3.70805900E+05             2            48            4.000000
        39           1.9500000      3.80563950E+05             2            50             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.39200000E+00     1.39039846E+00
                             Variance = 5.22051020E-02     5.10745928E-02
                   Standard deviation = 2.28484358E-01     2.25996887E-01

20 ) -------------------------------------------------------------------------------------------------------------------------------
  SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY
20 ) -------------------------------------------------------------------------------------------------------------------------------
A distribution of peak values among all output branches of the last data card that have the same base value follows.  This
statistical distribution is for the maximum of the peaks at all of these output branches having base  voltage  = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        23           1.1500000      2.24435150E+05             0             0          100.000000
        24           1.2000000      2.34193200E+05             2             2           96.000000
        25           1.2500000      2.43951250E+05             4             6           88.000000
        26           1.3000000      2.53709300E+05             3             9           82.000000
        27           1.3500000      2.63467350E+05             0             9           82.000000
        28           1.4000000      2.73225400E+05             1            10           80.000000
        29           1.4500000      2.82983450E+05             0            10           80.000000
        30           1.5000000      2.92741500E+05             3            13           74.000000
        31           1.5500000      3.02499550E+05             4            17           66.000000
        32           1.6000000      3.12257600E+05             6            23           54.000000
        33           1.6500000      3.22015650E+05             4            27           46.000000
        34           1.7000000      3.31773700E+05             5            32           36.000000
        35           1.7500000      3.41531750E+05             6            38           24.000000
        36           1.8000000      3.51289800E+05             3            41           18.000000
        37           1.8500000      3.61047850E+05             3            44           12.000000
        38           1.9000000      3.70805900E+05             4            48            4.000000
        39           1.9500000      3.80563950E+05             2            50             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.59600000E+00     1.59934949E+00
                             Variance = 4.58255102E-02     4.40899207E-02
                   Standard deviation = 2.14068938E-01     2.09976000E-01

Statistical output of branch voltage   0.1952E+06 |-1     195161.T_OPOAT_OPOBT_OPOBT_OPOCT_OPOCT_OPOA

21 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage  for branch  "T_OPOA"  to  "T_OPOB".   Base voltage  for per unit output = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        21           1.0500000      2.04919050E+05             0             0          100.000000
        22           1.1000000      2.14677100E+05             2             2           96.000000
        23           1.1500000      2.24435150E+05             1             3           94.000000
        24           1.2000000      2.34193200E+05             0             3           94.000000
        25           1.2500000      2.43951250E+05             3             6           88.000000
        26           1.3000000      2.53709300E+05             8            14           72.000000
        27           1.3500000      2.63467350E+05             8            22           56.000000
        28           1.4000000      2.73225400E+05             4            26           48.000000
        29           1.4500000      2.82983450E+05             4            30           40.000000
        30           1.5000000      2.92741500E+05             4            34           32.000000
        31           1.5500000      3.02499550E+05             3            37           26.000000
        32           1.6000000      3.12257600E+05             0            37           26.000000
        33           1.6500000      3.22015650E+05             1            38           24.000000
        34           1.7000000      3.31773700E+05             1            39           22.000000
        35           1.7500000      3.41531750E+05             1            40           20.000000
        36           1.8000000      3.51289800E+05             1            41           18.000000
        37           1.8500000      3.61047850E+05             4            45           10.000000
        38           1.9000000      3.70805900E+05             2            47            6.000000
        39           1.9500000      3.80563950E+05             0            47            6.000000
        40           2.0000000      3.90322000E+05             2            49            2.000000
        41           2.0500000      4.00080050E+05             1            50             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.46500000E+00     1.46183764E+00
                             Variance = 6.14285714E-02     6.08419646E-02
                   Standard deviation = 2.47847880E-01     2.46661640E-01

22 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage  for branch  "T_OPOB"  to  "T_OPOC".   Base voltage  for per unit output = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        21           1.0500000      2.04919050E+05             0             0          100.000000
        22           1.1000000      2.14677100E+05             1             1           98.000000
        23           1.1500000      2.24435150E+05             5             6           88.000000
        24           1.2000000      2.34193200E+05             3             9           82.000000
        25           1.2500000      2.43951250E+05             4            13           74.000000
        26           1.3000000      2.53709300E+05             3            16           68.000000
        27           1.3500000      2.63467350E+05             4            20           60.000000
        28           1.4000000      2.73225400E+05             4            24           52.000000
        29           1.4500000      2.82983450E+05             2            26           48.000000
        30           1.5000000      2.92741500E+05             4            30           40.000000
        31           1.5500000      3.02499550E+05             5            35           30.000000
        32           1.6000000      3.12257600E+05             2            37           26.000000
        33           1.6500000      3.22015650E+05             5            42           16.000000
        34           1.7000000      3.31773700E+05             1            43           14.000000
        35           1.7500000      3.41531750E+05             2            45           10.000000
        36           1.8000000      3.51289800E+05             0            45           10.000000
        37           1.8500000      3.61047850E+05             1            46            8.000000
        38           1.9000000      3.70805900E+05             0            46            8.000000
        39           1.9500000      3.80563950E+05             0            46            8.000000
        40           2.0000000      3.90322000E+05             1            47            6.000000
        41           2.0500000      4.00080050E+05             3            50             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.44800000E+00     1.44833342E+00
                             Variance = 6.32867347E-02     5.95691573E-02
                   Standard deviation = 2.51568549E-01     2.44067936E-01

23 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage  for branch  "T_OPOC"  to  "T_OPOA".   Base voltage  for per unit output = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        21           1.0500000      2.04919050E+05             0             0          100.000000
        22           1.1000000      2.14677100E+05             1             1           98.000000
        23           1.1500000      2.24435150E+05             3             4           92.000000
        24           1.2000000      2.34193200E+05             3             7           86.000000
        25           1.2500000      2.43951250E+05             7            14           72.000000
        26           1.3000000      2.53709300E+05             3            17           66.000000
        27           1.3500000      2.63467350E+05             3            20           60.000000
        28           1.4000000      2.73225400E+05             3            23           54.000000
        29           1.4500000      2.82983450E+05             6            29           42.000000
        30           1.5000000      2.92741500E+05             2            31           38.000000
        31           1.5500000      3.02499550E+05             0            31           38.000000
        32           1.6000000      3.12257600E+05             2            33           34.000000
        33           1.6500000      3.22015650E+05             4            37           26.000000
        34           1.7000000      3.31773700E+05             4            41           18.000000
        35           1.7500000      3.41531750E+05             1            42           16.000000
        36           1.8000000      3.51289800E+05             3            45           10.000000
        37           1.8500000      3.61047850E+05             2            47            6.000000
        38           1.9000000      3.70805900E+05             0            47            6.000000
        39           1.9500000      3.80563950E+05             2            49            2.000000
        40           2.0000000      3.90322000E+05             1            50             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.45700000E+00     1.45643723E+00
                             Variance = 6.02816327E-02     6.01427159E-02
                   Standard deviation = 2.45523181E-01     2.45240119E-01

24 ) -------------------------------------------------------------------------------------------------------------------------------
  SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY
24 ) -------------------------------------------------------------------------------------------------------------------------------
A distribution of peak values among all output branches of the last data card that have the same base value follows.  This
statistical distribution is for the maximum of the peaks at all of these output branches having base  voltage  = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        24           1.2000000      2.34193200E+05             0             0          100.000000
        25           1.2500000      2.43951250E+05             2             2           96.000000
        26           1.3000000      2.53709300E+05             2             4           92.000000
        27           1.3500000      2.63467350E+05             4             8           84.000000
        28           1.4000000      2.73225400E+05             2            10           80.000000
        29           1.4500000      2.82983450E+05             0            10           80.000000
        30           1.5000000      2.92741500E+05             2            12           76.000000
        31           1.5500000      3.02499550E+05             0            12           76.000000
        32           1.6000000      3.12257600E+05             2            14           72.000000
        33           1.6500000      3.22015650E+05             4            18           64.000000
        34           1.7000000      3.31773700E+05             5            23           54.000000
        35           1.7500000      3.41531750E+05             4            27           46.000000
        36           1.8000000      3.51289800E+05             4            31           38.000000
        37           1.8500000      3.61047850E+05             7            38           24.000000
        38           1.9000000      3.70805900E+05             2            40           20.000000
        39           1.9500000      3.80563950E+05             2            42           16.000000
        40           2.0000000      3.90322000E+05             4            46            8.000000
        41           2.0500000      4.00080050E+05             4            50             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.68800000E+00     1.68267754E+00
                             Variance = 5.63071429E-02     5.50364633E-02
                   Standard deviation = 2.37291262E-01     2.34598515E-01

Initialize variables as  "FIND"  begins.          |FIND
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Statistical output of  node  voltage   0.1127E+06 |0      112677.T_MANAT_MANBT_MANC
      Peak extremum of subset has value 1.95761229E+05     This occurred during
      simulation 8  for the variable having names  "T_MANC"  and  "      ".
      This was variable 3  of 3  in the subset;  50  shots were searched.
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Create deterministic data file for shot JP = 8    |DISK
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Initialize variables as  "FIND"  begins.          |RESET
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Exit  FIND  by resuming statistical tabulations.  |QUIT
Comment card.   Card index = 340.                 |C
Initialize variables as  "FIND"  begins.          |FIND
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Statistical output of  node  voltage   0.1127E+06 |0      112677.1_2LTC1_2LTA1_2LTB
      Peak extremum of subset has value 2.23620940E+05     This occurred during
      simulation 16  for the variable having names  "1_2LTB"  and  "      ".
      This was variable 3  of 3  in the subset;  50  shots were searched.
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Create deterministic data file for shot JP = 16   |DISK
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Initialize variables as  "FIND"  begins.          |RESET
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Exit  FIND  by resuming statistical tabulations.  |QUIT
Comment card.   Card index = 346.                 |C
Initialize variables as  "FIND"  begins.          |FIND
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Statistical output of  node  voltage   0.1127E+06 |0      112677.T_OPOAT_OPOBT_OPOC
      Peak extremum of subset has value 2.04023047E+05     This occurred during
      simulation 16  for the variable having names  "T_OPOB"  and  "      ".
      This was variable 2  of 3  in the subset;  50  shots were searched.
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Create deterministic data file for shot JP = 16   |DISK
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Initialize variables as  "FIND"  begins.          |RESET
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Exit  FIND  by resuming statistical tabulations.  |QUIT
Comment card.   Card index = 352.                 |C
Initialize variables as  "FIND"  begins.          |FIND
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Statistical output of branch voltage   0.1952E+06 |-1     195161.T_MANAT_MANBT_MANBT_MANCT_MANCT_MANA
      Peak extremum of subset has value 3.23034005E+05     This occurred during
      simulation 26  for the variable having names  "T_MANB"  and  "T_MANC".
      This was variable 2  of 3  in the subset;  50  shots were searched.
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Create deterministic data file for shot JP = 26   |DISK
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Initialize variables as  "FIND"  begins.          |RESET
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Exit  FIND  by resuming statistical tabulations.  |QUIT
Initialize variables as  "FIND"  begins.          |FIND
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Statistical output of branch voltage   0.1952E+06 |-1     195161.1_2LTC1_2LTA1_2LTA1_2LTB1_2LTB1_2LTC
      Peak extremum of subset has value 3.73173621E+05     This occurred during
      simulation 26  for the variable having names  "1_2LTB"  and  "1_2LTC".
      This was variable 3  of 3  in the subset;  50  shots were searched.
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Create deterministic data file for shot JP = 26   |DISK
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Initialize variables as  "FIND"  begins.          |RESET
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Exit  FIND  by resuming statistical tabulations.  |QUIT
Comment card.   Card index = 363.                 |C
Initialize variables as  "FIND"  begins.          |FIND
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Statistical output of branch voltage   0.1952E+06 |-1     195161.T_OPOAT_OPOBT_OPOBT_OPOCT_OPOCT_OPOA
      Peak extremum of subset has value 3.92458504E+05     This occurred during
      simulation 26  for the variable having names  "T_OPOB"  and  "T_OPOC".
      This was variable 2  of 3  in the subset;  50  shots were searched.
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Create deterministic data file for shot JP = 26   |DISK
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Initialize variables as  "FIND"  begins.          |RESET
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Exit  FIND  by resuming statistical tabulations.  |QUIT
Comment card.   Card index = 369.                 |C
Initialize variables as  "FIND"  begins.          |FIND
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Statistical output of branch energy    0.1000E+04 |-4        1.E3PRMANA      PRMANB      PRMANC
      Peak extremum of subset has value 8.07944333E+02     This occurred during
      simulation 8  for the variable having names  "PRMANC"  and  "      ".
      This was variable 3  of 3  in the subset;  50  shots were searched.
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Create deterministic data file for shot JP = 8    |DISK
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Initialize variables as  "FIND"  begins.          |RESET
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Exit  FIND  by resuming statistical tabulations.  |QUIT
Comment card.   Card index = 375.                 |C
Initialize variables as  "FIND"  begins.          |FIND
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Statistical output of branch energy    0.1000E+04 |-4        1.E3PROPOA      PROPOB      PROPOC
      Peak extremum of subset has value 1.06592224E+04     This occurred during
      simulation 16  for the variable having names  "PROPOB"  and  "      ".
      This was variable 2  of 3  in the subset;  50  shots were searched.
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Create deterministic data file for shot JP = 16   |DISK
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Initialize variables as  "FIND"  begins.          |RESET
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Exit  FIND  by resuming statistical tabulations.  |QUIT
Comment card.   Card index = 381.                 |C
Blank card ends statistical tabulation requests.  |BLANK STATISTICS

                                      Sample curve symbols : "A", "B", and "C"
                                      Theoretical curve symbol : "*"
                                      Common curve symbol : "X"

        Switch  "XX0014"  to  "XX0015"            Switch  "XX0016"  to  "XX0017"            Switch  "XX0018"  to  "XX0019"
2.20700000E-01   switchings per column          2.20700000E-01   switchings per column     2.20700000E-01   switchings per column
              Columns                                     Columns                                     Columns
          5   10   15   20   25   30                5   10   15   20   25   30                5   10   15   20   25   30
     +----+----+----+----+----+----+           +----+----+----+----+----+----+           +----+----+----+----+----+----+
    X                                         X                                         X
    X                                         X                                         X
    X                                         X                                         X
    *    A                                    X                                         X
    A*                                        B*                                        C*
    A *                                       B *                                       C *
    A   *                                     |   *    B                                |   *C
    |       *         A                       |    B  *                                 |       *C
    |        A  *                             |           * B                           |        C  *
    |                 *        A              |    B            *                       |                 X
    |                      A*                 |                      B*                 |             C         *
    |                           *       A     |                      B    *             |                           *   C
    |  2.0000E-02              A  *           |  2.0000E-02                 * B         |  2.0000E-02     C           *
    |                           *       A     |                           *            B|                           *   C
    |        A              *                 |                      B*                 |                       *  C
    |        A        *                       |                 *        B              |                 *        C
    |           * A                           |           *     B                       |           *              C
    |       *A                                |    B  *                                 |       *C
    |   *A                                    |   *B                                    C   *
    A *                                       B *                                       C *
    A*                                        B*                                        C*
    X                                         X                                         X
    X                                         X                                         X
    X                                         X                                         X
    X                                         X                                         X
   Time (scale = 2.77666667E-04  Sec/line)   Time (scale = 2.77666667E-04  Sec/line)   Time  (scale = 2.77666667E-04  Sec/line)
 .... Questionable Kolmogorov-Smirnov test result = 4.43674989E-01
 .... Questionable Kolmogorov-Smirnov test result = 2.58312367E-01
 .... Questionable Kolmogorov-Smirnov test result = 6.30757254E-01

Memory storage figures for the preceding, now-completed data case.  -------------------------------  Present   Program
A value of  "-9999"  indicates that no figure is available.         03-Sep-26  17.54.39              figure     limit  (name)
     Size List 1.   Number of electric network nodes.                                                   97      100K  (LBUS)
     Size List 2.   Number of electric network branches.                                               129      120K  (LBRNCH)
     Size List 3.   Number of data values in R, L, C tables.                                           126      500K  (LDATA)
     Size List 4.   Number of electric network sources.                                                  9     20000  (LEXCT)
     Size List 5.   Storage for [Y] & triangularized [Y].  No. times = 635   Factors = 546             924     2000K  (LYMAT)
     Size List 6.   Number of entries in switch table.                  No. flops = 15                  15      5000  (LSWTCH)
     Size List 7.   Number of distinct ALPHANUMERIC data names plus program SPY variables.             162      200K  (LSIZE7)
     Size List 8.   History points of distributed lines.                                               112     2000K  (LPAST)
     Size List 9.   Number of nonlinear elements.                                                       15     10000  (LNONL)
     Size List 10.  Points of nonlinear characteristics.                                                40     16000  (LCHAR)
     Size List 11.  Number of Type-59 S.M. outputs.                                                      0      3000  (LSMOUT)
     Size List 12.  Total number of EMTP output variables.                                              42     12000  (LSIZ12)
     Size List 13.  Working space for batch/SPY plotting.                                            -9999     1000K  (LSIZ13)
     Size List 14.  S.M./U.M. connections to TACS.                                                   -9999      2000  (LBSTAC)
     Size List 15.  Character storage in bytes for MODELS.                                           -9999     2000K  (LCTACS)
     Size List 16.  Total number of Type-59 S.M. masses.                                                 0      3200  (LIMASS)
     Size List 17.  Number of Type-59 Synchronous machines.                                              0       360  (LSYN)
     Size List 18.  Branch and switch power/energy outputs.                                              9      1016  (MAXPE)
     Size List 19.  Total floating-point TACS table space.                                              23     2000K  (LTACST)
     Size List 20.  Non-copied recursive convolution data plus SEEK of MODELS.                           0     2000K  (LFSEM)
     Size List 21.  Total modal/phase [T] matrix storage.                                               36     12000  (LFD)
     Size List 22.  Total recursive convolution history.                                                 0     1000K  (LHIST)
     Size List 23.  Giant vectors for renumbering, phasors;  also extrema accumulation.               4557     2000K  (LSIZ23)
     Size List 24.  Peak phases of compensation for data.                                                3        36  (LCOMP)
     Size List 25.  Total table space for all U.M usage.                                             -9999      240K  (LSPCUM)
     Size List 26.  Square of max number of coupled phases.                                              9     2000K  (LSIZ26)
     Size List 27.  Maximum number of MODELS top variables.                                          -9999      100K  (LSIZ27)
     Size List 28.  MODELS.  Total work space is divided into INTEGER and REAL.  1st, REAL:          -9999     2000K  (LRTACS)
                             Second  and last,  statistics for INTEGER work space.                       0         0  (LITACS)
     Size List 29.  RAM disk used by "TAPSAV" table saving (limit is "LABCOM" size LTLABL).          -9999  84700944  (LSIZ29)
     Size List 30.  ULM line or Noda line or User line circuits.                                           0        39  (LSIZ30)
Timing figures characterizing central processor (CP) solution speed.  ----------------------------   CP sec  Wait sec  Real sec
     Data input time (through blank card ending branches) ....                                       0.000     0.000     0.000
     Node renumbering and phasor solution  ....                                                      0.010     0.000     0.010
     After phasor solution, but before time-step loop  ....                                          0.000     0.000     0.000
     Integration of equations (time-step loop)  ....                                                11.280     0.000    11.280
     Plotting or STATISTICS termination overlays ....                                                0.010     0.000     0.010
                                                                                                    ---------------------------
                                                                                          Totals     11.300     0.000    11.300

