C data:case.atp                                                                 
BEGIN NEW DATA CASE                                                             
C ------------------------------------------------------------------------------
C Generated by ATPDraw September, 3, 2026                                       
C from project /tmp/tmpip4ji5wf/case.xml                                        
C ATPDraw developed by H. K. Høidalen at NTNU - NORWAY 1999-2022                
C ------------------------------------------------------------------------------
$DEPOSIT, SIGMAX=3.0                                                            
C $DUMMY, XYZ000                                                                
C  dT  >< Tmax >< Xopt >< Copt ><Epsiln>                                        
   1.E-5      .3     60.     60.  1.E-16                                        
     500       1       1       1       1       0               1                
C        1         2         3         4         5         6         7         8
C 345678901234567890123456789012345678901234567890123456789012345678901234567890
C < n1 >< n2 ><ref1><ref2>< R  >< L  >< C  >                                    
C < n1 >< n2 ><ref1><ref2>< R  >< A  >< B  ><Leng><><>0                         
C bar from: 390 - bar to: 391 - fictional: 1505 1505 - SGOTA3-MG000             
  TRANSFORMER             .0245628.784X0001A                                   0
     0.024560452        28.78395                                                
     0.903510298      1082.93048                                                
      1.66111143        1137.077                                                
      3.75349629      1191.22352                                                
      7.42970164      1234.54074                                                
      17.5926808      1288.68727                                                
      27.9951131      1306.01415                                                
       830.07831      1559.41988                                                
            9999                                                                
 1390A                     1.719 68.75288.68                                    
 2391A                      .187-7.499199.19                                    
 3395A  395B                .032  .424  13.8                                    
  TRANSFORMER X0001A                  X0001B                                   0
 1390B                                                                          
 2391B                                                                          
 3395B  395C                                                                    
  TRANSFORMER X0001A                  X0001C                                   0
 1390C                                                                          
 2391C                                                                          
 3395C  395A                                                                    
  395A                      1.E6                                               0
  395B                      1.E6                                               0
  395C                      1.E6                                               0
C bar from: 390 - bar to: 391 - fictional: 393 393 - SGOTA4-MG000               
  TRANSFORMER             .0245628.784X0002A                                   0
     0.024560452        28.78395                                                
     0.903510298      1082.93048                                                
      1.66111143        1137.077                                                
      3.75349629      1191.22352                                                
      7.42970164      1234.54074                                                
      17.5926808      1288.68727                                                
      27.9951131      1306.01415                                                
       830.07831      1559.41988                                                
            9999                                                                
 1390A                     1.512  60.5288.68                                    
 2391A                      .054-2.142199.19                                    
 3397A  397B                .032  .422  13.8                                    
  TRANSFORMER X0002A                  X0002B                                   0
 1390B                                                                          
 2391B                                                                          
 3397B  397C                                                                    
  TRANSFORMER X0002A                  X0002C                                   0
 1390C                                                                          
 2391C                                                                          
 3397C  397A                                                                    
  397A                      1.E6                                               0
  397B                      1.E6                                               0
  397C                      1.E6                                               0
  42077A                    1.E6                                               0
  42077B                    1.E6                                               0
  42077C                    1.E6                                               0
C 42077 - SGOTA6-MG013                                                          
51X0003AX0008A            11.378     53.4525                                    
52X0003BX0008B            1.3727     21.1765                                    
53X0003CX0008C                                                                  
51X0004AX0007A            31.714 127.4272128                                    
52X0004BX0007B             14.89  50.9674572                                    
53X0004CX0007C                                                                  
51X0006AX0005A            390.95 543.7895175                                    
52X0006BX0005B            8.6441  93.4941375                                    
53X0006CX0005C                                                                  
C < n1 >< n2 ><ref1><ref2>< R  >< L  >< C  >                                    
C < n1 >< n2 ><ref1><ref2>< R  >< A  >< B  ><Leng><><>0                         
C < n1 >< n2 ><ref1><ref2>< R  >< L  >< C  >                                    
C < n1 >< n2 ><ref1><ref2>< R  >< A  >< B  ><Leng><><>0                         
51391A  E001A             3.69E7   30827475.                                    
52391B  E001B             21598.   57981.719                                    
53391C  E001C                                                                   
  TRANSFORMER                         ST001A  1.E6                             0
            9999                                                                
 1E001A                    .0001 .0001199.19                                    
 29049A                    .0001 .000179.674                                    
  TRANSFORMER ST001A                  ST001B                                   0
 1E001B                                                                         
 29049B                                                                         
  TRANSFORMER ST001A                  ST001C                                   0
 1E001C                                                                         
 29049C                                                                         
51390A  E002A             1.58E5    167258.5                                    
52390B  E002B             167.31    1364.325                                    
53390C  E002C                                                                   
  TRANSFORMER                         ST002A  1.E6                             0
            9999                                                                
 1E002A                    .0001 .0001288.68                                    
 2391A                     .0001 .0001199.19                                    
  TRANSFORMER ST002A                  ST002B                                   0
 1E002B                                                                         
 2391B                                                                          
  TRANSFORMER ST002A                  ST002C                                   0
 1E002C                                                                         
 2391C                                                                          
51390A  E003A             62957.   124443.25                                    
52390B  E003B             1235.6     4232.25                                    
53390C  E003C                                                                   
  TRANSFORMER                         ST003A  1.E6                             0
            9999                                                                
 1E003A                    .0001 .0001288.68                                    
 29049A                    .0001 .000179.674                                    
  TRANSFORMER ST003A                  ST003B                                   0
 1E003B                                                                         
 29049B                                                                         
  TRANSFORMER ST003A                  ST003C                                   0
 1E003C                                                                         
 29049C                                                                         
  T_MANCXX0012              .001                                               0
  XX0013MEASUC              .001                                               4
  T_MANBXX0014              .001                                               0
  XX0015MEASUB              .001                                               4
  T_MANAXX0016              .001                                               0
  XX0017MEASUA              .001                                               4
  T_OPOB                      .1                                               1
  T_MANAPRMANA              .001                                               0
  T_MANBPRMANB              .001                                               0
  T_MANCPRMANC              .001                                               0
  T_OPOAPROPOA              .001                                               0
  T_OPOBPROPOB              .001                                               0
  T_OPOCPROPOC              .001                                               0
C 145 kV, Ur=120, MCOV = 96.kV Classe 3: 8kJ/kVr                                
92      PRMANA                         4444.                                   4
                                               -1.                              
                    0.001                  135764.                              
                     0.02                  176190.                              
                       2.                   1.85E5                              
                      20.                  195461.                              
                     250.                  216935.                              
                     500.                   2.26E5                              
                     1.E3                   2.31E5                              
                     2.E3                   2.43E5                              
            9999                                                                
92      PRMANB      PRMANA             4444.                                   4
92      PRMANC      PRMANA             4444.                                   4
C 145 kV, Ur=120, MCOV = 96.kV Classe 3: 8kJ/kVr                                
92      PROPOA                         4444.                                   4
                                               -1.                              
                    0.001                  135764.                              
                     0.02                  176190.                              
                       2.                   1.85E5                              
                      20.                  195461.                              
                     250.                  216935.                              
                     500.                   2.26E5                              
                     1.E3                   2.31E5                              
                     2.E3                   2.43E5                              
            9999                                                                
92      PROPOB      PROPOA             4444.                                   4
92      PROPOC      PROPOA             4444.                                   4
C 1/6                                                                           
C  <++++++>  Cards punched by support routine on  03-Sep-26  16.13.45  <++++++> 
C    **** UNTRANSPOSED K.C. Lee line calculated at   6.000E+01 HZ. ****         
C LINE CONSTANTS                                                                
C $ERASE                                                                        
C BRANCH  IN_001OUT001IN_002OUT002IN_003OUT003                                  
C METRIC                                                                        
C   1   .5   .1899 4           1.828    -3.2   22.04      7.     0.0   0.0      
C   2   .5   .1899 4           1.828     3.2    23.9    8.86     0.0   0.0      
C   3   .5   .1899 4           1.828    -3.2   25.76   10.72     0.0   0.0      
C   0.2742    .667 4            1.24     0.0   29.44    18.6     0.0   0.0      
C BLANK CARD ENDING CONDUCTOR CARDS                                             
C     1.E3       60.                              13.3                 1        
C    The transformation matrix was calculated at  6.00000000E+01 Hz.            
$VINTAGE, 1                                                                     
-1T_MANAX0009A             5.28357E-01 8.59331E+02 2.21024E+05-1.33000E+01 1  3 
-2T_MANBX0009B             1.91185E-01 3.67062E+02 2.93377E+05-1.33000E+01 1  3 
-3T_MANCX0009C             1.90555E-01 4.13371E+02 2.93650E+05-1.33000E+01 1  3 
$VINTAGE, 0                                                                     
  0.59364229 -0.69928374  0.40193149                                            
  0.00000000  0.00000000  0.00000000                                            
  0.61125068  0.02235166 -0.81448972                                            
  0.00000000  0.00000000  0.00000000                                            
  0.52341326  0.71449469  0.41839881                                            
  0.00000000  0.00000000  0.00000000                                            
C 1/6                                                                           
C  <++++++>  Cards punched by support routine on  03-Sep-26  16.13.46  <++++++> 
C    **** UNTRANSPOSED K.C. Lee line calculated at   6.000E+01 HZ. ****         
C LINE CONSTANTS                                                                
C $ERASE                                                                        
C BRANCH  IN_001OUT001IN_002OUT002IN_003OUT003                                  
C METRIC                                                                        
C   1   .5   .1899 4           1.828    -3.2   22.04      7.     0.0   0.0      
C   2   .5   .1899 4           1.828     3.2    23.9    8.86     0.0   0.0      
C   3   .5   .1899 4           1.828    -3.2   25.76   10.72     0.0   0.0      
C   0.2742    .667 4            1.24     0.0   29.44    18.6     0.0   0.0      
C BLANK CARD ENDING CONDUCTOR CARDS                                             
C     1.E3       60.                              13.3                 1        
C    The transformation matrix was calculated at  6.00000000E+01 Hz.            
$VINTAGE, 1                                                                     
-1X0010AT_OPOA             5.28357E-01 8.59331E+02 2.21024E+05-1.33000E+01 1  3 
-2X0010BT_OPOB             1.91185E-01 3.67062E+02 2.93377E+05-1.33000E+01 1  3 
-3X0010CT_OPOC             1.90555E-01 4.13371E+02 2.93650E+05-1.33000E+01 1  3 
$VINTAGE, 0                                                                     
  0.59364229 -0.69928374  0.40193149                                            
  0.00000000  0.00000000  0.00000000                                            
  0.61125068  0.02235166 -0.81448972                                            
  0.00000000  0.00000000  0.00000000                                            
  0.52341326  0.71449469  0.41839881                                            
  0.00000000  0.00000000  0.00000000                                            
C 1/3                                                                           
C  <++++++>  Cards punched by support routine on  03-Sep-26  16.13.46  <++++++> 
C    **** UNTRANSPOSED K.C. Lee line calculated at   6.000E+01 HZ. ****         
C LINE CONSTANTS                                                                
C $ERASE                                                                        
C BRANCH  IN_001OUT001IN_002OUT002IN_003OUT003                                  
C METRIC                                                                        
C   1   .5   .1899 4           1.828    -3.2   22.04      7.     0.0   0.0      
C   2   .5   .1899 4           1.828     3.2    23.9    8.86     0.0   0.0      
C   3   .5   .1899 4           1.828    -3.2   25.76   10.72     0.0   0.0      
C   0.2742    .667 4            1.24     0.0   29.44    18.6     0.0   0.0      
C BLANK CARD ENDING CONDUCTOR CARDS                                             
C     1.E3       60.                              26.7                 1        
C    The transformation matrix was calculated at  6.00000000E+01 Hz.            
$VINTAGE, 1                                                                     
-1X0009B1_2LTB             5.28357E-01 8.59331E+02 2.21024E+05-2.67000E+01 1  3 
-2X0009C1_2LTC             1.91185E-01 3.67062E+02 2.93377E+05-2.67000E+01 1  3 
-3X0009A1_2LTA             1.90555E-01 4.13371E+02 2.93650E+05-2.67000E+01 1  3 
$VINTAGE, 0                                                                     
  0.59364229 -0.69928374  0.40193149                                            
  0.00000000  0.00000000  0.00000000                                            
  0.61125068  0.02235166 -0.81448972                                            
  0.00000000  0.00000000  0.00000000                                            
  0.52341326  0.71449469  0.41839881                                            
  0.00000000  0.00000000  0.00000000                                            
C 1/3                                                                           
C  <++++++>  Cards punched by support routine on  03-Sep-26  16.13.47  <++++++> 
C    **** UNTRANSPOSED K.C. Lee line calculated at   6.000E+01 HZ. ****         
C LINE CONSTANTS                                                                
C $ERASE                                                                        
C BRANCH  IN_001OUT001IN_002OUT002IN_003OUT003                                  
C METRIC                                                                        
C   1   .5   .1899 4           1.828    -3.2   22.04      7.     0.0   0.0      
C   2   .5   .1899 4           1.828     3.2    23.9    8.86     0.0   0.0      
C   3   .5   .1899 4           1.828    -3.2   25.76   10.72     0.0   0.0      
C   0.2742    .667 4            1.24     0.0   29.44    18.6     0.0   0.0      
C BLANK CARD ENDING CONDUCTOR CARDS                                             
C     1.E3       60.                              26.7                 1        
C    The transformation matrix was calculated at  6.00000000E+01 Hz.            
$VINTAGE, 1                                                                     
-11_2LTCX0010C             5.28357E-01 8.59331E+02 2.21024E+05-2.67000E+01 1  3 
-21_2LTAX0010A             1.91185E-01 3.67062E+02 2.93377E+05-2.67000E+01 1  3 
-31_2LTBX0010B             1.90555E-01 4.13371E+02 2.93650E+05-2.67000E+01 1  3 
$VINTAGE, 0                                                                     
  0.59364229 -0.69928374  0.40193149                                            
  0.00000000  0.00000000  0.00000000                                            
  0.61125068  0.02235166 -0.81448972                                            
  0.00000000  0.00000000  0.00000000                                            
  0.52341326  0.71449469  0.41839881                                            
  0.00000000  0.00000000  0.00000000                                            
BLANK BRANCH                                                                    
C < n 1>< n 2>< Tclose ><Top/Tde ><   Ie   ><Vf/CLOP ><  type  >                
  X0003A390A                                          MEASURING                0
  X0003B390B                                          MEASURING                0
  X0003C390C                                          MEASURING                0
  X0004A9049A                                         MEASURING                0
  X0004B9049B                                         MEASURING                0
  X0004C9049C                                         MEASURING                0
  X0006A391A                                          MEASURING                0
  X0006B391B                                          MEASURING                0
  X0006C391C                                          MEASURING                0
  XX0012XX0013 .02478704     1.E+9                                             1
  XX0014XX0015 .02362358     1.E+9                                             1
  XX0016XX0017 .02401088     1.E+9                                             1
  9049A MEASUA                                        MEASURING                0
  9049B MEASUB                                        MEASURING                0
  9049C MEASUC                                        MEASURING                0
BLANK SWITCH                                                                    
C < n 1><>< Ampl.  >< Freq.  ><Phase/T0><   A1   ><   T1   >< TSTART >< TSTOP  >
C 1 - 390                                                                       
14X0008A   408248.29       60.                                     -1.      100.
14X0008B   408248.29       60.     -120.                           -1.      100.
14X0008C   408248.29       60.     -240.                           -1.      100.
C 1 - 9049                                                                      
14X0007A  112676.528       60.                                     -1.      100.
14X0007B  112676.528       60.     -120.                           -1.      100.
14X0007C  112676.528       60.     -240.                           -1.      100.
C 1 - 391                                                                       
14X0005A   281691.32       60.                                     -1.      100.
14X0005B   281691.32       60.     -120.                           -1.      100.
14X0005C   281691.32       60.     -240.                           -1.      100.
BLANK SOURCE                                                                    
  9049A 9049B 9049C T_MANAT_MANBT_MANC1_2LTC1_2LTA1_2LTBT_OPOAT_OPOBT_OPOC      
-5T_MANAT_MANCT_MANBT_MANAT_MANCT_MANB1_2LTC1_2LTB1_2LTA1_2LTC1_2LTB1_2LTA      
-5T_OPOAT_OPOCT_OPOBT_OPOAT_OPOCT_OPOB                                          
BLANK OUTPUT                                                                    
BLANK PLOT                                                                      
BEGIN NEW DATA CASE                                                             
BLANK                                                                           
C End of DISK output as stored in  shot0013.dat        03-Sep-26  17.54.27      
