   ---   366   cards of disk file read into card cache cells  1   onward.
 <===> Done with  "/"-card sorting by data class.    Remember that the source file appears different from interpreted input data.
Alternative Transients Program (ATP),  Intel Visual Fortran.    All rights reserved by Can/Am user group of Portland, Oregon, USA.
 Date (dd-mth-yy) and time of day (hh.mm.ss) = 03-Sep-26  17.54.27    Name of disk plot file is  case.pl4
Consult the 860-page ATP Rule Book of the Can/Am EMTP User Group in Portland,  Oregon, USA.  Source code date is 19 June 2017.
Total size of LABCOM tables = 80605677 INTEGER words.  31 VARDIM  List Sizes follow:  100K  120K  500K  20K  2000K  5K  200K
 2000K  10K  16K  3K  12K 1000K  2K 2000K  3200  360  1016 2000K 2000K  12K 1000K 2000K  36  240K 2000K  100K 2000K84700K  39  100K
--------------------------------------------------+--------------------------------------------------------------------------------
Descriptive interpretation of input data cards.   |  Input data card images are shown below, all 80 columns, character by character
                                                  0         1         2         3         4         5         6         7         8
                                                  012345678901234567890123456789012345678901234567890123456789012345678901234567890
--------------------------------------------------+--------------------------------------------------------------------------------
Comment card.   Card index = 1.                   |C data:case.atp
Marker card preceding new EMTP data case.         |BEGIN NEW DATA CASE
Comment card.   Card index = 3.                   |C ------------------------------------------------------------------------------
Comment card.   Card index = 4.                   |C Generated by ATPDraw September, 3, 2026
Comment card.   Card index = 5.                   |C from project /tmp/tmp2fwp1_99/case.xml
Comment card.   Card index = 6.                   |C ATPDraw developed by H. K. Høidalen at NTNU - NORWAY 1999-2022
Comment card.   Card index = 7.                   |C ------------------------------------------------------------------------------
Use  SPY  DEPOSIT  on following variable.         |$DEPOSIT, SIGMAX=3.0
Comment card.   Card index = 9.                   |C $DUMMY, XYZ000
Comment card.   Card index = 10.                  |C  dT  >< Tmax >< Xopt >< Copt ><Epsiln>
Misc. data.     1.000E-05   3.000E-01   6.000E+01 |   1.E-5      .3     60.     60.  1.E-16
Misc. data.    500    1  1  1  1  0  0  1 50  0   |     500       1       1       1       1       0       0       1      50
Statistics data.      1    0    0    0    1    0  |       1       0       0       0       1      -1                               0
Comment card.   Card index = 14.                  |C        1         2         3         4         5         6         7         8
Comment card.   Card index = 15.                  |C 345678901234567890123456789012345678901234567890123456789012345678901234567890
Comment card.   Card index = 16.                  |C < n1 >< n2 ><ref1><ref2>< R  >< L  >< C  >
Comment card.   Card index = 17.                  |C < n1 >< n2 ><ref1><ref2>< R  >< A  >< B  ><Leng><><>0
Comment card.   Card index = 18.                  |C bar from: 390 - bar to: 391 - fictional: 1505 1505 - SGOTA3-MG000
Sat. Xformer.    2.456E-02  2.878E+01  0.000E+00  |  TRANSFORMER             .0245628.784X0001A                                   0
    Breakpoint.      2.45605E-02    2.87840E+01   |     0.024560452        28.78395
    Breakpoint.      9.03510E-01    1.08293E+03   |     0.903510298      1082.93048
    Breakpoint.      1.66111E+00    1.13708E+03   |      1.66111143        1137.077
    Breakpoint.      3.75350E+00    1.19122E+03   |      3.75349629      1191.22352
    Breakpoint.      7.42970E+00    1.23454E+03   |      7.42970164      1234.54074
    Breakpoint.      1.75927E+01    1.28869E+03   |      17.5926808      1288.68727
    Breakpoint.      2.79951E+01    1.30601E+03   |      27.9951131      1306.01415
    Breakpoint.      8.30078E+02    1.55942E+03   |       830.07831      1559.41988
Special termination-of-points card.               |            9999
  Winding 1.   1.7190E+00  1.8237E-01  2.8868E+02 | 1390A                     1.719 68.75288.68
  Winding 2.   1.8700E-01 -1.9892E-02  1.9919E+02 | 2391A                      .187-7.499199.19
  Winding 3.   3.2000E-02  1.1247E-03  1.3800E+01 | 3395A  395B                .032  .424  13.8
Transformer copy using reference name  "X0001A"   |  TRANSFORMER X0001A                  X0001B                                   0
  Winding 1.   (No values read, since copy)       | 1390B
  Winding 2.   (No values read, since copy)       | 2391B
  Winding 3.   (No values read, since copy)       | 3395B  395C
Transformer copy using reference name  "X0001A"   |  TRANSFORMER X0001A                  X0001C                                   0
  Winding 1.   (No values read, since copy)       | 1390C
  Winding 2.   (No values read, since copy)       | 2391C
  Winding 3.   (No values read, since copy)       | 3395C  395A
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  395A                      1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  395B                      1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  395C                      1.E6                                               0
Comment card.   Card index = 43.                  |C bar from: 390 - bar to: 391 - fictional: 393 393 - SGOTA4-MG000
Sat. Xformer.    2.456E-02  2.878E+01  0.000E+00  |  TRANSFORMER             .0245628.784X0002A                                   0
    Breakpoint.      2.45605E-02    2.87840E+01   |     0.024560452        28.78395
    Breakpoint.      9.03510E-01    1.08293E+03   |     0.903510298      1082.93048
    Breakpoint.      1.66111E+00    1.13708E+03   |      1.66111143        1137.077
    Breakpoint.      3.75350E+00    1.19122E+03   |      3.75349629      1191.22352
    Breakpoint.      7.42970E+00    1.23454E+03   |      7.42970164      1234.54074
    Breakpoint.      1.75927E+01    1.28869E+03   |      17.5926808      1288.68727
    Breakpoint.      2.79951E+01    1.30601E+03   |      27.9951131      1306.01415
    Breakpoint.      8.30078E+02    1.55942E+03   |       830.07831      1559.41988
Special termination-of-points card.               |            9999
  Winding 1.   1.5120E+00  1.6048E-01  2.8868E+02 | 1390A                     1.512  60.5288.68
  Winding 2.   5.4000E-02 -5.6818E-03  1.9919E+02 | 2391A                      .054-2.142199.19
  Winding 3.   3.2000E-02  1.1194E-03  1.3800E+01 | 3397A  397B                .032  .422  13.8
Transformer copy using reference name  "X0002A"   |  TRANSFORMER X0002A                  X0002B                                   0
  Winding 1.   (No values read, since copy)       | 1390B
  Winding 2.   (No values read, since copy)       | 2391B
  Winding 3.   (No values read, since copy)       | 3397B  397C
Transformer copy using reference name  "X0002A"   |  TRANSFORMER X0002A                  X0002C                                   0
  Winding 1.   (No values read, since copy)       | 1390C
  Winding 2.   (No values read, since copy)       | 2391C
  Winding 3.   (No values read, since copy)       | 3397C  397A
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  397A                      1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  397B                      1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  397C                      1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  42077A                    1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  42077B                    1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  42077C                    1.E6                                               0
Comment card.   Card index = 71.                  |C 42077 - SGOTA6-MG013
1st of coupled R-L.   1.13780E+01  1.41787E-01    |51X0003AX0008A            11.378     53.4525
2nd coil. 1.373E+00 5.617E-02 0.000E+00 0.000E+00 |52X0003BX0008B            1.3727     21.1765
Zca, Zcc= 3.335E+00 2.854E-02 4.708E+00 8.471E-02 |53X0003CX0008C
1st of coupled R-L.   3.17140E+01  3.38011E-01    |51X0004AX0007A            31.714 127.4272128
2nd coil. 1.489E+01 1.352E-01 0.000E+00 0.000E+00 |52X0004BX0007B             14.89  50.9674572
Zca, Zcc= 5.608E+00 6.761E-02 2.050E+01 2.028E-01 |53X0004CX0007C
1st of coupled R-L.   3.90950E+02  1.44245E+00    |51X0006AX0005A            390.95 543.7895175
2nd coil. 8.644E+00 2.480E-01 0.000E+00 0.000E+00 |52X0006BX0005B            8.6441  93.4941375
Zca, Zcc= 1.274E+02 3.981E-01 1.361E+02 6.461E-01 |53X0006CX0005C
Comment card.   Card index = 81.                  |C < n1 >< n2 ><ref1><ref2>< R  >< L  >< C  >
Comment card.   Card index = 82.                  |C < n1 >< n2 ><ref1><ref2>< R  >< A  >< B  ><Leng><><>0
Comment card.   Card index = 83.                  |C < n1 >< n2 ><ref1><ref2>< R  >< L  >< C  >
Comment card.   Card index = 84.                  |C < n1 >< n2 ><ref1><ref2>< R  >< A  >< B  ><Leng><><>0
1st of coupled R-L.   3.69000E+07  8.17724E+04    |51391A  E001A             3.69E7   30827475.
2nd coil. 2.160E+04 1.538E+02 0.000E+00 0.000E+00 |52391B  E001B             21598.   57981.719
Zca, Zcc= 1.229E+07 2.721E+04 1.231E+07 2.736E+04 |53391C  E001C
Sat. Xformer.    0.000E+00  0.000E+00  1.000E+06  |  TRANSFORMER                         ST001A  1.E6                             0
Special termination-of-points card.               |            9999
  Winding 1.   1.0000E-04  2.6526E-07  1.9919E+02 | 1E001A                    .0001 .0001199.19
  Winding 2.   1.0000E-04  2.6526E-07  7.9674E+01 | 29049A                    .0001 .000179.674
Transformer copy using reference name  "ST001A"   |  TRANSFORMER ST001A                  ST001B                                   0
  Winding 1.   (No values read, since copy)       | 1E001B
  Winding 2.   (No values read, since copy)       | 29049B
Transformer copy using reference name  "ST001A"   |  TRANSFORMER ST001A                  ST001C                                   0
  Winding 1.   (No values read, since copy)       | 1E001C
  Winding 2.   (No values read, since copy)       | 29049C
1st of coupled R-L.   1.58000E+05  4.43667E+02    |51390A  E002A             1.58E5    167258.5
2nd coil. 1.673E+02 3.619E+00 0.000E+00 0.000E+00 |52390B  E002B             167.31    1364.325
Zca, Zcc= 5.261E+04 1.467E+02 5.278E+04 1.503E+02 |53390C  E002C
Sat. Xformer.    0.000E+00  0.000E+00  1.000E+06  |  TRANSFORMER                         ST002A  1.E6                             0
Special termination-of-points card.               |            9999
  Winding 1.   1.0000E-04  2.6526E-07  2.8868E+02 | 1E002A                    .0001 .0001288.68
  Winding 2.   1.0000E-04  2.6526E-07  1.9919E+02 | 2391A                     .0001 .0001199.19
Transformer copy using reference name  "ST002A"   |  TRANSFORMER ST002A                  ST002B                                   0
  Winding 1.   (No values read, since copy)       | 1E002B
  Winding 2.   (No values read, since copy)       | 2391B
Transformer copy using reference name  "ST002A"   |  TRANSFORMER ST002A                  ST002C                                   0
  Winding 1.   (No values read, since copy)       | 1E002C
  Winding 2.   (No values read, since copy)       | 2391C
1st of coupled R-L.   6.29570E+04  3.30096E+02    |51390A  E003A             62957.   124443.25
2nd coil. 1.236E+03 1.123E+01 0.000E+00 0.000E+00 |52390B  E003B             1235.6     4232.25
Zca, Zcc= 2.057E+04 1.063E+02 2.181E+04 1.175E+02 |53390C  E003C
Sat. Xformer.    0.000E+00  0.000E+00  1.000E+06  |  TRANSFORMER                         ST003A  1.E6                             0
Special termination-of-points card.               |            9999
  Winding 1.   1.0000E-04  2.6526E-07  2.8868E+02 | 1E003A                    .0001 .0001288.68
  Winding 2.   1.0000E-04  2.6526E-07  7.9674E+01 | 29049A                    .0001 .000179.674
Transformer copy using reference name  "ST003A"   |  TRANSFORMER ST003A                  ST003B                                   0
  Winding 1.   (No values read, since copy)       | 1E003B
  Winding 2.   (No values read, since copy)       | 29049B
Transformer copy using reference name  "ST003A"   |  TRANSFORMER ST003A                  ST003C                                   0
  Winding 1.   (No values read, since copy)       | 1E003C
  Winding 2.   (No values read, since copy)       | 29049C
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_MANCXX0012              .001                                               0
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  XX0013MEASUC              .001                                               4
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_MANBXX0014              .001                                               0
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  XX0015MEASUB              .001                                               4
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_MANAXX0016              .001                                               0
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  XX0017MEASUA              .001                                               4
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_MANAPRMANA              .001                                               0
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_MANBPRMANB              .001                                               0
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_MANCPRMANC              .001                                               0
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_OPOAPROPOA              .001                                               0
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_OPOBPROPOB              .001                                               0
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_OPOCPROPOC              .001                                               0
Comment card.   Card index = 136.                 |C 145 kV, Ur=120, MCOV = 96.kV Classe 3: 8kJ/kVr
Type-92 R(i)   0.0000E+00  0.0000E+00  4.4440E+03 |92      PRMANA                         4444.                                   4
Piecewise-lin.   0.000E+00  1.000E+19  0.000E+00  |                                               -1.
    Breakpoint.      1.00000E-03    1.35764E+05   |                    0.001                  135764.
    Breakpoint.      2.00000E-02    1.76190E+05   |                     0.02                  176190.
    Breakpoint.      2.00000E+00    1.85000E+05   |                       2.                   1.85E5
    Breakpoint.      2.00000E+01    1.95461E+05   |                      20.                  195461.
    Breakpoint.      2.50000E+02    2.16935E+05   |                     250.                  216935.
    Breakpoint.      5.00000E+02    2.26000E+05   |                     500.                   2.26E5
    Breakpoint.      1.00000E+03    2.31000E+05   |                     1.E3                   2.31E5
    Breakpoint.      2.00000E+03    2.43000E+05   |                     2.E3                   2.43E5
Special termination-of-points card.               |            9999
Reference branch.   Copy  (      , PRMANA )       |92      PRMANB      PRMANA             4444.                                   4
Reference branch.   Copy  (      , PRMANA )       |92      PRMANC      PRMANA             4444.                                   4
Comment card.   Card index = 150.                 |C 145 kV, Ur=120, MCOV = 96.kV Classe 3: 8kJ/kVr
Type-92 R(i)   0.0000E+00  0.0000E+00  4.4440E+03 |92      PROPOA                         4444.                                   4
Piecewise-lin.   0.000E+00  1.000E+19  0.000E+00  |                                               -1.
    Breakpoint.      1.00000E-03    1.35764E+05   |                    0.001                  135764.
    Breakpoint.      2.00000E-02    1.76190E+05   |                     0.02                  176190.
    Breakpoint.      2.00000E+00    1.85000E+05   |                       2.                   1.85E5
    Breakpoint.      2.00000E+01    1.95461E+05   |                      20.                  195461.
    Breakpoint.      2.50000E+02    2.16935E+05   |                     250.                  216935.
    Breakpoint.      5.00000E+02    2.26000E+05   |                     500.                   2.26E5
    Breakpoint.      1.00000E+03    2.31000E+05   |                     1.E3                   2.31E5
    Breakpoint.      2.00000E+03    2.43000E+05   |                     2.E3                   2.43E5
Special termination-of-points card.               |            9999
Reference branch.   Copy  (      , PROPOA )       |92      PROPOB      PROPOA             4444.                                   4
Reference branch.   Copy  (      , PROPOA )       |92      PROPOC      PROPOA             4444.                                   4
Comment card.   Card index = 164.                 |C 1/6
Comment card.   Card index = 165.                 |C  <++++++>  Cards punched by support routine on  03-Sep-26  16.14.07  <++++++>
Comment card.   Card index = 166.                 |C    **** UNTRANSPOSED K.C. Lee line calculated at   6.000E+01 HZ. ****
Comment card.   Card index = 167.                 |C LINE CONSTANTS
Comment card.   Card index = 168.                 |C $ERASE
Comment card.   Card index = 169.                 |C BRANCH  IN_001OUT001IN_002OUT002IN_003OUT003
Comment card.   Card index = 170.                 |C METRIC
Comment card.   Card index = 171.                 |C   1   .5   .1899 4           1.828    -3.2   22.04      7.     0.0   0.0
Comment card.   Card index = 172.                 |C   2   .5   .1899 4           1.828     3.2    23.9    8.86     0.0   0.0
Comment card.   Card index = 173.                 |C   3   .5   .1899 4           1.828    -3.2   25.76   10.72     0.0   0.0
Comment card.   Card index = 174.                 |C   0.2742    .667 4            1.24     0.0   29.44    18.6     0.0   0.0
Comment card.   Card index = 175.                 |C BLANK CARD ENDING CONDUCTOR CARDS
Comment card.   Card index = 176.                 |C     1.E3       60.                              13.3                 1
Comment card.   Card index = 177.                 |C    The transformation matrix was calculated at  6.00000000E+01 Hz.
New MOLDAT = 1     (data vintage).                |$VINTAGE, 1
 5.284E-01 8.593E+02 2.210E+05 8.593E+02 6.017E-05|-1T_MANAX0009A             5.28357E-01 8.59331E+02 2.21024E+05-1.33000E+01 1  3
 1.912E-01 3.671E+02 2.934E+05 3.671E+02 4.533E-05|-2T_MANBX0009B             1.91185E-01 3.67062E+02 2.93377E+05-1.33000E+01 1  3
 1.906E-01 4.134E+02 2.936E+05 4.134E+02 4.529E-05|-3T_MANCX0009C             1.90555E-01 4.13371E+02 2.93650E+05-1.33000E+01 1  3
New MOLDAT = 0     (data vintage).                |$VINTAGE, 0
TR(1,1 )...  0.594-0.699 0.402                    |  0.59364229 -0.69928374  0.40193149
TI(1,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(2,1 )...  0.611 0.022-0.814                    |  0.61125068  0.02235166 -0.81448972
TI(2,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(3,1 )...  0.523 0.714 0.418                    |  0.52341326  0.71449469  0.41839881
TI(3,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
Comment card.   Card index = 189.                 |C 1/6
Comment card.   Card index = 190.                 |C  <++++++>  Cards punched by support routine on  03-Sep-26  16.14.08  <++++++>
Comment card.   Card index = 191.                 |C    **** UNTRANSPOSED K.C. Lee line calculated at   6.000E+01 HZ. ****
Comment card.   Card index = 192.                 |C LINE CONSTANTS
Comment card.   Card index = 193.                 |C $ERASE
Comment card.   Card index = 194.                 |C BRANCH  IN_001OUT001IN_002OUT002IN_003OUT003
Comment card.   Card index = 195.                 |C METRIC
Comment card.   Card index = 196.                 |C   1   .5   .1899 4           1.828    -3.2   22.04      7.     0.0   0.0
Comment card.   Card index = 197.                 |C   2   .5   .1899 4           1.828     3.2    23.9    8.86     0.0   0.0
Comment card.   Card index = 198.                 |C   3   .5   .1899 4           1.828    -3.2   25.76   10.72     0.0   0.0
Comment card.   Card index = 199.                 |C   0.2742    .667 4            1.24     0.0   29.44    18.6     0.0   0.0
Comment card.   Card index = 200.                 |C BLANK CARD ENDING CONDUCTOR CARDS
Comment card.   Card index = 201.                 |C     1.E3       60.                              13.3                 1
Comment card.   Card index = 202.                 |C    The transformation matrix was calculated at  6.00000000E+01 Hz.
New MOLDAT = 1     (data vintage).                |$VINTAGE, 1
 5.284E-01 8.593E+02 2.210E+05 8.593E+02 6.017E-05|-1X0010AT_OPOA             5.28357E-01 8.59331E+02 2.21024E+05-1.33000E+01 1  3
 1.912E-01 3.671E+02 2.934E+05 3.671E+02 4.533E-05|-2X0010BT_OPOB             1.91185E-01 3.67062E+02 2.93377E+05-1.33000E+01 1  3
 1.906E-01 4.134E+02 2.936E+05 4.134E+02 4.529E-05|-3X0010CT_OPOC             1.90555E-01 4.13371E+02 2.93650E+05-1.33000E+01 1  3
New MOLDAT = 0     (data vintage).                |$VINTAGE, 0
TR(1,1 )...  0.594-0.699 0.402                    |  0.59364229 -0.69928374  0.40193149
TI(1,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(2,1 )...  0.611 0.022-0.814                    |  0.61125068  0.02235166 -0.81448972
TI(2,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(3,1 )...  0.523 0.714 0.418                    |  0.52341326  0.71449469  0.41839881
TI(3,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
Comment card.   Card index = 214.                 |C 1/3
Comment card.   Card index = 215.                 |C  <++++++>  Cards punched by support routine on  03-Sep-26  16.14.08  <++++++>
Comment card.   Card index = 216.                 |C    **** UNTRANSPOSED K.C. Lee line calculated at   6.000E+01 HZ. ****
Comment card.   Card index = 217.                 |C LINE CONSTANTS
Comment card.   Card index = 218.                 |C $ERASE
Comment card.   Card index = 219.                 |C BRANCH  IN_001OUT001IN_002OUT002IN_003OUT003
Comment card.   Card index = 220.                 |C METRIC
Comment card.   Card index = 221.                 |C   1   .5   .1899 4           1.828    -3.2   22.04      7.     0.0   0.0
Comment card.   Card index = 222.                 |C   2   .5   .1899 4           1.828     3.2    23.9    8.86     0.0   0.0
Comment card.   Card index = 223.                 |C   3   .5   .1899 4           1.828    -3.2   25.76   10.72     0.0   0.0
Comment card.   Card index = 224.                 |C   0.2742    .667 4            1.24     0.0   29.44    18.6     0.0   0.0
Comment card.   Card index = 225.                 |C BLANK CARD ENDING CONDUCTOR CARDS
Comment card.   Card index = 226.                 |C     1.E3       60.                              26.7                 1
Comment card.   Card index = 227.                 |C    The transformation matrix was calculated at  6.00000000E+01 Hz.
New MOLDAT = 1     (data vintage).                |$VINTAGE, 1
 5.284E-01 8.593E+02 2.210E+05 8.593E+02 1.208E-04|-1X0009B1_2LTB             5.28357E-01 8.59331E+02 2.21024E+05-2.67000E+01 1  3
 1.912E-01 3.671E+02 2.934E+05 3.671E+02 9.101E-05|-2X0009C1_2LTC             1.91185E-01 3.67062E+02 2.93377E+05-2.67000E+01 1  3
 1.906E-01 4.134E+02 2.936E+05 4.134E+02 9.092E-05|-3X0009A1_2LTA             1.90555E-01 4.13371E+02 2.93650E+05-2.67000E+01 1  3
New MOLDAT = 0     (data vintage).                |$VINTAGE, 0
TR(1,1 )...  0.594-0.699 0.402                    |  0.59364229 -0.69928374  0.40193149
TI(1,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(2,1 )...  0.611 0.022-0.814                    |  0.61125068  0.02235166 -0.81448972
TI(2,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(3,1 )...  0.523 0.714 0.418                    |  0.52341326  0.71449469  0.41839881
TI(3,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
Comment card.   Card index = 239.                 |C 1/3
Comment card.   Card index = 240.                 |C  <++++++>  Cards punched by support routine on  03-Sep-26  16.14.09  <++++++>
Comment card.   Card index = 241.                 |C    **** UNTRANSPOSED K.C. Lee line calculated at   6.000E+01 HZ. ****
Comment card.   Card index = 242.                 |C LINE CONSTANTS
Comment card.   Card index = 243.                 |C $ERASE
Comment card.   Card index = 244.                 |C BRANCH  IN_001OUT001IN_002OUT002IN_003OUT003
Comment card.   Card index = 245.                 |C METRIC
Comment card.   Card index = 246.                 |C   1   .5   .1899 4           1.828    -3.2   22.04      7.     0.0   0.0
Comment card.   Card index = 247.                 |C   2   .5   .1899 4           1.828     3.2    23.9    8.86     0.0   0.0
Comment card.   Card index = 248.                 |C   3   .5   .1899 4           1.828    -3.2   25.76   10.72     0.0   0.0
Comment card.   Card index = 249.                 |C   0.2742    .667 4            1.24     0.0   29.44    18.6     0.0   0.0
Comment card.   Card index = 250.                 |C BLANK CARD ENDING CONDUCTOR CARDS
Comment card.   Card index = 251.                 |C     1.E3       60.                              26.7                 1
Comment card.   Card index = 252.                 |C    The transformation matrix was calculated at  6.00000000E+01 Hz.
New MOLDAT = 1     (data vintage).                |$VINTAGE, 1
 5.284E-01 8.593E+02 2.210E+05 8.593E+02 1.208E-04|-11_2LTCX0010C             5.28357E-01 8.59331E+02 2.21024E+05-2.67000E+01 1  3
 1.912E-01 3.671E+02 2.934E+05 3.671E+02 9.101E-05|-21_2LTAX0010A             1.91185E-01 3.67062E+02 2.93377E+05-2.67000E+01 1  3
 1.906E-01 4.134E+02 2.936E+05 4.134E+02 9.092E-05|-31_2LTBX0010B             1.90555E-01 4.13371E+02 2.93650E+05-2.67000E+01 1  3
New MOLDAT = 0     (data vintage).                |$VINTAGE, 0
TR(1,1 )...  0.594-0.699 0.402                    |  0.59364229 -0.69928374  0.40193149
TI(1,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(2,1 )...  0.611 0.022-0.814                    |  0.61125068  0.02235166 -0.81448972
TI(2,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(3,1 )...  0.523 0.714 0.418                    |  0.52341326  0.71449469  0.41839881
TI(3,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
Blank card ending branches.  IBR, NTOT = 117  91  |BLANK BRANCH
Comment card.   Card index = 265.                 |C < n 1>< n 2>< Tclose ><Top/Tde ><   Ie   ><Vf/CLOP ><  type  >
Permanently-closed switch used for metering.      |  X0003A390A                                          MEASURING                0
Permanently-closed switch used for metering.      |  X0003B390B                                          MEASURING                0
Permanently-closed switch used for metering.      |  X0003C390C                                          MEASURING                0
Permanently-closed switch used for metering.      |  X0004A9049A                                         MEASURING                0
Permanently-closed switch used for metering.      |  X0004B9049B                                         MEASURING                0
Permanently-closed switch used for metering.      |  X0004C9049C                                         MEASURING                0
Permanently-closed switch used for metering.      |  X0006A391A                                          MEASURING                0
Permanently-closed switch used for metering.      |  X0006B391B                                          MEASURING                0
Permanently-closed switch used for metering.      |  X0006C391C                                          MEASURING                0
Switch.   2.00E-02  8.33E-04  0.00E+00  0.00E+00  |  XX0012XX0013       .02   .000833                    STATISTICS               1
Switch.   2.00E-02  8.33E-04  0.00E+00  0.00E+00  |  XX0014XX0015       .02   .000833                    STATISTICS               1
Switch.   2.00E-02  8.33E-04  0.00E+00  0.00E+00  |  XX0016XX0017       .02   .000833                    STATISTICS               1
Permanently-closed switch used for metering.      |  9049A MEASUA                                        MEASURING                0
Permanently-closed switch used for metering.      |  9049B MEASUB                                        MEASURING                0
Permanently-closed switch used for metering.      |  9049C MEASUC                                        MEASURING                0
Blank card ending switches.   KSWTCH = 15.        |BLANK SWITCH
Comment card.   Card index = 282.                 |C < n 1><>< Ampl.  >< Freq.  ><Phase/T0><   A1   ><   T1   >< TSTART >< TSTOP  >
Comment card.   Card index = 283.                 |C 1 - 390
Source.   4.08E+05  6.00E+01  0.00E+00 -1.00E+00  |14X0008A   408248.29       60.                                     -1.      100.
Source.   4.08E+05  6.00E+01 -1.20E+02 -1.00E+00  |14X0008B   408248.29       60.     -120.                           -1.      100.
Source.   4.08E+05  6.00E+01 -2.40E+02 -1.00E+00  |14X0008C   408248.29       60.     -240.                           -1.      100.
Comment card.   Card index = 287.                 |C 1 - 9049
Source.   1.13E+05  6.00E+01  0.00E+00 -1.00E+00  |14X0007A  112676.528       60.                                     -1.      100.
Source.   1.13E+05  6.00E+01 -1.20E+02 -1.00E+00  |14X0007B  112676.528       60.     -120.                           -1.      100.
Source.   1.13E+05  6.00E+01 -2.40E+02 -1.00E+00  |14X0007C  112676.528       60.     -240.                           -1.      100.
Comment card.   Card index = 291.                 |C 1 - 391
Source.   2.82E+05  6.00E+01  0.00E+00 -1.00E+00  |14X0005A   281691.32       60.                                     -1.      100.
Source.   2.82E+05  6.00E+01 -1.20E+02 -1.00E+00  |14X0005B   281691.32       60.     -120.                           -1.      100.
Source.   2.82E+05  6.00E+01 -2.40E+02 -1.00E+00  |14X0005C   281691.32       60.     -240.                           -1.      100.
Blank card ends electric sources.  KCONST = 9     |BLANK SOURCE

List of input elements that are connected to each node.   Only the physical connections of multi-phase lines are shown (capacitive
and inductive coupling are ignored).   Repeated entries indicate parallel connections.   Switches are included,  although sources
(including rotating machinery) are omitted -- except that U.M. usage produces extra,  internally-defined nodes  "UMXXXX".
--------------+------------------------------
From bus name |  Names of all adjacent busses.
--------------+------------------------------
       X0001A |TERRA *TERRA *TERRA *390A  *
       390A   |X0001A*X0002A*X0003A*E002A *E003A *
       391A   |TERRA *TERRA *TERRA *X0006A*E001A *
       395A   |TERRA *395B  *395C  *
       395B   |TERRA *395A  *395C  *
       X0001B |TERRA *TERRA *TERRA *390B  *
       390B   |X0001B*X0002B*X0003B*E002B *E003B *
       391B   |TERRA *TERRA *TERRA *X0006B*E001B *
       395C   |TERRA *395A  *395B  *
       X0001C |TERRA *TERRA *TERRA *390C  *
       390C   |X0001C*X0002C*X0003C*E002C *E003C *
       391C   |TERRA *TERRA *TERRA *X0006C*E001C *
       X0002A |TERRA *TERRA *TERRA *390A  *
       397A   |TERRA *397B  *397C  *
       397B   |TERRA *397A  *397C  *
       X0002B |TERRA *TERRA *TERRA *390B  *
       397C   |TERRA *397A  *397B  *
       X0002C |TERRA *TERRA *TERRA *390C  *
       42077A |TERRA *
       42077B |TERRA *
       42077C |TERRA *
       X0003A |390A  *X0008A*
       X0008A |X0003A*
       X0003B |390B  *X0008B*
       X0008B |X0003B*
       X0003C |390C  *X0008C*
       X0008C |X0003C*
       X0004A |X0007A*9049A *
       X0007A |X0004A*
       X0004B |X0007B*9049B *
       X0007B |X0004B*
       X0004C |X0007C*9049C *
       X0007C |X0004C*
       X0006A |391A  *X0005A*
       X0005A |X0006A*
       X0006B |391B  *X0005B*
       X0005B |X0006B*
       X0006C |391C  *X0005C*
       X0005C |X0006C*
       E001A  |391A  *ST001A*
       E001B  |391B  *ST001B*
       E001C  |391C  *ST001C*
       ST001A |TERRA *TERRA *E001A *
       9049A  |TERRA *TERRA *X0004A*MEASUA*
       ST001B |TERRA *TERRA *E001B *
       9049B  |TERRA *TERRA *X0004B*MEASUB*
       ST001C |TERRA *TERRA *E001C *
       9049C  |TERRA *TERRA *X0004C*MEASUC*
       E002A  |390A  *ST002A*
       E002B  |390B  *ST002B*
       E002C  |390C  *ST002C*
       ST002A |TERRA *TERRA *E002A *
       ST002B |TERRA *TERRA *E002B *
       ST002C |TERRA *TERRA *E002C *
       E003A  |390A  *ST003A*
       E003B  |390B  *ST003B*
       E003C  |390C  *ST003C*
       ST003A |TERRA *TERRA *E003A *
       ST003B |TERRA *TERRA *E003B *
       ST003C |TERRA *TERRA *E003C *
       T_MANC |XX0012*PRMANC*X0009C*
       XX0012 |T_MANC*XX0013*
       XX0013 |XX0012*MEASUC*
       MEASUC |9049C *XX0013*
       T_MANB |XX0014*PRMANB*X0009B*
       XX0014 |T_MANB*XX0015*
       XX0015 |XX0014*MEASUB*
       MEASUB |9049B *XX0015*
       T_MANA |XX0016*PRMANA*X0009A*
       XX0016 |T_MANA*XX0017*
       XX0017 |XX0016*MEASUA*
       MEASUA |9049A *XX0017*
       PRMANA |TERRA *T_MANA*
       PRMANB |TERRA *T_MANB*
       PRMANC |TERRA *T_MANC*
       T_OPOA |PROPOA*X0010A*
       PROPOA |TERRA *T_OPOA*
       T_OPOB |PROPOB*X0010B*
       PROPOB |TERRA *T_OPOB*
       T_OPOC |PROPOC*X0010C*
       PROPOC |TERRA *T_OPOC*
       X0009A |T_MANA*1_2LTA*
       X0009B |T_MANB*1_2LTB*
       X0009C |T_MANC*1_2LTC*
       X0010A |T_OPOA*1_2LTA*
       X0010B |T_OPOB*1_2LTB*
       X0010C |T_OPOC*1_2LTC*
       1_2LTB |X0009B*X0010B*
       1_2LTC |X0009C*X0010C*
       1_2LTA |X0009A*X0010A*
       TERRA  |X0001A*X0001A*X0001A*391A  *391A  *391A  *395A  *395B  *X0001B*X0001B*X0001B*391B  *391B  *391B  *395C  *
              |X0001C*X0001C*X0001C*391C  *391C  *391C  *X0002A*X0002A*X0002A*397A  *397B  *X0002B*X0002B*X0002B*397C  *
              |X0002C*X0002C*X0002C*42077A*42077B*42077C*ST001A*ST001A*9049A *9049A *ST001B*ST001B*9049B *9049B *ST001C*
              |ST001C*9049C *9049C *ST002A*ST002A*ST002B*ST002B*ST002C*ST002C*ST003A*ST003A*ST003B*ST003B*ST003C*ST003C*
              |PRMANA*PRMANB*PRMANC*PROPOA*PROPOB*PROPOC*
              |------------------------------------------

Sinusoidal steady-state phasor solution, branch by branch.   All flows are away from a bus,  and the real part,  magnitude,  or  "P"
is printed above the imaginary part,  the angle,  or  "Q".   The first solution frequency  =  6.00000000E+01  Hertz.
  Bus K                        Phasor  node  voltage              Phasor  branch  current               Power flow       Power loss
             Bus M         Rectangular            Polar          Rectangular            Polar            P  and  Q        P  and  Q

 390A                 408217.02432102  408217.02436795      .15148111160398  .65326686327154      30920.551032285   .3667981526014
                      -6.189904457864       -0.0008688      -.6354613028941      -76.5920760      129702.59224249       14.6697923

            X0001A    408173.07596042  408173.07625517       -.151481111604  .65326686327154      -30920.18423413
                      -15.51187290096       -0.0021774      .63546130289409      103.4079240      -129687.9224502

 391A                 281637.37860274  281637.37875099       -.219137253109  .47188709590115      -30856.71127212  -30856.71127212
                      -9.138075881763       -0.0018590      -.4179190060022     -117.6704226      58851.807905784    58851.8079058

            TERRA                 0.0              0.0      .21913725310901  .47188709590115                  0.0
                                  0.0              0.0      .41791900600219       62.3295774                  0.0

 X0001A               408173.07596042  408173.07625517      .15120531192588   .3256034038904      30856.732092444  30856.732092444
                      -15.51187290096       -0.0021774      .28836527230305       62.3295774      -58852.64283684   -58852.6428368

            TERRA                 0.0              0.0      -.1512053119259   .3256034038904                  0.0
                                  0.0              0.0      -.2883652723031     -117.6704226                  0.0

 395A                 9755.8963856497  11265.386914443      -.0065038353328  .00650383533285      -31.72527245789  -63.45214100969
                      -5633.065599171      -30.0021855      -.3527384251E-7     -179.9996893      18.318437601773        0.0027645

            395B      -9756.326103533  11265.386919024      .00650383533275  .00650383533285      -31.72686855181
                      -5632.321315127     -150.0021855      .35273842514E-7        0.0003107      -18.31567311581

 X0001A               408173.07596042  408173.07625517      .31090802139E-3  .31090802139E-3      63.452141702752  63.452141702752
                      -15.51187290096       -0.0021774      .16862031771E-8        0.0003107      -.0027555142246       -0.0027555

            TERRA                 0.0              0.0      -.3109080214E-3  .31090802139E-3                  0.0
                                  0.0              0.0      -.1686203177E-8     -179.9996893                  0.0

 390B                 -204113.8727749   408217.0243678      -.6260662279994  .65326690964111      30920.550675566  .36679820466816
                      -353523.2183669     -120.0008688      .18654418616142      163.4079229      129702.60205713       14.6697944

            X0001B    -204099.9716543  408173.07625171      .62606622799942  .65326690964111      -30920.18387736
                      -353480.4969832     -120.0021774      -.1865441861614      -16.5920771      -129687.9322627

 391B                 -140826.6031061   281637.3787488       -.252359832084   .4718870681233      -30856.70981392  -30856.70981392
                      -243900.5554854     -120.0018590      .39873790917409      122.3295770      58851.804253055    58851.8042531

            TERRA                 0.0              0.0      .25235983208404   .4718870681233                  0.0
                                  0.0              0.0      -.3987379091741      -57.6704230                  0.0

 X0001B               -204099.9716543  408173.07625171       .1741289834863  .32560338471874      30856.730635071  30856.730635071
                      -353480.4969832     -120.0021774       -.275130262331      -57.6704230      -58852.63918246   -58852.6391825

            TERRA                 0.0              0.0      -.1741289834863  .32560338471874                  0.0
                                  0.0              0.0        .275130262331      122.3295770                  0.0

 395B                 -9756.326103533  11265.386919024      .00325249076559  .00650394819908      -31.72760262681  -63.45324211288
                      -5632.321315127     -150.0021855      .00563228603642       59.9947442      18.315673106683       -0.0034002

            395C      .42970974536689  11265.386910585      -.0032524907656  .00650394819908      -31.72563948607
                       11265.38690239       89.9978145      -.0056322860364     -120.0052558      -18.31907331131

 X0001B               -204099.9716543  408173.07625171      -.1554814069E-3  .31091341668E-3       63.45324277518   63.45324277518
                      -353480.4969832     -120.0021774       -.269244656E-3     -120.0052558      .00340915508035        0.0034092

            TERRA                 0.0              0.0      .15548140686E-3  .31091341668E-3                  0.0
                                  0.0              0.0      .26924465601E-3       59.9947442                  0.0

 390C                  -204103.151551  408217.02436775      .47458515798498  .65326687544784      30920.530367136  .36679816626565
                      353529.40826839      119.9991312      .44891707294081       43.4079146      129702.59972384       14.6697929

            X0001C    -204073.1043141  408173.07625262       -.474585157985  .65326687544784      -30920.16356897
                      353496.00885034      119.9978226      -.4489170729408     -136.5920854       -129687.929931

 391C                 -140810.7755013  281637.37874955      .47149697526766  .47188697466319      -30856.68471767  -30856.68471767
                      243909.69355817      119.9981410      .01918121920608        2.3295955      58851.802551302    58851.8025513

            TERRA                 0.0              0.0      -.4714969752677  .47188697466319                  0.0
                                  0.0              0.0      -.0191812192061     -177.6704045                  0.0

 X0001C               -204073.1043141  408173.07625262       -.325334219564   .3256033202278      30856.705537432  30856.705537432
                      353496.00885034      119.9978226      -.0132350944114     -177.6704045      -58852.63748036   -58852.6374804

            TERRA                 0.0              0.0      .32533421956396   .3256033202278                  0.0
                                  0.0              0.0      .01323509441136        2.3295955                  0.0

 395C                 .42970974536689  11265.386910585      .00325206105481  .00650443898627      -31.72883166433  -63.45803037588
                       11265.38690239       89.9978145      -.0056331008709      -60.0016115      18.319073305479        0.0006357

            395A      9755.8963856497  11265.386914443      -.0032520610548  .00650443898627      -31.72919871155
                      -5633.065599171      -30.0021855      .00563310087091      119.9983885      -18.31843758613

 X0001C               -204073.1043141  408173.07625262       -.155460865E-3  .31093687805E-3      63.458031013659  63.458031013659
                      353496.00885034      119.9978226      .26928360808E-3      119.9983885      -.6267373353E-3       -0.0006267

            TERRA                 0.0              0.0      .15546086502E-3  .31093687805E-3                  0.0
                                  0.0              0.0      -.2692836081E-3      -60.0016115                  0.0

 395A                 9755.8963856497  11265.386914443      .00975589638565  .01126538691444       63.45447116605   63.45447116605
                      -5633.065599171      -30.0021855      -.0056330655992      -30.0021855                  0.0              0.0

            TERRA                 0.0              0.0      -.0097558963856  .01126538691444                  0.0
                                  0.0              0.0      .00563306559917      149.9978145                  0.0

 395B                 -9756.326103533  11265.386919024      -.0097563261035  .01126538691902      63.454471217655  63.454471217655
                      -5632.321315127     -150.0021855      -.0056323213151     -150.0021855                  0.0              0.0

            TERRA                 0.0              0.0      .00975632610353  .01126538691902                  0.0
                                  0.0              0.0      .00563232131513       29.9978145                  0.0

 395C                 .42970974536689  11265.386910585      .42970974537E-6  .01126538691059      63.454471122595  63.454471122595
                       11265.38690239       89.9978145      .01126538690239       89.9978145                  0.0              0.0

            TERRA                 0.0              0.0      -.4297097454E-6  .01126538691059                  0.0
                                  0.0              0.0      -.0112653869024      -90.0021855                  0.0

 390A                 408217.02432102  408217.02436795      .14694698327072  .80203825377726      29995.570373339  .48630861255515
                      -6.189904457864       -0.0008688      -.7884617585081      -79.4428070      160931.30163066       19.4587772

            X0002A    408169.10020079  408169.10043707      -.1469469832707  .80203825377726      -29995.08406473
                      -13.88804276688       -0.0019495      .78846175850812      100.5571930      -160911.8428535

 391A                 281637.37860274  281637.37875099      -.2125607544012  .28924659336442      -29931.63053693  -29931.63053693
                      -9.138075881763       -0.0018590      -.1961670651799     -137.2968488      27624.960200883    27624.9602009

            TERRA                 0.0              0.0      .21256075440124  .28924659336442                  0.0
                                  0.0              0.0      .19616706517991       42.7031512                  0.0

 X0002A               408169.10020079  408169.10043707      .14666750959168  .19958095098797      29931.632795665  29931.632795665
                      -13.88804276688       -0.0019495      .13535581859469       42.7031512      -27625.04980369   -27625.0498037

            TERRA                 0.0              0.0      -.1466675095917  .19958095098797                  0.0
                                  0.0              0.0      -.1353558185947     -137.2968488                  0.0

 397A                 9755.8237703182  11265.277181829      -.0065038092403  .00650380924032      -31.72493006902  -63.45126840698
                      -5632.971910629      -30.0019576         -.2780871E-7     -179.9997550      18.318023029667        0.0024392

            397B      -9756.208662458   11265.27718531      .00650380924026  .00650380924032      -31.72633833796
                      -5632.305264849     -150.0019576      .27808710001E-7        0.0002450      -18.31558385895

 X0002A               408169.10020079  408169.10043707      .31090677396E-3  .31090677396E-3      63.451269077873  63.451269077873
                      -13.88804276688       -0.0019495      .13287717593E-8        0.0002449      -.0024301250733       -0.0024301

            TERRA                 0.0              0.0       -.310906774E-3  .31090677396E-3                  0.0
                                  0.0              0.0      -.1328771759E-8     -179.9997551                  0.0

 390B                 -204113.8727749   408217.0243678      -.7563014489754  .80203830459677      29995.570247308  .48630867418251
                      -353523.2183669     -120.0008688      .26697108517239      160.5571923      160931.31220542       19.4587796

            X0002B    -204096.5774965  408169.10043378      .75630144897543  .80203830459677      -29995.08393863
                      -353477.8657896     -120.0019495      -.2669710851724      -19.4428077      -160911.8534258

 391B                 -140826.6031061   281637.3787488      -.0636052560149  .28924656323319       -29931.6295716   -29931.6295716
                      -243900.5554854     -120.0018590      .28216652131232      102.7031467      27624.954990243    27624.9549902

            TERRA                 0.0              0.0      .06360525601485  .28924656323319                  0.0
                                  0.0              0.0      -.2821665213123      -77.2968533                  0.0

 X0002B               -204096.5774965  408169.10043378      .04388780290901  .19958093020528      29931.631832194  29931.631832194
                      -353477.8657896     -120.0019495       -.194695681661      -77.2968533      -27625.04459341   -27625.0445934

            TERRA                 0.0              0.0       -.043887802909  .19958093020528                  0.0
                                  0.0              0.0      .19469568166096      102.7031467                  0.0

 397B                 -9756.208662458   11265.27718531      .00325239942322  .00650389510499      -31.72689674433  -63.45210608238
                      -5632.305264849     -150.0019576      .00563227747261       59.9954033       18.31558393645       -0.0029227

            397C      .38488592629824   11265.27718474      -.0032523994232  .00650389510499      -31.72520933805
                      11265.277178165       89.9980425      -.0056322774726     -120.0045967      -18.31850660616

 X0002B               -204096.5774965  408169.10043378      -.1554770413E-3  .31091087875E-3      63.452106779358  63.452106779358
                      -353477.8657896     -120.0019495      -.2692442463E-3     -120.0045968       .0029317786442        0.0029318

            TERRA                 0.0              0.0      .15547704129E-3  .31091087875E-3                  0.0
                                  0.0              0.0      .26924424628E-3       59.9954032                  0.0

 390C                  -204103.151551  408217.02436775      .60935449686901  .80203827217984      29995.552005649  .48630863488506
                      353529.40826839      119.9991312      .52149063959648       40.5571862      160931.30887489       19.4587780

            X0002C    -204072.5227113  408169.10043485       -.609354496869  .80203827217984      -29995.06569701
                      353491.75382749      119.9980505      -.5214906395965     -139.4428138      -160911.8500968

 391C                 -140810.7755013  281637.37874955      .27616592329287  .28924644560147      -29931.60710661  -29931.60710661
                      243909.69355817      119.9981410      -.0859993552585      -17.2968319      27624.954907502    27624.9549075

            TERRA                 0.0              0.0      -.2761659232929  .28924644560147                  0.0
                                  0.0              0.0      .08599935525854      162.7031681                  0.0

 X0002C               -204072.5227113  408169.10043485      -.1905552524113  .19958084905172      29931.609366917  29931.609366917
                      353491.75382749      119.9980505      .05933979344991      162.7031681      -27625.04451471   -27625.0445147

            TERRA                 0.0              0.0      .19055525241129  .19958084905172                  0.0
                                  0.0              0.0      -.0593397934499      -17.2968319                  0.0

 397C                 .38488592629824   11265.27718474      .00325201453234  .00650432811021      -31.72802566847  -63.45633055444
                      11265.277178165       89.9980425      -.0056329997024      -60.0015209      18.318506578247        0.0004836

            397A      9755.8237703182  11265.277181829      -.0032520145323  .00650432811021      -31.72830488597
                      -5632.971910629      -30.0019576      .00563299970236      119.9984791      -18.31802294042

 X0002C               -204072.5227113  408169.10043485      -.1554586408E-3  .31093157784E-3      63.456331210596  63.456331210596
                      353491.75382749      119.9980505      .26927877207E-3      119.9984791      -.4746363215E-3       -0.0004746

            TERRA                 0.0              0.0      .15545864085E-3  .31093157784E-3                  0.0
                                  0.0              0.0      -.2692787721E-3      -60.0015209                  0.0

 397A                 9755.8237703182  11265.277181829      .00975582377032  .01126527718183      63.453234991721  63.453234991721
                      -5632.971910629      -30.0019576      -.0056329719106      -30.0019576                  0.0              0.0

            TERRA                 0.0              0.0      -.0097558237703  .01126527718183                  0.0
                                  0.0              0.0      .00563297191063      149.9980424                  0.0

 397B                 -9756.208662458   11265.27718531      -.0097562086625  .01126527718531       63.45323503093   63.45323503093
                      -5632.305264849     -150.0019576      -.0056323052648     -150.0019576      .3552713679E-14        0.0000000

            TERRA                 0.0              0.0      .00975620866246  .01126527718531                  0.0
                                  0.0              0.0      .00563230526485       29.9980424                  0.0

 397C                 .38488592629824   11265.27718474       .3848859263E-6  .01126527718474      63.453235024511  63.453235024511
                      11265.277178165       89.9980425      .01126527717817       89.9980425                  0.0              0.0

            TERRA                 0.0              0.0      -.3848859263E-6  .01126527718474                  0.0
                                  0.0              0.0      -.0112652771782      -90.0019575                  0.0

 X0003A               408217.02432102  408217.02436795      -.3863821924012  1.5019369615774      -78868.38638891  1.5482782023319
                      -6.189904457864       -0.0008688      1.4513867292861      104.9073009      -296239.1900497       23.8851302

            X0008A          408248.29        408248.29      .38638219240117  1.5019369615774      78869.934667115
                                  0.0              0.0      -1.451386729286      -75.0926991      296263.07517987

 X0003B               -204113.8727749   408217.0243678      1.4501289647272   1.501937062321      -78868.38636203  1.5482779104059
                      -353523.2183669     -120.0008688      -.3910766227129      -15.0927001      -296239.2113356       23.8851319

            X0008B        -204124.145        408248.29      -1.450128964727   1.501937062321      78869.934639941
                      -353553.3901916     -120.0000000      .39107662271288      164.9072999      296263.09646752

 X0003C                -204103.151551  408217.02436775      -1.063746844858  1.5019369856631      -78868.34693599  1.5482792720286
                      353529.40826839      119.9991312      -1.060310029641     -135.0927070      -296239.2056405       23.8851298

            X0008C        -204124.145        408248.29      1.0637468448582  1.5019369856631      78869.895215266
                      353553.39019156      120.0000000      1.0603100296409       44.9072930      296263.09077027

 X0004A               112646.87345198  112646.91423144      -1.889350488546  1.8895865061823      -106416.1439675  26.582644728915
                      -95.85070654202       -0.0487527      .02986462420783      179.0944113      -1591.530482299       90.9906006

            X0007A         112676.528       112676.528      1.8893504885456  1.8895865061823      106442.72661221
                                  0.0              0.0      -.0298646242078       -0.9055887      1682.5210828815

 X0004B               -56406.44586017  112646.91421811      .97053888356595  1.8895865099863       -106416.144057   26.58265106623
                      -97507.12870496     -120.0487527      1.6212931425898       59.0944073      -1591.537981041       90.9905963

            X0007B         -56338.264       112676.528       -.970538883566  1.8895865099863      106442.72670808
                      -97580.73565823     -120.0000000       -1.62129314259     -120.9055927      1682.5285773326

 X0004C               -56240.42756821  112646.91421564      .91881161997986  1.8895865588393       -106416.146796  26.582653359117
                      97602.979407658      119.9512473      -1.651157948331      -60.9055931      -1591.538686179       90.9906087

            X0007C         -56338.264       112676.528      -.9188116199799  1.8895865588393      106442.72944938
                      97580.735658229      120.0000000      1.6511579483309      119.0944069      1682.5292948998

 X0006A               281637.37860274  281637.37875099       -.149801509757  .58268471163956      -21097.42508206  1.4674286619193
                      -9.138075881763       -0.0018590      .56309944135384      104.8973710        -79294.240829       15.8716341

            X0005A          281691.32        281691.32        .149801509757  .58268471163956      21098.892510721
                                  0.0              0.0      -.5630994413538      -75.1026290      79310.112463112

 X0006B               -140826.6031061   281637.3787488      .56255922427835  .58268476438527      -21097.42563717  1.4674287073431
                      -243900.5554854     -120.0018590      -.1518178310544      -15.1026300      -79294.24836663       15.8716362

            X0005B         -140845.66        281691.32      -.5625592242783  .58268476438527      21098.893065881
                      -243951.8391456     -120.0000000      .15181783105439      164.8973700      79310.120002816

 X0006C               -140810.7755013  281637.37874955      -.4127577223751  .58268473292332      -21097.41792501  1.4674293530661
                      243909.69355817      119.9981410      -.4112816074196     -135.1026347      -79294.24583423       15.8716347

            X0005C         -140845.66        281691.32      .41275772237511  .58268473292332      21098.885354367
                      243951.83914557      120.0000000      .41128160741958       44.8973653      79310.117468909

 391A                 281637.37860274  281637.37875099      .00356497475065  .00373128413962      502.01003870503  .15034883930372
                      -9.138075881763       -0.0018590       .0011015608734       17.1709095      -155.1366468834        0.4036247

            E001A     281624.25269229  281624.35464364      -.0035649747506  .00373128413962      -501.8596898657
                       -239.632954027       -0.0487527      -.0011015608734     -162.8290905      155.54027159906

 391B                 -140826.6031061   281637.3787488       -.828507706E-3  .00373128421105      502.01004895136  .15034888648222
                      -243900.5554854     -120.0018590      -.0036381392008     -102.8290907      -155.1366477802        0.4036247

            E001B     -141019.6545403  281624.35461032      .82850770601E-3  .00373128421105      -501.8597000649
                      -243773.9406561     -120.0487527      .00363813920084       77.1709093      155.54027245634

 391C                 -140810.7755013  281637.37874955      -.0027364670456  .00373128416333      502.01004479108  .15034890954729
                      243909.69355817      119.9981410      .00253657832839      137.1709084      -155.1366384877        0.4036247

            E001C      -140604.598093  281624.35460415      .00273646704556  .00373128416333      -501.8596958815
                      244013.57360055      119.9512473      -.0025365783284      -42.8290916      155.54026321688

 E001A                281624.25269229  281624.35464364      .00356492705578  .00373124387662      501.85297169639  .69610450737E-9
                       -239.632954027       -0.0487527      .00110157884592       17.1713894      -155.5427966324        0.0000000

            ST001A    281624.25269205  281624.35464339      -.0035649270558  .00373124387662      -501.8529716957
                      -239.6329544936       -0.0487527      -.0011015788459     -162.8286106      155.54279663312

 ST001A               281624.25269205  281624.35464339      .28162425269205  .28162435464339      39656.138564153  39656.138564153
                      -239.6329544936       -0.0487527      -.2396329545E-3       -0.0487527                  0.0              0.0

            TERRA                 0.0              0.0       -.281624252692  .28162435464339                  0.0
                                  0.0              0.0      .23963295449E-3      179.9512473                  0.0

 9049A                112646.87345198  112646.91423144      .69516563415527  .69517371866267      39154.278285982  39154.278285982
                      -95.85070654202       -0.0487527      -.0033526420593       -0.2763237      155.51626429459      155.5162643

            TERRA                 0.0              0.0      -.6951656341553  .69517371866267                  0.0
                                  0.0              0.0      .00335264205933      179.7236763                  0.0

 ST001A               281624.25269205  281624.35464339      -.2780592441559  .27806247798287      -39154.27409903  -39154.27409903
                      -239.6329544936       -0.0487527       .0013410449028      179.7236718      -155.5193051883     -155.5193052

            TERRA                 0.0              0.0      .27805924415588  .27806247798287                  0.0
                                  0.0              0.0      -.0013410449028       -0.2763282                  0.0

 E001B                -141019.6545403  281624.35461032      -.8282950148E-3  .00373136437506      501.86062711349  .69616135079E-9
                      -243773.9406561     -120.0487527      -.0036382698454     -102.8254609      -155.5754084694        0.0000000

            ST001B    -141019.6545405  281624.35461007       .8282950148E-3  .00373136437506      -501.8606271128
                      -243773.9406557     -120.0487527       .0036382698454       77.1745391      155.57540847008

 ST001B               -141019.6545405  281624.35461007      -.1410196545405  .28162435461007       39656.13855477   39656.13855477
                      -243773.9406557     -120.0487527      -.2437739406557     -120.0487527                  0.0              0.0

            TERRA                 0.0              0.0      .14101965454055  .28162435461007                  0.0
                                  0.0              0.0      .24377394065569       59.9512473                  0.0

 9049B                -56406.44586017  112646.91421811      -.3504863977432  .69517373234082      39154.279025681  39154.279025681
                      -97507.12870496     -120.0487527      -.6003547310829     -120.2763333      155.52282918193      155.5228292

            TERRA                 0.0              0.0      .35048639774323  .69517373234082                  0.0
                                  0.0              0.0      .60035473108292       59.7236667                  0.0

 ST001B               -141019.6545405  281624.35461007      .14019107818604  .27806254415445      -39154.28338372  -39154.28338372
                      -243773.9406557     -120.0487527      .24013587832451       59.7236613      -155.5264850332     -155.5264850

            TERRA                 0.0              0.0       -.140191078186  .27806254415445                  0.0
                                  0.0              0.0      -.2401358783245     -120.2763387                  0.0

 E001C                 -140604.598093  281624.35460415      -.0027364876587  .00373127617746      501.85699864015  .69616135079E-9
                      244013.57360055      119.9512473      .00253654434346      137.1715063      -155.5451673775        0.0000000

            ST001C    -140604.5980925  281624.35460391      .00273648765869  .00373127617746      -501.8569986395
                      244013.57360057      119.9512473      -.0025365443435      -42.8284937      155.54516737821

 ST001C               -140604.5980925  281624.35460391      -.1406045980925  .28162435460391      39656.138553034  39656.138553034
                      244013.57360057      119.9512473      .24401357360057      119.9512473                  0.0              0.0

            TERRA                 0.0              0.0      .14060459809248  .28162435460391                  0.0
                                  0.0              0.0      -.2440135736006      -60.0487527                  0.0

 9049C                -56240.42756821  112646.91421564      -.3446791768074  .69517375037723      39154.280019666  39154.280019666
                      97602.979407658      119.9512473      .60370755195618      119.7236589      155.52812599426      155.5281260

            TERRA                 0.0              0.0       .3446791768074  .69517375037723                  0.0
                                  0.0              0.0      -.6037075519562      -60.2763411                  0.0

 ST001C               -140604.5980925  281624.35460391      .13786822557449  .27806252258716      -39154.28034878  -39154.28034878
                      244013.57360057      119.9512473      -.2414769530296      -60.2763376      -155.5257604628     -155.5257605

            TERRA                 0.0              0.0      -.1378682255745  .27806252258716                  0.0
                                  0.0              0.0      .24147695302963      119.7236624                  0.0

 390A                 408217.02432102  408217.02436795      .00939275392007  .03569145686259      1917.2475973182  .10656643311108
                      -6.189904457864       -0.0008688       -.034433359795      -74.7420353      7028.1127663188        0.8689932

            E002A     408168.47452517  408168.47474002      -.0093927539201  .03569145686259      -1917.141030885
                      -13.24362853669       -0.0018590      .03443335979499      105.2579647      -7027.243773077

 390B                 -204113.8727749   408217.0243678      -.0345165442405  .03569146001319      1917.2476996175  .10656645009203
                      -353523.2183669     -120.0008688      .00908231752171      165.2579641      7028.1134049716        0.8689934

            E002B     -204095.7065797  408168.47473685      .03451654424052  .03569146001319      -1917.141133167
                      -353477.6461458     -120.0018590      -.0090823175217      -14.7420359      -7027.244411601

 390C                  -204103.151551  408217.02436775      .02512379033069  .03569145814999      1917.2470940551   .1065664608318
                      353529.40826839      119.9991312       .0253510422723       45.2579600      7028.1131759739        0.8689933

            E002C     -204072.7679522  408168.47473794      -.0251237903307  .03569145814999      -1917.140527594
                      353490.88976976      119.9981410      -.0253510422723     -134.7420400      -7027.244182683

 E002A                408168.47452517  408168.47474002       .0093923847011  .03569132840106      1917.0656788994  .63693505581E-7
                      -13.24362853669       -0.0018590      -.0344333273539      -74.7425934      7027.2371547997        0.0000001

            ST002A    408168.47452079  408168.47473564      -.0093923847011  .03569132840106      -1917.065678836
                       -13.2436260326       -0.0018590      .03443332735387      105.2574066      -7027.237154736

 ST002A               408168.47452079  408168.47473564      .40816847452079  .40816847473564       83300.75188401   83300.75188401
                       -13.2436260326       -0.0018590      -.1324362603E-4       -0.0018590                  0.0              0.0

            TERRA                 0.0              0.0      -.4081684745208  .40816847473564                  0.0
                                  0.0              0.0      .13243626033E-4      179.9981410                  0.0

 391A                 281637.37860274  281637.37875099      .57793426513672  .58008319033162      81383.717793377  81383.717793377
                      -9.138075881763       -0.0018590      .04988479614258        4.9332974      -7027.352212449    -7027.3522124

            TERRA                 0.0              0.0      -.5779342651367  .58008319033162                  0.0
                                  0.0              0.0      -.0498847961426     -175.0667026                  0.0

 ST002A               408168.47452079  408168.47473564      -.3987762928009  .40025905368474      -81383.72762696  -81383.72762696
                       -13.2436260326       -0.0018590      -.0344206094742     -175.0667086      7027.3444526226     7027.3444526

            TERRA                 0.0              0.0       .3987762928009  .40025905368474                  0.0
                                  0.0              0.0      .03442060947418        4.9332914                  0.0

 E002B                -204095.7065797  408168.47473685      -.0345167063642  .03569160899549       1917.163098164  .63694642449E-7
                      -353477.6461458     -120.0018590      .00908228685148      165.2580780      7027.2699353224        0.0000001

            ST002B    -204095.7065753  408168.47473247      .03451670636423  .03569160899549        -1917.1630981
                      -353477.6461432     -120.0018590      -.0090822868515      -14.7419220      -7027.269935259

 ST002B               -204095.7065753  408168.47473247      -.2040957065753  .40816847473247      83300.751882716  83300.751882716
                      -353477.6461432     -120.0018590      -.3534776461432     -120.0018590                  0.0              0.0

            TERRA                 0.0              0.0       .2040957065753  .40816847473247                  0.0
                                  0.0              0.0      .35347764614323       59.9981410                  0.0

 391B                 -140826.6031061   281637.3787488      -.2457656860352  .58008336628123       81383.74220564   81383.74220564
                      -243900.5554854     -120.0018590      -.5254483222961     -115.0667003      -7027.357496759    -7027.3574968

            TERRA                 0.0              0.0      .24576568603516  .58008336628123                  0.0
                                  0.0              0.0      .52544832229614       64.9332997                  0.0

 ST002B               -204095.7065753  408168.47473247      .16957902908325  .40025904192008      -81383.72542585  -81383.72542585
                      -353477.6461432     -120.0018590      .36256068944931       64.9332898      7027.3420269915     7027.3420270

            TERRA                 0.0              0.0      -.1695790290833  .40025904192008                  0.0
                                  0.0              0.0      -.3625606894493     -115.0667102                  0.0

 E002C                -204072.7679522  408168.47473794      .02512373612262  .03569141627459      1917.1451337384  .63693732955E-7
                      353490.88976976      119.9981410      .02535103703849       45.2580159      7027.2340676153        0.0000001

            ST002C    -204072.7679522  408168.47473356      -.0251237361226  .03569141627459      -1917.145133675
                      353490.88976471      119.9981410      -.0253510370385     -134.7419841      -7027.234067552

 ST002C               -204072.7679522  408168.47473356      -.2040727679522  .40816847473356      83300.751883159  83300.751883159
                      353490.88976471      119.9981410      .35349088976471      119.9981410                  0.0              0.0

            TERRA                 0.0              0.0       .2040727679522  .40816847473356                  0.0
                                  0.0              0.0      -.3534908897647      -60.0018590                  0.0

 391C                 -140810.7755013  281637.37874955      -.3321688175201  .58008304337211      81383.693209358  81383.693209358
                      243909.69355817      119.9981410      .47556304931641      124.9333298      -7027.396358454    -7027.3963585

            TERRA                 0.0              0.0      .33216881752014  .58008304337211                  0.0
                                  0.0              0.0      -.4755630493164      -55.0666702                  0.0

 ST002C               -204072.7679522  408168.47473356      .22919720411301  .40025895535511      -81383.70780921  -81383.70780921
                      353490.88976471      119.9981410      -.3281400203705      -55.0667100      7027.3406902966     7027.3406903

            TERRA                 0.0              0.0       -.229197204113  .40025895535511                  0.0
                                  0.0              0.0      .32814002037048      124.9332900                  0.0

 390A                 408217.02432102  408217.02436795      .07856134360736  .07886990119741      16035.017386165  3.8429998662505
                      -6.189904457864       -0.0008688      .00696969192259        5.0698112      -1422.816592142       13.1632739

            E003A      408149.4514327  408149.59918782      -.0785613436074  .07886990119741       -16031.1743863
                      -347.2929059852       -0.0487528      -.0069696919226     -174.9301888       1435.979866089

 390B                 -204113.8727749   408217.0243678      -.0332447435095  .07886990280889      16035.017739415  3.8430015102422
                      -353523.2183669     -120.0008688      -.0715209661433     -114.9301898      -1422.816332418       13.1632731

            E003B     -204375.4901496  408149.59913953      .03324474350954  .07886990280889       -16031.1747379
                      -353294.1469992     -120.0487528      .07152096614329       65.0698102      1435.9796055497

 390C                  -204103.151551  408217.02436775      -.0453166003207  .07886990140382      16035.017469208   3.843001801677
                      353529.40826839      119.9991312      .06455127483497      125.0698096      -1422.816132835       13.1632746

            E003C     -203773.9611975   408149.5991306      .04531660032073  .07886990140382      -16031.17446741
                      353641.43989121      119.9512472       -.064551274835      -54.9301904      1435.9794074623

 E003A                 408149.4514327  408149.59918782      .07856129684569  .07886987728905      16031.164798878  .31102172215E-6
                      -347.2929059852       -0.0487528      .00696994845839        5.0699999      -1436.032210443        0.0000003

            ST003A    408149.45142554  408149.59918067      -.0785612968457  .07886987728905      -16031.16479857
                      -347.2929145383       -0.0487528      -.0069699484584     -174.9300001       1436.032210754

 ST003A               408149.45142554  408149.59918067      .40814945142554  .40814959918067      83293.047655669  83293.047655669
                      -347.2929145383       -0.0487528      -.3472929145E-3       -0.0487528                  0.0              0.0

            TERRA                 0.0              0.0      -.4081494514255  .40814959918067                  0.0
                                  0.0              0.0      .34729291454E-3      179.9512472                  0.0

 9049A                112646.87345198  112646.91423144      1.1941845417023  1.1944788041342      67261.848077686  67261.848077686
                      -95.85070654202       -0.0487527      -.0265121459961       -1.2718173      1436.0234614493     1436.0234614

            TERRA                 0.0              0.0      -1.194184541702  1.1944788041342                  0.0
                                  0.0              0.0      .02651214599609      178.7281827                  0.0

 ST003A               408149.45142554  408149.59918067      -.3295880556107  .32966927069346      -67261.86265545  -67261.86265545
                      -347.2929145383       -0.0487528      .00731721520424      178.7281800      -1436.026887571    -1436.0268876

            TERRA                 0.0              0.0      .32958805561066  .32966927069346                  0.0
                                  0.0              0.0      -.0073172152042       -1.2718200                  0.0

 E003B                -204375.4901496  408149.59913953       -.033244577935  .07886992051957        16031.1748635  .31102354114E-6
                      -353294.1469992     -120.0487528      -.0715210626367     -114.9300512      -1436.018714263        0.0000003

            ST003B    -204375.4901534  408149.59913238      .03324457793497  .07886992051957      -16031.17486319
                      -353294.1469887     -120.0487528      .07152106263675       65.0699488      1436.0187145741

 ST003B               -204375.4901534  408149.59913238      -.2043754901534  .40814959913238      83293.047635961  83293.047635961
                      -353294.1469887     -120.0487528      -.3532941469887     -120.0487528                  0.0              0.0

            TERRA                 0.0              0.0      .20437549015345  .40814959913238                  0.0
                                  0.0              0.0      .35329414698868       59.9512472                  0.0

 9049B                -56406.44586017  112646.91421811      -.6200524568558  1.1944790232153      67261.860574542  67261.860574542
                      -97507.12870496     -120.0487527      -1.020938336849     -121.2718106      1436.0158452052     1436.0158452

            TERRA                 0.0              0.0      .62005245685577  1.1944790232153                  0.0
                                  0.0              0.0      1.0209383368492       58.7281894                  0.0

 ST003B               -204375.4901534  408149.59913238      .17113092541695  .32966934416778       -67261.8778155   -67261.8778155
                      -353294.1469887     -120.0487528      .28177310526371       58.7281870      -1436.018909117    -1436.0189091

            TERRA                 0.0              0.0      -.1711309254169  .32966934416778                  0.0
                                  0.0              0.0      -.2817731052637     -121.2718130                  0.0

 E003C                -203773.9611975   408149.5991306      -.0453168468084   .0788698068621      16031.148558913  .31102536013E-6
                      353641.43989121      119.9512472      .06455098628066      125.0700766       -1436.05239152        0.0000003

            ST003C    -203773.9611866  408149.59912345      .04531684680842   .0788698068621       -16031.1485586
                      353641.43988929      119.9512472      -.0645509862807      -54.9299234      1436.0523918306

 ST003C               -203773.9611866  408149.59912345      -.2037739611866  .40814959912345      83293.047632314  83293.047632314
                      353641.43988929      119.9512472      .35364143988929      119.9512472                  0.0              0.0

            TERRA                 0.0              0.0      .20377396118656  .40814959912345                  0.0
                                  0.0              0.0      -.3536414398893      -60.0487528                  0.0

 9049C                -56240.42756821  112646.91421564      -.5741321444511  1.1944790113012      67261.859687342  67261.859687342
                      97602.979407658      119.9512473      1.0474504232407      118.7281808      1436.0258937067     1436.0258937

            TERRA                 0.0              0.0      .57413214445114  1.1944790113012                  0.0
                                  0.0              0.0      -1.047450423241      -61.2718192                  0.0

 ST003C               -203773.9611866  408149.59912345      .15845718979836  .32966933211988      -67261.87531152  -67261.87531152
                      353641.43988929      119.9512472      -.2890902757645      -61.2718147      -1436.020935969    -1436.0209360

            TERRA                 0.0              0.0      -.1584571897984  .32966933211988                  0.0
                                  0.0              0.0      .28909027576447      118.7281853                  0.0

 XX0013               -56240.42756821  112646.91421564      .72759576142E-8  .16269535827E-7      -.9147566248E-3  .1084202172E-18
                      97602.979407658      119.9512473      -.1455191523E-7      -63.4349488       -.541253966E-4              0.0

            MEASUC    -56240.42756821  112646.91421564      -.7275957614E-8  .16269535827E-7      .91475662478E-3
                      97602.979407658      119.9512473      .14551915228E-7      116.5650512      .54125396596E-4

 XX0015               -56406.44586017  112646.91421811      .72759576142E-8  .16269535827E-7      -.9146631902E-3  .2168404345E-18
                      -97507.12870496     -120.0487527      .14551915228E-7       63.4349488      .55682041476E-4              0.0

            MEASUB    -56406.44586017  112646.91421811      -.7275957614E-8  .16269535827E-7      .91466319016E-3
                      -97507.12870496     -120.0487527      -.1455191523E-7     -116.5650512      -.5568204148E-4

 XX0017               112646.87345198  112646.91423144      -.1455191523E-7  .14551922167E-7      -.8196145577E-3  .1084202172E-18
                      -95.85070654202       -0.0487527      .1421085472E-10      179.9440471      -.1029984983E-6              0.0

            MEASUA    112646.87345198  112646.91423144      .14551915228E-7  .14551922167E-7      .81961455767E-3
                      -95.85070654202       -0.0487527      -.142108547E-10       -0.0559529      .10299849828E-6

 X0001A               408173.07596042  408173.07625517      -.3510834322E-4  .92382657754177                  0.0              0.0
                      -15.51187290096       -0.0021774      -.9238265768747      -90.0021774      188540.56804075   188540.5680408

            TERRA                 0.0              0.0      .35108343218E-4  .92382657754177                  0.0
                                  0.0              0.0      .92382657687466       89.9978226                  0.0

 X0001B               -204099.9716543  408173.07625171      -.8000397300865  .92382657753396                  0.0              0.0
                      -353480.4969832     -120.0021774      .46194369315012      149.9978226      188540.56803756   188540.5680376

            TERRA                 0.0              0.0      .80003973008653  .92382657753396                  0.0
                                  0.0              0.0      -.4619436931501      -30.0021774                  0.0

 X0001C               -204073.1043141  408173.07625262      .80007483841665  .92382657753601                  0.0              0.0
                      353496.00885034      119.9978226      .46188288374268       29.9978226       188540.5680384   188540.5680384

            TERRA                 0.0              0.0      -.8000748384167  .92382657753601                  0.0
                                  0.0              0.0      -.4618828837427     -150.0021774                  0.0

 X0002A               408169.10020079  408169.10043707      -.3143309484E-4  .92381757899031      .8881784197E-15  .8881784197E-15
                      -13.88804276688       -0.0019495      -.9238175784556      -90.0019495      188536.89509221   188536.8950922

            TERRA                 0.0              0.0      .31433094842E-4  .92381757899031                  0.0
                                  0.0              0.0      .92381757845556       89.9980505                  0.0

 X0002B               -204096.5774965  408169.10043378      -.8000337748514  .92381757898288                  0.0              0.0
                      -353477.8657896     -120.0019495      .46193601108248      149.9980505      188536.89508918   188536.8950892

            TERRA                 0.0              0.0      .80003377485141  .92381757898288                  0.0
                                  0.0              0.0      -.4619360110825      -30.0019495                  0.0

 X0002C               -204072.5227113  408169.10043485      .80006520793531  .92381757898531                  0.0              0.0
                      353491.75382749      119.9980505      .46188156738898       29.9980505      188536.89509017   188536.8950902

            TERRA                 0.0              0.0      -.8000652079353  .92381757898531                  0.0
                                  0.0              0.0       -.461881567389     -150.0019495                  0.0

     Total network loss  P-loss  by summing injections =   6.192346325549E+05

Output for steady-state phasor switch currents.
      Node-K    Node-M            I-real            I-imag            I-magn          Degrees        Power            Reactive
      X0003A    390A          3.86382192E-01   -1.45138673E+00    1.50193696E+00     -75.0927    7.88683864E+04    2.96239190E+05
      X0003B    390B         -1.45012896E+00    3.91076623E-01    1.50193706E+00     164.9073    7.88683864E+04    2.96239211E+05
      X0003C    390C          1.06374684E+00    1.06031003E+00    1.50193699E+00      44.9073    7.88683469E+04    2.96239206E+05
      X0004A    9049A         1.88935049E+00   -2.98646242E-02    1.88958651E+00      -0.9056    1.06416144E+05    1.59153048E+03
      X0004B    9049B        -9.70538884E-01   -1.62129314E+00    1.88958651E+00    -120.9056    1.06416144E+05    1.59153798E+03
      X0004C    9049C        -9.18811620E-01    1.65115795E+00    1.88958656E+00     119.0944    1.06416147E+05    1.59153869E+03
      X0006A    391A          1.49801510E-01   -5.63099441E-01    5.82684712E-01     -75.1026    2.10974251E+04    7.92942408E+04
      X0006B    391B         -5.62559224E-01    1.51817831E-01    5.82684764E-01     164.8974    2.10974256E+04    7.92942484E+04
      X0006C    391C          4.12757722E-01    4.11281607E-01    5.82684733E-01      44.8974    2.10974179E+04    7.92942458E+04
      XX0012    XX0013            Open              Open              Open             Open          Open              Open
      XX0014    XX0015            Open              Open              Open             Open          Open              Open
      XX0016    XX0017            Open              Open              Open             Open          Open              Open
      9049A     MEASUA        3.93131074E-07   -7.45709769E-08    4.00141065E-07     -10.7405    2.21460670E-02    4.18125276E-03
      9049B     MEASUB       -2.89669515E-08    4.45515980E-08    5.31406545E-08     123.0315   -1.35508781E-03    2.66874078E-03
      9049C     MEASUC       -2.98721034E-07   -1.46075308E-07    3.32524062E-07    -153.9413    1.27140668E-03   -1.86857003E-02

Solution at nodes with known voltage.   Nodes that are shorted together by switches are shown as a group of names, with the printed
result applying to the composite group.   The entry "MVA" is  SQRT( P**2 + Q**2 )  in units of power,  while  "P.F."  is the
associated power factor.
              Node                Source  node  voltage             Injected  source  current              Injected  source  power
              name         Rectangular            Polar          Rectangular            Polar            P  and  Q    MVA and P.F.

              X0008A        408248.29        408248.29      .38638219240102  1.5019369615782      78869.934667083  306581.59812605
                                  0.0              0.0      -1.451386729287      -75.0926991      296263.07518004        0.2572559

              X0008B      -204124.145        408248.29       -1.45012896473  1.5019370623243      78869.934639857  306581.61869076
                      -353553.3901916     -120.0000000      .39107662271499      164.9072999      296263.09646824        0.2572559

              X0008C      -204124.145        408248.29      1.0637468448585  1.5019369856642      78869.895215438  306581.60304259
                      353553.39019156      120.0000000      1.0603100296421       44.9072930      296263.09077046        0.2572558

              X0007A       112676.528       112676.528      1.8893504885456  1.8895865061824      106442.72661221  106456.02343614
                                  0.0              0.0       -.029864624208       -0.9055887      1682.5210828936        0.9998751

              X0007B       -56338.264       112676.528       -.970538883566  1.8895865099863      106442.72670808  106456.02365045
                      -97580.73565823     -120.0000000       -1.62129314259     -120.9055927      1682.5285773332        0.9998751

              X0007C       -56338.264       112676.528      -.9188116199798  1.8895865588392      106442.72944937  106456.02640274
                      97580.735658229      120.0000000      1.6511579483308      119.0944069       1682.529294901        0.9998751

              X0005A        281691.32        281691.32      .14980150975703  .58268471163911      21098.892510725   82068.61278272
                                  0.0              0.0      -.5630994413534      -75.1026290      79310.112463045        0.2570885

              X0005B       -140845.66        281691.32      -.5625592242781  .58268476438498      21098.893065865  82068.620211748
                      -243951.8391456     -120.0000000      .15181783105436      164.8973700      79310.120002779        0.2570884

              X0005C       -140845.66        281691.32      .41275772237532  .58268473292332      21098.885354327  82068.615780509
                      243951.83914557      120.0000000      .41128160741937       44.8973653      79310.117468919        0.2570884

  ---- Initial flux of coil  "X0001A"  to  "      "  =  -4.11465208E-02
  ---- Initial flux of coil  "X0001B"  to  "      "  =  -9.37636140E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0001C"  to  "      "  =  9.37677286E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0002A"  to  "      "  =  -3.68391776E-02
  ---- Initial flux of coil  "X0002B"  to  "      "  =  -9.37629160E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0002C"  to  "      "  =  9.37665999E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.

Card of names for time-step loop output.          |  9049A 9049B 9049C T_MANAT_MANBT_MANC1_2LTC1_2LTA1_2LTBT_OPOAT_OPOBT_OPOC
Output voltage differences for pairs of A6 names  |-5T_MANAT_MANCT_MANBT_MANAT_MANCT_MANB1_2LTC1_2LTB1_2LTA1_2LTC1_2LTB1_2LTA
Output voltage differences for pairs of A6 names  |-5T_OPOAT_OPOCT_OPOBT_OPOAT_OPOCT_OPOB
Blank card ending requests for output variables.  |BLANK OUTPUT

Column headings for the  42   EMTP output variables follow.  These are divided among the 5 possible classes as follows ....
  First  30     output variables are electric-network voltage differences (upper voltage minus lower voltage);
  Next   12     output variables are branch currents (flowing from the upper node to the lower node);
Branch power  consumption (power  flow, if a switch) is treated like a branch voltage for this grouping (9  variables);
Branch energy consumption (energy flow, if a switch) is treated like a branch current for this grouping (9  variables).
   Step      Time      XX0013     XX0015     XX0017     TERRA      TERRA      TERRA      TERRA      TERRA      TERRA      9049A
                       MEASUC     MEASUB     MEASUA     PRMANA     PRMANB     PRMANC     PROPOA     PROPOB     PROPOC

                       9049B      9049C      T_MANA     T_MANB     T_MANC     1_2LTC     1_2LTA     1_2LTB     T_OPOA     T_OPOB
 

                       T_OPOC     T_MANA     T_MANB     T_MANC     1_2LTC     1_2LTA     1_2LTB     T_OPOA     T_OPOB     T_OPOC
                                  T_MANC     T_MANA     T_MANB     1_2LTB     1_2LTC     1_2LTA     T_OPOC     T_OPOA     T_OPOB

                       XX0012     XX0014     XX0016     TERRA      TERRA      TERRA      TERRA      TERRA      TERRA      XX0013
                       XX0013     XX0015     XX0017     PRMANA     PRMANB     PRMANC     PROPOA     PROPOB     PROPOC     MEASUC

                       XX0015     XX0017
                       MEASUB     MEASUA
 ***      Phasor I(0) =  3.8638219E-01                     Switch  "X0003A"  to  "390A  "  closed in the steady-state.
 ***      Phasor I(0) = -1.4501290E+00                     Switch  "X0003B"  to  "390B  "  closed in the steady-state.
 ***      Phasor I(0) =  1.0637468E+00                     Switch  "X0003C"  to  "390C  "  closed in the steady-state.
 ***      Phasor I(0) =  1.8893505E+00                     Switch  "X0004A"  to  "9049A "  closed in the steady-state.
 ***      Phasor I(0) = -9.7053888E-01                     Switch  "X0004B"  to  "9049B "  closed in the steady-state.
 ***      Phasor I(0) = -9.1881162E-01                     Switch  "X0004C"  to  "9049C "  closed in the steady-state.
 ***      Phasor I(0) =  1.4980151E-01                     Switch  "X0006A"  to  "391A  "  closed in the steady-state.
 ***      Phasor I(0) = -5.6255922E-01                     Switch  "X0006B"  to  "391B  "  closed in the steady-state.
 ***      Phasor I(0) =  4.1275772E-01                     Switch  "X0006C"  to  "391C  "  closed in the steady-state.
 ***      Phasor I(0) =  3.9313107E-07                     Switch  "9049A "  to  "MEASUA"  closed in the steady-state.
 ***      Phasor I(0) = -2.8966952E-08                     Switch  "9049B "  to  "MEASUB"  closed in the steady-state.
 ***      Phasor I(0) = -2.9872103E-07                     Switch  "9049C "  to  "MEASUC"  closed in the steady-state.
      0       0.0   .5294E-19  .5294E-19 .21176E-18        0.0        0.0        0.0        0.0        0.0        0.0 112646.873
                   -56406.446 -56240.428        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0
    500      .005         0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0 -34718.646
                   110165.368 -75446.722        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0  .2647E-24
                    .2647E-24 .10588E-23
   1000       .01         0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0 -91189.599
                    -11679.48 102869.079        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0  .2647E-24
                    .2647E-24 .10588E-23
   1500      .015         0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0 91076.9171
                   -102947.05 11870.1352        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0  .2647E-24
                    .2647E-24 .10588E-23
   2000       .02         0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0 34900.9684
                   75304.2572 -110205.23        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0  .2647E-24
                    .2647E-24 .10588E-23
 ***                                                             Close switch  "XX0012"  to  "XX0013"  after  2.00100000E-02  sec.
 ***                                                             Close switch  "XX0014"  to  "XX0015"  after  2.00100000E-02  sec.
 ***                                                             Close switch  "XX0016"  to  "XX0017"  after  2.00100000E-02  sec.
   2500      .025   2.8795247 2.26794781 .319415E-3 82.3056177 35.2093178 .009465271 60.8010058 67.2011373 .437304105  -105707.8
                   69138.7807 -1133.7047  -105707.8 69138.6854 -1133.5974  -10165.24 -100348.12 89015.7364 -90854.762 95516.9891
                   -7705.2031 -104574.21  174846.49 -70272.283 -99180.976 -90182.879 189363.855 -83149.559 186371.751 -103222.19
                   53.6612029 -47.622976 -.56516796 .210336134   1.459226 1.30751789 .253353002 317.867894 2129.65446 .084253115
                   .045888965 .010717015
   3000       .03  4.18647768   7.342398 .086553587 4.40648497 100.051556 64.7445066 1.35475288 124.002295 67.7741718 24459.0052
                   -116548.01 93754.9863 24458.9866 -116547.84 93754.8569 98896.9254 21216.9403 -118898.34 13561.9567 -129749.94
                   95923.3687  -69295.87 -141006.83 210302.699 217795.263 -77679.985 -140115.28 -82361.412  -143311.9 225673.311
                   -64.702996 85.6877938  -9.303418 .419128326 1.62708494 2.28118211 .469765906 318.055368 2134.16084 .125649819
                   .069940488 .017057278
   3500      .035  7.74261035 6.64508021 .004483224 66.7526979 .089338692 78.8792825 80.4736719 .120607176 70.8086508 95197.7545
                   3482.83128 -103484.31 95197.7588 3482.66825 -103484.14 -99138.907 101027.069 5062.85655  104524.77 4046.49387
                   -98047.262 198681.897 -91715.091 -106966.81 -104201.76 200165.976 -95964.212 202572.033 -100478.28 -102093.76
                   87.9921039 -81.517361 2.11736245  .75425573  2.1067407 2.42553313 .808288089 319.136706 2134.32819 .148341728
                   .082935856 .020525265
   4000       .04  5.36302107 1.54244486 1.12098619 59.3582333 103.326627 3.02225905 63.0842188 111.443012 5.23879962 -89770.392
                   118439.933 -20256.062 -89770.325 118440.011 -20256.208 -24498.152 -90570.872 123224.235  -92544.94 123003.858
                   -26669.091 -69514.116 208210.336 -138696.22 -147722.39  -66072.72 213795.107 -65875.849 215548.798 -149672.95
                    -73.23265 39.2739718 33.4811319  .87356556 2.41656279 2.78992312 .930483148 319.459302 2135.09693 .159112719
                   .090881662 .025176978
   4500      .045   .41684015 .273649404 1.65847973 9.70230659 55.1366602 112.334398 9.44455572 59.5885714 127.679693 -36293.499
                   -86519.242 123494.766  -36293.58 -86519.209 123494.806 128857.664  -36717.76 -89946.356 -35808.249 -89944.332
                   131659.811 -159788.39 -50225.629 210014.016 218804.019 -165575.42 -53228.596 -167468.06 -54136.083 221604.143
                   20.4166635 16.5423519 -40.724436 1.21470463 2.54592863 3.04689506 1.27767184 319.592156  2135.3625 .166792976
                   .098138664 .026917873
   5000       .05  .765805657 1.26916454 .019920632 98.6963634 18.4593339 31.1722508 99.9150536  16.876649 37.0805681 115755.825
                   -50061.022 -65054.413 115755.834 -50061.093 -65054.358 -69418.782 116165.389 -48396.681  116468.31 -47866.913
                   -70952.141 180810.192 -165816.93 -14993.265 -21022.101 185584.171 -164562.07 187420.451 -164335.22 -23085.227
                   27.6731938 -35.625336 4.46325353 1.41544132  2.9052853  3.2067401  1.4801513  319.95751 2135.52627 .172740835
                   .101088764 .029844537
   5500      .055  1.10725169  .03963291 .697597447 10.1334611  84.641121 38.6400391 10.5331519 83.2467194 36.5009801 -37091.281
                   107197.082   -72428.7 -37091.228 107197.095 -72428.767 -71195.931 -37874.586  106221.95 -37815.643  106310.43
                   -70395.448 35337.5386 144288.323 -179625.86 -177417.88 33321.3447 144096.536 32579.8051 144126.073 -176705.88
                   -33.275392 6.29546739 26.4120701 1.61830351 3.06451272 3.56615615 1.68569418 320.119451 2135.89153 .174911247
                   .104642873  .03267083
   6000       .06  .161591E-3  .34933492 .291788741 61.6302958 .934950329 76.7460768  62.395562 .961920621 75.6861587 -91472.232
                   -11266.474  102075.24 -91472.266 -11266.437 102075.239 101617.503 -91789.445 -11273.857 -92038.422 -11427.782
                   101367.922 -193547.51 80205.8295 113341.676 112891.359 -193406.95 80515.5885 -193406.34 80610.6402 112795.704
                    -.4019834 18.6905035 -17.081825  1.9540515 3.31567803 3.69572761 2.02446944 320.373348 2136.02313 .178570007
                   .107302666 .033999547
   6500      .065  .475740071 .014760568 .277660793  61.100938 78.1902451 1.02613741 61.4097876 77.9687109 1.05893099 91078.6134
                   -103031.15 11803.0288 91078.5801 -103031.16 11803.0724 11942.9197 91221.3662 -102917.09 91308.4794  -102885.1
                   11990.1921 79275.5076 -194109.74 114834.235 114860.007 79278.4465 -194138.45 79318.2872 -194193.58 114875.293
                   21.8114665 -3.8419485 -16.663157 2.07308725 3.61271091 3.99402459 2.14505159 320.672588 2136.32422 .180591005
                    .10928787 .037413734
   7000       .07  .001634089 .679257909 .772909127 9.71705562 40.6796376 88.9249026 10.0445633 39.9550186 88.7750669 36321.0999
                   74315.7996 -109876.29 36321.1555 74315.7475  -109876.3 -109745.28 36828.7452 73893.1292 36928.1748 73650.8869
                   -109783.69 146197.452 37994.5919 -184192.04 -183638.41 146574.023  37064.384 146711.863 36722.7122 -183434.58
                    -1.278315 -26.062577 27.8012433 2.41011253  3.7433213  4.2441182 2.48572722 320.805491 2136.57623 .182888338
                   .112680234 .038759987
   7500      .075  .768861707 .696606943 .001029096  95.683318 25.7568393 22.4444313 96.5816134 27.0059644 22.0443763 -113975.22
                   59134.1297 55201.0136 -113975.22 59134.1825 55200.9581 54803.5083 -114375.59 60182.2252 -114508.98 60551.1169
                   54706.7884 -169176.17 173109.399 -3933.2244 -5378.7168  -169179.1 174557.819 -169215.77 175060.095 -5844.3285
                   -27.728356 26.3933125 1.01444389 2.61099865 4.10118389 4.40409395 2.68823799 321.167539 2136.73874 .185932097
                   .113907308 .041448898
   8000       .08  .460747777 .059615998 .881026942  8.9098021 93.0336908 44.4752989 8.86440924 94.8436713 45.7074633 34779.8002
                   -112386.07 77705.4554 34779.7408 -112386.06 77705.4984 78526.0619 34721.0782 -113205.39 34691.0314 -113474.03
                   78774.5393 -42925.758  -147165.8 190091.556 191731.457 -43804.984 -147926.47 -44083.508 -148165.06 192248.572
                   21.4650361  7.7211397 -29.682098 2.81394371 4.25881849 4.76113122 2.89384618 321.326552 2137.09952 .187155251
                   .117110526 .044084076
   8500      .085  .194351227 1.03425009 .323755579 62.9877669 1.02577825  80.451963 63.8785012 1.03703111 81.5837933  92474.129
                    11801.071  -104510.7  92474.165 11801.0067 -104510.67 -105065.57 92945.7252  11849.483 93125.7259 11865.5591
                   -105243.25 196984.836 -80673.158 -116311.68 -116915.05 198011.295 -81096.242 198368.978 -81260.167 -117108.81
                   13.9409909 -32.159759 17.9932093 3.15026317 4.51185202  4.8896629 3.23344777 321.582866 2137.22923 .190576689
                   .119300417  .04544735
   9000       .09  .994694007 .192741709 .313838409 62.4014037 80.0242218 1.12447701 62.9737893 80.9306973 1.17922383 -92042.766
                   104232.445 -12355.644  -92042.73 104232.473 -12355.707 -12587.743 -92352.486 104674.448 -92463.904 104821.158
                    -12652.91 -79687.023 196275.203 -116588.18 -117262.19 -79764.743 197026.934 -79810.993 197285.062 -117474.07
                    -31.53877 13.8831448  17.715485 3.26876997 4.81084115 5.19037097 3.35321139  321.88487 2137.53375 .192278805
                   .121015462 .048894326
   9500      .095  .051616655 .464450133 .815898331 9.35586803 42.6710499 91.8986836 9.56286239 43.0661255 93.0745192 -35639.669
                   -76113.067 111698.387 -35639.726 -76113.024 111698.401 112232.976 -35934.285 -76388.394 -36031.826 -76464.563
                   112410.716 -147338.13 -40473.298 187811.425  188621.37 -148167.26 -40454.108 -148442.54 -40432.738 188875.279
                   7.18447317 21.5511051 -28.563934 3.60616139 4.94002263 5.44133805 3.69444856 322.015538 2137.78699 .194461515
                   .124365087 .050239576
  10000       0.1  .668513363 .654999667 .250344E-4 95.6276351 24.0371523 23.7224263 96.6147385 24.3360345 23.8821762 113942.048
                   -57125.949 -56750.836 113942.048 -57126.001 -56750.784 -56884.896 114378.665 -57383.802 114528.614 -57480.061
                   -56941.547 170692.832 -171068.05 375.216562 498.905465 171263.561 -171762.47 171470.161 -172008.67 538.513833
                   25.8556254 -25.592961 -.15822263  3.8070994 5.29730693 5.60037675 3.89702981 322.376678 2137.94803 .197523998
                   .125526987 .052894271
  10500      .105   .49751512 .042251625 .829936004 8.86576608 91.0433664 43.0089511 8.82644241  91.794546 43.5516731 -34693.744
                   111177.401 -76413.745 -34693.686 111177.388  -76413.79 -76781.148 -34635.424 111526.375  -34616.66 111635.096
                   -76894.404 41720.1033 145871.074 -187591.18 -188307.52 42145.7237 146161.799 42277.7441 146251.756  -188529.5
                   -22.305047 -6.5001249 28.8086099 4.00997063 5.45500625 5.95735609 4.10252693 322.535763  2138.3087 .198685223
                   .128584654 .055523862
  11000       .11  .151839996 .893599014 .310831888 63.0287146 .935997133 79.3688405 63.8961177 .899752604 79.9789388 -92504.183
                   -11272.802 103804.799 -92504.218 -11272.742 103804.775 104099.894 -92975.289 -11116.148 -93138.566 -11052.331
                   104202.978 -196308.99 81231.4762 115077.517 115216.042 -197075.18 81859.1403 -197341.54 82086.2356 115255.309
                   -12.322337 29.8931265 -17.630425 4.34618808  5.7078515 6.08588903 4.44198546 322.791777 2138.43841 .202023811
                   .130735253 .056887867
  11500      .115  .889356017  .14159019 .322948831 62.2359074 80.2567136 1.14123226 62.6999051 81.2998064 1.20267045 91920.6307
                   -104383.75   12447.36 91920.5947 -104383.77 12447.4197 12704.8028 92173.7363 -104891.72 92262.6139 -105059.92
                   12778.0809 79473.1751 -196304.37 116831.195 117596.519 79468.9335 -197065.45  79484.533 -197322.53 117838.001
                   29.8220727 -11.899168 -17.970777  4.4646842 6.00644267 6.38629458 4.56172977 323.093177 2138.74247  .20372301
                   .132464909 .060330927
  12000       .12   .03501474 .521316594  .82637834 9.37331206 42.4216074 91.7183236  9.5913546 42.6989521 92.7880783 35672.8782
                   75890.2763 -111588.73 35672.9357 75890.2306 -111588.74 -112077.51 35980.3213  76085.804 36085.4634 76137.9047
                   -112237.61 147261.674 40217.2949 -187478.97 -188163.31  148057.83 40105.4827 148323.071 40052.4413 -188375.51
                   -5.9173254 -22.832358  28.746797 4.80213539 6.13582513 6.63703334    4.90305 323.224145 2138.99536 .205907108
                   .135805723 .061677777
  12500      .125  .697352107 .690196283 .234548E-4 95.6811366 24.2962912  23.534867 96.6908775 24.7217252 23.5970099 -113973.92
                   57433.0536 56526.0441 -113973.92 57433.1062 56525.9913  56573.867 -114419.51 57803.0492 -114573.73 57933.7579
                   56600.5694 -170499.91 171407.023 -907.11493 -1229.1822 -170993.38  172222.56  -171174.3 172507.491 -1333.1885
                   -26.407425  26.271587   .1531495 5.00304219 6.49332315 6.79627519 5.10558283 323.585604 2139.15671 .208956939
                   .136962109  .06433453
  13000       .13  .502327295  .04097236 .829440119 8.89624218 91.4259728 43.2872594 8.87106054 92.3640937  43.974093 34753.3225
                   -111410.77 76660.5806 34753.2649 -111410.75 76660.6254 77122.1155 34715.8391 -111844.73 34704.0439 -111980.89
                   77266.4142  -41907.36 -146164.02 188071.378  188966.85 -42406.276 -146560.57  -42562.37 -146684.93   189247.3
                   22.4126593 6.40096553 -28.800002 5.20593392 6.65098468  7.1533086 5.31111277 323.744632 2139.51746 .210119406
                   .140035412 .066966863
  13500      .135  .155809845  .90635086  .31087461  63.013647 .966569159 79.5742553 63.8748358  .94446681 80.2886954 92493.1254
                   11455.4212 -103939.04 92493.1607  11455.361 -103939.02 -104284.73 92961.4612 11366.0216 93123.0541 11323.6298
                   -104404.57 196432.177   -81037.8 -115394.38 -115650.75 197246.187  -81595.44 197527.625 -81799.424  -115728.2
                   12.4823813 -30.105662 17.6316366 5.54214069 6.90382173 7.28182128 5.65055524 324.000633 2139.64714 .213470383
                   .142192209 .068328646
  14000       .14  .906324009 .148265295 .321355741 62.2204109 80.1303881 1.13010236 62.6770721 81.1119561  1.1855633 -91909.186
                   104301.567 -12386.514  -91909.15 104301.592 -12386.574 -12621.001 -92158.552 104779.742 -92245.813 104938.475
                   -12686.876 -79522.576 196210.742 -116688.17 -117400.74 -79537.552 196938.294 -79558.937 197184.288 -117625.35
                   -30.105216 12.1764238 17.9263979 5.66065372 7.20245367 7.58225954 5.77032482 324.302093 2139.95124 .215170022
                   .143913953 .071770887
  14500      .145  .037772345  .50920956 .824975893 9.38210139  42.419089 91.6999186 9.60478827 42.6960795 92.7597573   -35689.6
                   -75888.023 111577.529 -35689.657 -75887.978 111577.541 112061.859 -36003.282 -76083.251 -36110.725 -76135.344
                   112220.478  -147267.2 -40198.321 187465.519 188145.111 -148065.14 -40079.969  -148331.2 -40024.618 188355.822
                   6.14592099 22.5656722 -28.722394 5.99809018 7.33182399 7.83303085 6.11162369 324.433043 2140.20418 .217351018
                   .147252325 .073117302
  15000       .15  .689865317 .680876553  .30528E-4 95.6768401 24.2788373 23.5643641 96.6851806 24.6950282  23.640918 113971.359
                   -57412.421 -56561.456 113971.358 -57412.473 -56561.403 -56622.288 114416.176 -57774.425 114570.358 -57902.468
                   -56653.205 170532.762 -171383.83 851.069857 1152.13699 171038.465  -172190.6 171223.562 -172472.83  1249.2635
                   26.2652873 -26.093611 -.17472264 6.19899733 7.68926793 7.99224442 6.31415733 324.794421 2140.36549 .220401946
                   .148409321 .075774752
  15500      .155  .499406638 .041926746 .831039846 8.89605749 91.3644814 43.2446552 8.87109812 92.2713055 43.9100962 -34752.962
                   111373.293 -76622.846 -34752.904  111373.28 -76622.891  -77070.42  -34715.72 111793.102 -34704.117 111924.624
                    -77210.17 41869.9864 146126.184 -187996.17 -188863.52 42354.6998 146508.822 42506.0523 146628.742 -189134.79
                   -22.347408 -6.4750866 28.8277617 6.40188891 7.84693498 8.34925505 6.51968666 324.953458  2140.7262 .221564048
                   .151481034 .078407092
  16000       .16  .155648251 .907206755 .311317521 63.0128261 .960575212 79.5317293 63.8727785 .935607038 80.2250071 -92492.523
                   -11419.847 103911.264 -92492.558 -11419.787  103911.24 104246.613 -92960.259 -11317.153 -93121.554 -11270.393
                   104363.154  -196403.8 81072.7713 115331.026 115563.766 -197206.87 81643.1061 -197484.71 81851.1617 115633.547
                   -12.475907 30.1198731 -17.644192 6.73809952 8.09978078  8.4777773 6.85913478 325.209472  2140.8559 .224912859
                   .153636455 .079768918
  16500      .165  .904131845 .147661669 .321067632  62.227861 80.1591579 1.13382704 62.6877523 81.1551639 1.19125739 91914.6882
                   -104320.29 12406.9094 91914.6523 -104320.31 12406.9696 12648.9867 92165.8427 -104805.41  92253.672 -104966.42
                   12717.3059 79507.6828 -196234.97 116727.284 117454.401 79516.8561 -196971.26 79536.3662 -197220.09 117683.727
                   30.0687852 -12.151612  -17.91836 6.85661226  8.3984107 8.77821122 6.97890397 325.510929 2141.15999 .226612024
                   .155359646 .083211314
  17000       .17  .037293132 .510991367 .824613859 9.38067243 42.4299969  91.709523 9.60271984 42.7123737 92.7741403 35686.8815
                   75897.7797 -111583.37 35686.9389 75897.7345 -111583.38  -112069.9  35999.702 76096.5832 36106.8367   76149.87
                   -112229.18 147270.323 40210.7955 -187481.12 -188166.48 148069.601 40096.8812 148336.015 40043.0333 -188379.05
                   -6.1068103 -22.605118 28.7160906 7.19404718 8.52778051 9.02897793 7.32020043 325.641878 2141.41293 .228793972
                   .158698864  .08455771
  17500      .175  .691641055 .682491239 .301556E-4 95.6740361 24.2773086 23.5621971 96.6810373 24.6927767 23.6376529 -113969.69
                   57410.6133  56558.855 -113969.69 57410.6656 56558.8024 56618.7458 -114413.94 57772.0207  -114567.9 57899.8285
                   56649.2922 -170528.49 171380.354 -851.86319 -1153.2749 -171032.69 172185.961  -171217.2 172467.731 -1250.5362
                   -26.299069 26.1245333 .173653543 7.39495552 8.88523288 9.18819472 7.52273581 326.003269 2141.57424 .231844908
                   .159855627 .087215019
  18000       .18  .500241416 .041663266 .830913358 8.89467226 91.3717529 43.2496717 8.86901023 92.2823092 43.9176526  34750.256
                   -111377.72   76627.29 34750.1983 -111377.71 76627.3347 77076.5025   34712.01 -111799.24 34700.0332  -111931.3
                   77216.8128 -41877.136 -146127.91 188005.046  188875.74 -42364.492 -146511.25  -42516.78 -146631.33 189148.111
                   22.3660773 6.45470883 -28.825568 7.59784633 9.04290079 9.54521137 7.72826406 326.162306 2141.93496  .23300699
                   .162927329 .089847228
  18500      .185  .155519798  .90662481 .311240523 63.0137603 .961311514 79.5409498 63.8742588 .936697624 80.2388378 92493.2085
                   11424.2231 -103917.29 92493.2438 11424.1628 -103917.26 -104254.86 92961.2206 11323.1965 93122.6335 11276.9595
                   -104372.15 196410.507 -81069.081 -115341.43 -115578.06 197216.082 -81638.024 197494.783 -81845.674 -115649.11
                   12.4707578 -30.110211 17.6420101 7.93405684 9.29574326 9.67373206 8.06771207 326.418315 2142.06466 .236356121
                   .165082912 .091209149
  19000       .19  .904239992 .147660392 .321192294 62.2279918 80.1535456 1.13300097 62.6880119 81.1467139 1.18999364 -91914.785
                   104316.638 -12402.389 -91914.749 104316.662 -12402.449 -12642.796 -92166.001 104800.385 -92253.863 104960.957
                   -12710.558   -79512.3 196231.411 -116719.11 -117443.18 -79523.205 196966.386 -79543.305  197214.82 -117671.52
                   -30.070583 12.1515592 17.9218385   8.052569 9.59437301 9.97416563 8.18748037 326.719772 2142.36875 .238055391
                   .166805931 .094651574
  19500      .195  .037366737 .510829443 .824743272 9.38053707 42.4269501 91.7063074  9.6024969 42.7078072 92.7693128 -35686.624
                   -75895.055 111581.416 -35686.681 -75895.009 111581.428 112067.212 -35999.328 -76092.843 -36106.418 -76145.799
                   112226.258 -147268.11 -40208.328 187476.438 188160.056 -148066.54 -40093.516 -148332.68 -40039.382 188372.057
                   6.11283383 22.6015363 -28.718344 8.39000481 9.72374283 10.2249332 8.52877818 326.850721 2142.62169 .240237126
                   .170144956 .095997981
  20000       0.2  .691303566 .682261335 .297259E-4 95.6748283 24.2779704  23.561546 96.6822057 24.6937643  23.636681  113970.16
                   -57411.396 -56558.074  113970.16 -57411.448 -56558.021 -56617.673 114414.575 -57773.086 114568.595 -57900.986
                   -56648.128 170528.181 -171381.61  853.42714 1155.41285 171032.248 -172187.66 171216.723 -172469.58  1252.8587
                   26.2926523 -26.120133 -.17241213 8.59091312 10.0811944 10.3841494 8.73131351 327.212111   2142.783 .243287994
                   .171301776 .098655283
  20500      .205  .500049152 .041714834 .830858031 8.89488834 91.3715982  43.249247 8.86933259 92.2820596 43.9170158 -34750.678
                    111377.63 -76626.914  -34750.62 111377.617 -76626.959 -77075.992 -34712.584 111799.098 -34700.664 111931.146
                   -77216.253 41876.3381 146128.238 -188004.58 -188875.09 42363.4083 146511.682 42515.5892  146631.81  -189147.4
                   -22.361779 -6.4587022 28.8246081 8.79380391 10.2388619 10.7411649 8.93684172 327.371148 2143.14372 .244450113
                   .174373514 .101287513
  21000       .21  .155580973   .9067554 .311236735   63.01349 .961246531 79.5394596 63.8738441 .936600159 80.2366017  -92493.01
                   -11423.837 103916.314 -92493.045 -11423.777 103916.289  104253.53 -92960.949 -11322.655 -93122.331 -11276.373
                   104370.695 -196409.33 81069.2688 115340.066 115576.185 -197214.48 81638.2937 -197493.03 81845.9584 115647.068
                    -12.47321 30.1123795 -17.641903  9.1300143 10.4917052 10.8696856 9.27628956 327.627158 2143.27341 .247799207
                   .176529082 .102649419
  21500      .215  .904281325  .14767801 .321183242 62.2275816 80.1545631 1.13313957 62.6873862 81.1482523 1.19020526 91914.4819
                    -104317.3 12403.1475  91914.446 -104317.32 12403.2077  12643.832 92165.5839  -104801.3 92253.4027 -104961.95
                   12711.6886 79511.2383 -196231.77 116720.532 117445.132 79521.7519 -196966.88 79541.7141 -197215.35  117673.64
                   30.0712708 -12.152284 -17.921586 9.24852651  10.790335 11.1701197 9.39605794 327.928615 2143.57751 .249498459
                   .178252113 .106091828
  22000       .22   .03735994 .510831964 .824729771 9.38060689 42.4274562 91.7072651 9.60260577 42.7085706 92.7707512 35686.7568
                   75895.5073   -111582. 35686.8143 75895.4621 -111582.01 -112068.01 35999.5122 76093.4697 36106.6223 76146.4798
                   -112227.13 147268.825 40208.6478 -187477.47 -188161.48 148067.522 40093.9576  148333.75 40039.8575 -188373.61
                   -6.1122778 -22.601592 28.7181088 9.58596226 10.9197048 11.4208871 9.73735564 328.059564 2143.83044 .251680231
                   .181591171 .107438235
  22500      .225  .691349366 .682292735 .298516E-4 95.6748393 24.2777976  23.561829 96.6822265 24.6935041 23.6371023 -113970.17
                   57411.1915 56558.4132 -113970.17 57411.2438 56558.3606 56618.1364 -114414.58  57772.805 -114568.61 57900.6813
                   56648.6324 -170528.53  171381.41  -852.8832 -1154.6686 -171032.72  172187.39 -171217.24 172469.289 -1252.0489
                   -26.293523 26.1207338 .172776282  9.7868705 11.2771564 11.5801034 9.93989087 328.420954 2143.99175 .254731122
                   .182747983 .110095544
  23000       .23   .50008716 .041706821 .830873999 8.89490187 91.3714339 43.2492104 8.86935346 92.2818118 43.9169597 34750.7045
                   -111377.53 76626.8813 34750.6469 -111377.52  76626.926 77075.9462 34712.6207 -111798.96 34700.7046   -111931.
                   77216.2037 -41876.279 -146128.16 188004.443 188874.906 -42363.326 -146511.58 -42515.499  -146631.7   189147.2
                   22.3626286 6.45808183 -28.824885 9.98976135  11.434824 11.9371191 10.1454192 328.579991 2144.35248 .255893229
                    .18581971 .112727775
  23500      .235  .155564924 .906730707  .31124148 63.0135383 .961253754 79.5395629  63.873918 .936611144  80.236759 92493.0456
                   11423.8798 -103916.38 92493.0809 11423.8196 -103916.36 -104253.62 92960.9974 11322.7156 93122.3851 11276.4389
                    -104370.8 196409.438 -81069.261 -115340.18 -115576.34 197214.621 -81638.282 197493.182 -81845.946 -115647.24
                   12.4725669 -30.111969 17.6420373 10.3259718 11.6876671 12.0656398 10.4848671 328.836001 2144.48217 .259242324
                    .18797528  .11408968
  24000       .24  .904264071 .147672213 .321179788 62.2276511 80.1544161 1.13311939 62.6874916 81.1480311 1.19017466 -91914.533
                   104317.204 -12403.037 -91914.497 104317.228 -12403.097 -12643.682 -92165.654 104801.169  -92253.48 104961.809
                   -12711.525   -79511.4 196231.726 -116720.33 -117444.85 -79521.972 196966.823 -79541.955 197215.289 -117673.33
                   -30.070984 12.1520457 17.9214896  10.444484  11.986297 12.3660737 10.6046355 329.137458 2144.78627 .260941579
                    .18969831 .117532091
  24500      .245  .037359151 .510834259 .824728503 9.38059639 42.4273832 91.7070592 9.60258924 42.7084593 92.7704399 -35686.737
                   -75895.442 111581.873 -35686.794 -75895.397 111581.886 112067.838 -35999.484 -76093.378 -36106.591 -76146.381
                    112226.94 -147268.68 -40208.602 187477.282 188161.216 -148067.32 -40093.894 -148333.53 -40039.789  188373.32
                   6.11221322 22.6016428 -28.718087 10.7819197 12.1156668 12.6168412 10.9459331 329.268407  2145.0392 .263123345
                   .193037363 .118878499
  25000       .25  .691345841  .68228905 .298416E-4 95.6747945  24.277846 23.5617669 96.6821586 24.6935767 23.6370107  113970.14
                   -57411.249 -56558.339  113970.14 -57411.301 -56558.286 -56618.036 114414.548 -57772.883 114568.567 -57900.766
                   -56648.523 170528.426 -171381.44  853.01496 1154.84747 171032.584 -172187.43  171217.09 -172469.33 1252.24361
                   26.2934562 -26.120663 -.17274739  10.982828 12.4731184 12.7760575 11.1484684 329.629797 2145.20051 .266174232
                   .194194176 .121535806
  25500      .255  .500081321 .041707917 .830872685 8.89489368 91.3714777 43.2492471 8.86934093 92.2818796 43.9170164 -34750.689
                   111377.557 -76626.914 -34750.631 111377.544 -76626.959 -77075.992 -34712.599 111798.998  -34700.68 111931.037
                   -77216.254 41876.3277 146128.175  -188004.5 -188874.99 42363.3934 146511.596 42515.5734 146631.717 -189147.29
                   -22.362498 -6.4581667 28.8248623 11.1857188 12.6307859 13.1330731 11.3539967 329.788834 2145.56124 .267336341
                   .197265906 .124168036
  26000       .26  .155567857 .906735884 .311240353 63.0135383 .961253324 79.5395814 63.8739175 .936610352 80.2367844 -92493.046
                   -11423.877 103916.394 -92493.081 -11423.817 103916.369 104253.639 -92960.997 -11322.711 -93122.385 -11276.434
                   104370.814 -196409.45 81069.2638 115340.186  115576.35 -197214.64 81638.2857  -197493.2 81845.9505 115647.248
                   -12.472684 30.1120555 -17.642005 11.5219292 12.8836291 13.2615939 11.6934445 330.044844 2145.69093 .270685437
                   .199421476 .125529942
  26500      .265  .904268401 .147673567 .321180738  62.227653 80.1544301 1.13312192 62.6874947 81.1480506 1.19017828 91914.5346
                   -104317.21  12403.051 91914.4988 -104317.24 12403.1111 12643.6999 92165.6563 -104801.18 92253.4825 -104961.82
                   12711.5445 79511.3877 -196231.74 116720.349  117444.88 79521.9564 -196966.84 79541.9379  -197215.3 117673.366
                   30.0710559 -12.152101 -17.921516 11.6404415 13.1822589 13.5620278 11.8132129 330.346301 2145.99502 .272384692
                   .201144506 .128972353
  27000       .27  .037359668 .510833329 .824729209 9.38059727 42.4273966 91.7070863 9.60259082 42.7084806 92.7704829 35686.7385
                    75895.454 -111581.89  35686.796 75895.4088  -111581.9 -112067.86  35999.487 76093.3957 36106.5941 76146.3995
                   -112226.97 147268.698 40208.6128 -187477.31 -188161.26 148067.348 40093.9087  148333.56 40039.8054 -188373.37
                   -6.1122555 -22.601622  28.718099 11.9778772 13.3116287 13.8127952 12.1545106  330.47725 2146.24796 .274566458
                   .204483559  .13031876
  27500      .275  .691345691  .68228916 .298393E-4 95.6748033 24.2778345 23.5617784 96.6821715 24.6935601 23.6370268 -113970.15
                   57411.2352 56558.3525 -113970.15 57411.2874 56558.2999 56618.0535 -114414.56 57772.8654 -114568.57 57900.7469
                    56648.542 -170528.45 171381.433 -852.98751 -1154.8119 -171032.61 172187.421 -171217.12 172469.322 -1252.2049
                   -26.293453 26.1206654 .172740549 12.1787854 13.6690804 13.9720115 12.3570459  330.83864 2146.40927 .277617346
                   .205640372 .132976067
  28000       .28  .500081771 .041707785  .83087249 8.89489447 91.3714695 43.2492363  8.8693423 92.2818656 43.9169985 34750.6901
                   -111377.55 76626.9043 34750.6324 -111377.54  76626.949 77075.9775 34712.6009 -111798.99 34700.6828 -111931.03
                   77216.2378 -41876.317 -146128.17 188004.488 188874.967 -42363.377 -146511.59 -42515.555 -146631.71 189147.267
                   22.3625081 6.45815648 -28.824859 12.3816763 13.8267479 14.3290272 12.5625742 330.997676 2146.76999 .278779455
                   .208712101 .135608298
  28500      .285   .15556741 .906734791 .311240468 63.0135356 .961252836 79.5395732 63.8739139 .936609787 80.2367744 92493.0437
                   11423.8744 -103916.39 92493.0789 11423.8142 -103916.36 -104253.63 92960.9947 11322.7082 93122.3821 11276.4308
                   -104370.81 196409.443 -81069.265 -115340.18 -115576.34 197214.627 -81638.286 197493.189 -81845.951 -115647.24
                   12.4726665 -30.112037 17.6420086 12.7178867 14.0795911 14.4575479  12.902022 331.253687 2146.89968  .28212855
                   .210867671 .136970203
  29000       .29   .90426764  .14767332 .321180695 62.2276512  80.154429 1.13312173 62.6874915 81.1480505 1.19017824 -91914.533
                   104317.213  -12403.05 -91914.497 104317.237  -12403.11   -12643.7 -92165.654  104801.18  -92253.48 104961.821
                   -12711.544 -79511.387 196231.734 -116720.35 -117444.88 -79521.955 196966.834 -79541.936 197215.301 -117673.37
                   -30.071043 12.1520912 17.9215149 12.8363989 14.3782209 14.7579818 13.0217904 331.555144 2147.20378 .283827805
                   .212590701 .140412615
  29500      .295  .037359521 .510833706 .824729052 9.38059736 42.4273947 91.7070858 9.60259079 42.7084766 92.7704798 -35686.739
                   -75895.452 111581.889 -35686.796 -75895.407 111581.902  112067.86 -35999.487 -76093.392 -36106.594 -76146.396
                   112226.964  -147268.7 -40208.611 187477.309 188161.252 -148067.35 -40093.906 -148333.56 -40039.802  188373.36
                   6.11224353 22.6016306 -28.718096 13.1738346 14.5075907 15.0087493 13.3630881 331.686093 2147.45672 .286009572
                   .215929755 .141759022
  % % % % % %   Final time step,  PLTFIL  dumps plot data to ".PL4" disk file.
  Done dumping plot points to C-like disk file.
  30000       0.3  .691345757 .682289219 .298398E-4 95.6748029 24.2778369 23.5617758 96.6821715 24.6935628 23.6370241 113970.145
                   -57411.238 -56558.349 113970.145  -57411.29 -56558.297 -56618.051 114414.555 -57772.868 114568.575  -57900.75
                   -56648.539 170528.442 -171381.44 852.993436  1154.8179 171032.606 -172187.42 171217.113 -172469.32 1252.21141
                   26.2934546 -26.120666 -.17274199 13.3747429 14.8650423 15.1679656 13.5656233 332.047482 2147.61803 .289060459
                   .217086567 .144416329

Extrema of output variables follow.   Order and column positioning are the same as for the preceding time-step loop output.
Variable maxima :  48.3809591 32.9950628 10.4002741 126.358761 2123.54525 2901.11355 518.926961 .1938862E7 .1007241E8 123978.216
                   161596.181  149549.66 123978.226  161596.32  149549.72 168933.318 124860.853  180263.76 125891.649 189775.236
                   176901.564 222062.445 231127.202 262926.209 286156.678 234260.778 240477.002 241782.281 242319.303 294779.195
                   219.956721 131.571961 101.981734 13.3747429 14.8650423 15.1679656 13.5656233 332.047482 2147.61803 .289060459
                   .217086567 .144416329
Times of maxima :      .02057     .02059     .02147     .02431      .0213     .02083     .02402     .02104       .021     .03333
                        .0213     .02837     .03333      .0213     .02837     .02826     .03324     .02112     .03307     .02104
                       .02629      .0354     .02325     .02837     .02831     .03541     .02337     .02098     .02348     .02837
                       .02057      .0216     .02147        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
Variable minima :         0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0 -130976.93
                   -147184.96 -169955.76 -130976.99 -147184.93 -169955.54 -196233.57 -132259.02 -154979.05 -141442.41 -158928.97
                   -198335.28 -261933.66 -210571.21  -321294.3 -369456.51 -280859.75 -217267.24  -292207.2 -222015.45 -388013.76
                   -200.88495 -181.64543  -72.02387        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0
Times of minima :       .1E-4      .1E-4      .1E-4        0.0        0.0        0.0        0.0        0.0        0.0     .02431
                       .03038     .02083     .02431     .03038     .02083     .02101     .02418     .03043     .02402     .03049
                         .021     .02621     .03261     .02116     .02103     .02624      .0325     .02618     .03256     .02102
                       .02155     .02059     .02859        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0

Blank card terminating all plot cards.            |BLANK PLOT

  ---- Initial flux of coil  "X0001A"  to  "      "  =  -4.11465208E-02
  ---- Initial flux of coil  "X0001B"  to  "      "  =  -9.37636140E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0001C"  to  "      "  =  9.37677286E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0002A"  to  "      "  =  -3.68391776E-02
  ---- Initial flux of coil  "X0002B"  to  "      "  =  -9.37629160E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0002C"  to  "      "  =  9.37665999E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.

Card of names for time-step loop output.          |  9049A 9049B 9049C T_MANAT_MANBT_MANC1_2LTC1_2LTA1_2LTBT_OPOAT_OPOBT_OPOC
Output voltage differences for pairs of A6 names  |-5T_MANAT_MANCT_MANBT_MANAT_MANCT_MANB1_2LTC1_2LTB1_2LTA1_2LTC1_2LTB1_2LTA
Output voltage differences for pairs of A6 names  |-5T_OPOAT_OPOCT_OPOBT_OPOAT_OPOCT_OPOB
Blank card ending requests for output variables.  |BLANK OUTPUT

The data case now ready to be solved is a statistical overvoltage study that involves  NENERG = 50   simulations.
Closing or opening times for  "STATISTICS"  switches are to be varied randomly according to a Normal   distribution.   The following
is a listing of switches that are to have closing or opening times varied randomly.
          Entry    Switch      From        To         Columns 15-24        Columns 25-34       Reference switch number
         number    number       bus       bus          (in seconds)         (in seconds)       (0 implies independence)
              1        10    XX0012    XX0013             0.020000             0.000833               0
              2        11    XX0014    XX0015             0.020000             0.000833               0
              3        12    XX0016    XX0017             0.020000             0.000833               0
In addition to variation of the switching time that is caused by each switch`s own distribution, there is the added random delay
that is the same for all switches.  This added random delay is called "reference angle," and it has a uniform distribution over the
time interval  0.00000000E+00   to  3.60000000E+02   degrees at frequency  6.00000000E+01   (data fields  DEGMIN, DEGMAX, and STATFR
of the  STARTUP file).   However, if  "ITEST"  (columns 9-16 of the  STATISTICS  miscellaneous data card) is positive, the reference
angle is set to zero, and there is no such added random delay.
In the following output, for each simulation there will be a tabulation of switch times that were used, followed by a display of
peak values that occurred during the simulation.  Format for this latter output is identical to that for the extrema of a
conventional (non-statistical) simulation.
Well, almost identical!  Output of the reference angle in degrees has been added at the extreme left in otherwise blank space.

                       XX0013     XX0015     XX0017     TERRA      TERRA      TERRA      TERRA      TERRA      TERRA      9049A
  Reference angle      MEASUC     MEASUB     MEASUA     PRMANA     PRMANB     PRMANC     PROPOA     PROPOB     PROPOC

                       9049B      9049C      T_MANA     T_MANB     T_MANC     1_2LTC     1_2LTA     1_2LTB     T_OPOA     T_OPOB
 

                       T_OPOC     T_MANA     T_MANB     T_MANC     1_2LTC     1_2LTA     1_2LTB     T_OPOA     T_OPOB     T_OPOC
                                  T_MANC     T_MANA     T_MANB     1_2LTB     1_2LTC     1_2LTA     T_OPOC     T_OPOA     T_OPOB

                       XX0012     XX0014     XX0016     TERRA      TERRA      TERRA      TERRA      TERRA      TERRA      XX0013
                       XX0013     XX0015     XX0017     PRMANA     PRMANB     PRMANC     PROPOA     PROPOB     PROPOC     MEASUC

                       XX0015     XX0017
                       MEASUB     MEASUA
             Random switching times for simulation number  1  :
                                  10  2.6631773E-02   11  2.8287203E-02   12  2.5762842E-02
             ==== Table dumping for all subsequent restorations.  Time [sec] = 1.75000000E-02

 153.161           26.2346052 23.9707056 28.8313432 2675.36463 .2193657E7 .1871234E7 .7401924E7 .9932042E7 .7575345E7 -167600.14
                   -190529.04 189574.184 -167600.09 -190528.95 189574.212 204743.725 -196843.81  -205662.3 -197099.99 -198270.72
                   197180.667 -253837.03 -207883.69 252452.683  265693.83 -263116.65 -210630.77 -269588.81 -213557.99 266600.391
                     -161.971 154.824758 -169.79795 14.3137387 280.191783 216.867731 1556.77111 3813.22962 3550.96245 .177316494
                   .153475205 .185236288
Times of maxima :      .02725     .02888     .02769     .02695     .02946     .02789       .027     .02962     .02778     .02695
                       .02946     .02789     .02695     .02946     .02789     .02774     .02686     .02947       .027     .02962
                       .02778     .02749     .03251     .02945     .02946     .02748     .03242      .0273     .03228     .02934
                       .02725     .02888     .02769        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  2  :
                                  10  3.6287359E-02   11  3.4966930E-02   12  3.7022331E-02

 347.353           36.5683944 11.1581516 6.70988764 795.737078 27074.2332 196415.787 1700.56394  .128398E7 .9444857E7 -145289.43
                   176782.505 -180931.29 -145289.45  176782.45  -180931.3  -207697.8 -150660.51 179753.955 -156723.27 187810.853
                   -198046.34 -232774.42 227380.565 -274272.52 -304647.54 -248019.18 230859.786  -258496.9 240268.155 -317250.56
                   191.228644 105.632152 -81.913904 12.7990743 14.4616304 27.8303765 14.1310553 187.917237 3203.10895 .185629206
                   .153435017  .13942342
Times of maxima :      .03687     .03968     .04351     .04078     .03905     .03743     .04063     .03924     .03745     .04078
                       .03905     .03743     .04078     .03905     .03743     .03733     .04068     .03916     .04063     .03924
                       .03745     .04277     .04091     .03744      .0373     .04267       .041     .04269     .04113     .03723
                       .03687     .03968     .04351        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  3  :
                                  10  2.0510918E-02   11  2.0454304E-02   12  2.0835751E-02

  7.8473           44.1804369 42.5191362 3.89560208 128.503808 3290.16555 1763.14428 134.360272 .7232841E7 .3607897E7 -132084.02
                   173893.294 157460.749 -132084.03 173893.363 157460.755 -175641.22  -131759.8 197615.078 -135060.31  197021.26
                    -194611.9 -256187.33 242321.353 -318835.59 -371817.12 -271700.25 255066.135 -277023.26 256927.274 -391605.28
                   -210.19143 -206.20169 62.4147585 13.3595839 15.3267083 14.4580296 13.5061202 1857.28966 554.795008 .279440416
                   .239659698 .132186074
Times of maxima :      .02204     .02107     .02193     .02464     .02164     .02675      .0248     .02158      .0215     .02464
                       .02164     .02675     .02464     .02164     .02675     .02155     .02465      .0215      .0248     .02158
                        .0215      .0267     .02361     .02165     .02151     .02672     .02362      .0266     .02382      .0215
                       .02204     .02107     .02193        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  4  :
                                  10  2.4307124E-02   11  2.5684952E-02   12  2.6494674E-02

  114.33           19.2870591 5.52576196 35.7533987 1265.04177 1256.26355  932.56451 918268.774 2871.54809 2296.42814 151412.932
                   -151302.47 147123.076 151412.931 -151302.47 147123.008 156986.156 -173800.56 -163709.32 -186696.15 -169650.13
                   163517.383 -265723.11 -238459.59 218380.668 229705.382 -300889.28 -253010.22 -326753.77 -258763.34 237740.031
                   138.877857 74.3354691 -189.08569 13.6415327 13.6484692  13.348651  113.29262 14.8086218 14.3499757 .180142971
                    .13986095 .217629945
Times of maxima :      .03005     .02987     .02803     .03463     .03045     .02935     .02749     .03044     .02955     .03463
                       .03045     .02935     .03463     .03045     .02935     .02946     .02755     .03036     .02749     .03044
                       .02955     .02736      .0326     .02989     .02976     .02754     .03261     .02751     .03252     .02965
                       .03005     .02987     .02803        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  5  :
                                  10  3.0472440E-02   11  3.0787178E-02   12  2.9668878E-02

 217.357            30.254782 40.4392271 8.26602894 1962.62458 104439.605 1949.74278 .1750872E7 .3408165E7   .20668E7 159772.463
                   -178701.36 -159624.87  159772.51 -178701.46 -159624.96 -177377.95 172716.351 -199030.92 189215.402 -194045.16
                   -190154.42 225995.921 -285540.48 -257249.64 -287672.69  236035.13  -309716.7 237792.463 -329919.92 -304063.67
                   173.939018  201.09507 90.9177042 13.8242477 18.7902982 13.5829986 265.053156 1653.32421 357.360354 .195836996
                   .236429407 .144243292
Times of maxima :      .03215     .03136     .03452     .03401     .03193     .03507     .03382     .03193     .03488     .03401
                       .03193     .03507     .03401     .03193     .03507     .03491     .03386     .03182     .03382     .03193
                       .03488     .03472     .03195     .03683     .03695     .03465     .03181     .03478     .03176     .03693
                       .03215     .03136     .03452        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  6  :
                                  10  2.6760688E-02   11  2.5282682E-02   12  2.6629403E-02

 123.247           44.8513709 7.81461752 50.1109904 1898.11406 1700.73642 3237.12378 .2047675E7 2580.77347 .3299252E7 -159031.43
                   -156725.32 173364.955 -159031.25 -156725.31 173365.065 190860.111  -180679.5 -166239.07 -190097.83  -166596.6
                   193734.799 -304816.07 -224327.71 265525.692 295088.773 -352130.96 -233247.78 -383212.47 -246656.89 316772.739
                   -211.78142 88.4003253 -223.85484 13.4215162 13.6353929 14.8607946 288.549336 15.0034048 625.456123 .291439554
                   .148896299 .250524082
Times of maxima :      .02733     .02732     .02823     .02749     .03006     .02792     .02775     .03029     .02772     .02749
                       .03006     .02792     .02749     .03006     .02792      .0278     .02764     .03015     .02775     .03029
                       .02772     .02759     .03292     .02793      .0299     .02777      .0328     .02774     .03269      .0298
                       .02733     .02732     .02823        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  7  :
                                  10  2.4071989E-02   11  2.4538479E-02   12  2.5552532E-02

 96.2967           14.9747186 10.0033939 35.4435807 118171.333 1591.39114 .1462642E7 .7443272E7 11048.5479 .8618235E7 -179037.77
                   -155422.05 188350.836 -179037.84 -155422.02 188350.739 201951.294 -203121.09 -159706.11 -197119.23 -176379.73
                   197664.493 -284269.09 -228692.62 227374.784 222361.458 -312261.34 -236809.97 -326138.11 -249361.25  241689.51
                   -122.37123 100.016968 188.264656 19.0716482 13.6310466 187.288048 2505.03767  15.109359 2305.92651 .166143905
                   .147926424 .181896848
Times of maxima :      .02798     .02642     .02614     .02671     .02954     .02838     .02671     .02975     .02859     .02671
                       .02954     .02838     .02671     .02954     .02838     .02845     .02661      .0295     .02671     .02975
                       .02859     .02644      .0315     .02901     .02858     .02657     .03152     .02655     .03166     .02874
                       .02798     .02642     .02614        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  8  :
                                  10  3.5843943E-02   11  3.6179610E-02   12  3.6813406E-02

 359.271           39.4955804  17.285409 5.49474879 126.839425 130.257627 .4552366E7 390.488983 842.937647 .1530748E8 -131225.89
                   132982.263 -195765.02 -131225.87 132982.316 -195764.86 -217144.34 -137194.59   139649.6 -139588.37 145926.763
                   -200714.27 -233225.38 227253.386  -288382.2 -309620.68 -232850.42 225557.666 -242763.55 246938.759 -322760.74
                    198.73495 -131.47399 74.1265727  12.586194 12.7823953 811.508234 12.8019482 13.0735445 5503.18761 .195929479
                   .164410094 .126567414
Times of maxima :      .03649     .03676     .03829     .04157      .0374      .0369     .04223     .03761     .03706     .04157
                        .0374      .0369     .04157      .0374      .0369     .03689     .04213     .03734     .04223     .03761
                       .03706     .04253     .04099     .03702     .03707     .04244     .04105      .0423     .03922     .03725
                       .03649     .03676     .03829        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  9  :
                                  10  3.4936047E-02   11  3.3430356E-02   12  3.5983650E-02

 324.033           29.1869257  38.944109  11.561924 933.867664  46458.604 3292.41305  3226.5344 .1165169E8 .3262312E7 -147140.35
                   177267.308 -173915.67 -147140.27 177267.145 -173915.69 -190712.93 -156327.32 204975.797 -173259.28 199058.786
                   -193629.32 -215736.31 258688.046 -261312.73 -287402.39 -215313.48  276090.92 -218309.24 277822.218 -304426.96
                   170.841815 -197.34262 107.526387 12.8895936  17.241377 14.0069481 13.7074432 3348.64215 854.123217 .154284172
                    .21213842  .14888899
Times of maxima :      .03552      .0374     .03741     .04168     .03776     .03614     .04186     .03788     .03613     .04168
                       .03776     .03614     .04168     .03776     .03614     .03604     .04191     .03781     .04186     .03788
                       .03613     .04368        .04     .03791     .03598     .04371     .03996     .04348     .04005     .03589
                       .03552      .0374     .03741        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  10  :
                                  10  2.6812938E-02   11  2.7950039E-02   12  2.8177745E-02

 164.471           24.8630459 16.6753269 8.82445355 1310.02019 2187.13898 657315.442 2944.32532 .6441537E7 .1015256E8 151976.707
                   -162307.56 185892.707 151976.689 -162307.46 185892.672 208028.612 165510.672 -184728.98 170400.303   -196652.
                   198372.122 206227.935 203942.444  232540.83 233542.693 205440.612 205024.628 209445.781 207050.905 242589.934
                    -157.6802 129.132981 -93.938563 13.5891766 14.3007593 97.7387857 15.0013503 1312.59068 3909.72463 .161435298
                   .149224743 .142999925
Times of maxima :      .02744      .0286     .03014     .03335     .02912       .028     .03344     .02935     .02802     .03335
                       .02912       .028     .03335     .02912       .028     .02789      .0334     .02927     .03344     .02935
                       .02802     .03451     .04036     .02916     .02909     .03437     .04024     .03427     .04014     .02894
                       .02744      .0286     .03014        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  11  :
                                  10  3.4947254E-02   11  3.5439276E-02   12  3.6063837E-02

 327.489           29.0941018 12.1914917 11.7448677  360.30103 877.847797  .270624E7  1594.2959 3175.23666 .1133826E8 -139145.75
                   146394.825  -192028.1  -139145.7 146394.845 -192028.03 -211658.46 -149296.32  165523.53 -155456.89 172745.336
                    -198915.6 -212361.05 240706.506 -234616.56 -243973.19 215555.061 240490.582 -222316.94 255285.435 -259784.61
                   170.569932 110.415088 108.373741 12.6679286 12.9877441  363.03495 13.3338214 14.4903627 4875.17305 .163990983
                   .147685081  .14296288
Times of maxima :      .03562     .04079     .03788     .04157     .04024     .03615     .04182     .04025     .03616     .04157
                       .04024     .03615     .04157     .04024     .03615     .03599     .04165     .04012     .04182     .04025
                       .03616     .04377     .04018     .03621      .0362     .05124     .04027     .04201     .04038     .03636
                       .03562     .04079     .03788        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  12  :
                                  10  3.4011027E-02   11  3.5095004E-02   12  3.5489282E-02

 317.798           17.0187489 8.99626068 22.9867047 384.990815 3146.71996 2881.00919 1762.73253 .2848467E7  .158948E7 139519.406
                   172458.567 -169747.97 -139507.94 172458.551 -169747.96  -184100.1  -146914.8 190401.604 157455.923 192440.019
                   -188732.19 -214577.59 223055.736 -221158.73 -215148.92 -220749.58 231394.661 -224332.55 239641.533 -223727.15
                   130.455927 94.8486198 151.613669 12.7379491 14.1957469 13.9779067 14.3694768 851.414929 467.989585 .152216999
                   .147482605 .163423772
Times of maxima :      .03468     .04005     .03709     .04118     .03939      .0353     .03654     .03944     .03525     .03404
                       .03939      .0353     .04118     .03939      .0353     .03533      .0435     .03936     .03654     .03944
                       .03525     .04379     .03974     .03732     .03738     .04372     .03962     .04358     .03952     .03708
                       .03468     .04005     .03709        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  13  :
                                  10  2.4787045E-02   11  2.3623581E-02   12  2.4010882E-02

 102.234           17.6966454 71.1180943  32.073353 2859.81277 2892.24921 873.669123 .3839668E7 .1276035E7 3177.82723 -169528.74
                   169864.114 146339.105 -169528.65 169864.066 146338.962 151716.824 -192345.75 184929.836 -195265.64 -187786.77
                   172771.351 -219632.87 306316.856 286382.872  308885.39 -229403.17 336085.182 -245787.16  357896.48 312711.566
                   133.028739  266.67976 179.090349 14.8508182 14.6295747 13.3989276 989.982165 347.124431 14.7109682 .177867013
                   .340385291 .186865393
Times of maxima :       .0305     .02538     .02459     .02501     .02474     .02741     .02518      .0281     .02768     .02501
                       .02474     .02741     .02501     .02474     .02741     .02755     .02513     .02475     .02518      .0281
                       .02768     .02527     .02482     .02797     .02798      .0254     .02489     .02552     .02501     .02786
                        .0305     .02538     .02459        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  14  :
                                  10  2.2947872E-02   11  2.2759117E-02   12  2.2156484E-02

 47.6644           17.6035399 38.5812894 17.9472274 3205.74332 2308.28786 2851.10252 .2961503E7 .2277549E7 183434.869 -173051.36
                   163647.645 169438.345 -173051.28  163647.77  169438.39 181339.037 -185952.17 191398.634 -192766.25 190775.851
                   180619.853 -225439.12 297201.101 266459.582 289124.236 230307.623 330900.156 -245864.37 362374.754 299596.703
                   -132.67833  -196.4212 133.967262 14.9997865   15.32254 14.0643863 688.346511 587.864729 62.8367591 .182869778
                   .244974368 .181660371
Times of maxima :       .0265     .02332     .02296     .02554     .02392     .02716     .02573     .02391      .0272     .02554
                       .02392     .02716     .02554     .02392     .02716     .02706      .0257      .0238     .02573     .02391
                        .0272     .02554     .02358     .02909     .02899     .03456     .02377     .02533      .0237     .02896
                        .0265     .02332     .02296        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  15  :
                                  10  3.3773989E-02   11  3.4902520E-02   12  3.4909683E-02

 317.735           14.7875605 17.2243932 20.1006738 1605.63786 5117.72963 2163.65711 3175.06189 .5956416E7 .1423139E7   -155593.
                   176230.231 -162045.54 -155592.91 176230.224 -162045.49 -180094.21 -166914.94 195344.769 -172743.58 196424.946
                   -188231.63 241815.665 229979.366 -214559.88 -219300.44 247634.361 239268.182 264610.626 246209.317 -226116.77
                   121.604114 -131.24174 -141.77685 13.4783396  14.504233 14.1887491 17.2160792  2097.2281 170.444955 .153635107
                   .156667929 .170837667
Times of maxima :      .03445     .03839     .03549     .04062     .03899     .03507       .043     .03893     .03527     .04062
                       .03899     .03507     .04062     .03899     .03507     .03512     .04075     .03889       .043     .03893
                       .03527     .03567     .03898     .03723      .0371     .03574     .04098     .03588     .04083     .03697
                       .03445     .03839     .03549        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  16  :
                                  10  2.0296431E-02   11  2.1781287E-02   12  1.9250479E-02

  13.147           21.6923633 44.6775778 15.2499317 16470.6736 .3970034E7 2301.75051 .2451999E7 .2246085E8 .2866534E7 -176516.17
                   195489.875 -163575.85 -176516.19  195489.79 -163575.92 -190173.98 -179437.65 223359.432 -191287.31 203879.598
                   -192492.24 -233512.26 230012.067 206669.287 211310.947 -240427.99  251042.95 -243186.72 247261.952   213683.2
                   147.283276 -211.37071 123.490614 14.6347465 765.818994 14.5383624 484.570839 10570.5281 738.295447 .163011459
                   .160798294 .160842267
Times of maxima :       .0209     .02237     .02376     .02449      .0229     .02149     .02422      .0228     .02146     .02449
                        .0229     .02149     .02449      .0229     .02149     .02139      .0245     .02276     .02422      .0228
                       .02146     .02645     .02271     .02872     .02857      .0264     .02265     .02624      .0227     .02858
                        .0209     .02237     .02376        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  17  :
                                  10  3.3906177E-02   11  3.2324400E-02   12  3.1613981E-02

 272.868           33.2906483 20.6351075 34.8981169 283804.438  117.24506  1929.2023 .9988776E7 922.647535 .1737779E7 183001.475
                   -138266.64 -159389.15  183001.43 126165.203 -159389.21 -177144.69 203439.912 -131323.28 198296.819 -146991.53
                   -189176.29 319176.238 -245451.45 -261287.43  -285438.4  351203.62 -273390.97 356738.493 -296033.44 -299586.36
                   182.457251 -143.64925 186.810377 52.8457455 12.8386326 13.9899244  3871.0192 13.1458574 284.227184  .24637735
                   .160238468 .247006939
Times of maxima :      .03446     .03406     .03566     .03292     .03865     .03704     .03282     .03348     .03695     .03292
                       .03164     .03704     .03292     .03865     .03704     .03691     .03278     .03338     .03282     .03348
                       .03695     .03508     .03299     .03705     .03693       .035     .03313     .03493      .0332     .03693
                       .03446     .03406     .03566        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  18  :
                                  10  3.5634091E-02   11  3.5263235E-02   12  3.6429263E-02

 347.774           37.7152094 18.9284506 9.47453497 792.459148 3398.77787 300870.658 2302.92548 .2683776E7 .9749344E7 -145245.07
                   174967.219 -183400.46   -145245. 174967.093 -183400.46 -208603.32 -153230.79 181695.895 -163588.84 191962.804
                   -198186.64 -225489.98   246428.9 -283262.47 -318392.07 -237631.34 265249.079 -239521.39 280348.985 -332297.67
                    194.20404 -137.58071  97.337223 12.6977497 13.8477452 59.0969538 13.4069367 475.864949 3226.11078 .188277322
                   .186960737 .146823935
Times of maxima :      .03622     .03813     .03786     .04217     .03841     .03678     .04245     .03861     .03679     .04217
                       .03841     .03678     .04217     .03841     .03678     .03668     .04232     .03852     .04245     .03861
                       .03679     .04224     .04068     .03679     .03666     .04223     .04053      .0421     .04052     .03665
                       .03622     .03813     .03786        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  19  :
                                  10  3.6944012E-02   11  3.7046471E-02   12  3.7076380E-02

 357.809            43.841396 36.9737235 4.26507263 119.642359 3079.13546 148262.072 132.265041 .3339648E7 .7360585E7 -127448.56
                   171775.698 -179770.89 -127448.52  171775.74 -179770.64 -201049.05 -129838.64 186395.459  -134003.1 193850.024
                   -197080.74 -251129.53 243307.266 -316369.73 -369801.04 -271624.11 255692.132  -281746.8  265238.77 -390709.08
                   -209.38337 -192.28553 65.3075236 12.5651141 14.0792704 21.7901858 12.7064536 457.224058 1785.93119 .273497547
                   .229846327  .12746746
Times of maxima :      .03855     .03761     .03835     .04069     .03819     .03778     .04098     .03803     .03807     .04069
                       .03819     .03778     .04069     .03819     .03778     .03795     .04087     .03813     .04098     .03803
                       .03807     .04321     .04026     .03818     .03805     .04311     .04016     .04317     .04027     .03802
                       .03855     .03761     .03835        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  20  :
                                  10  3.2785127E-02   11  3.3016222E-02   12  3.3544455E-02

 278.724           15.5523145 27.1826954 39.4346468 2819.98601 1677.78781 3436.06516 .2989688E7 3153.56984 .7972187E7 169115.174
                   156453.328  -175333.4 169115.303 156453.357 -175333.26 -199178.48 189798.015 164882.146 192847.432 172527.509
                   -197365.05 290708.673 259468.776 -218265.43 -222948.47 326032.787 280303.259 348832.615 290678.889  -232981.2
                   124.708919 -164.87175 -198.58159 14.8041984 13.2906017 14.3192706 1086.70225 14.7246046 1897.90341 .159334605
                   .182908671  .23084512
Times of maxima :      .03609     .03484     .03411     .03472     .03769     .03643     .03457     .03773     .03667     .03472
                       .03769     .03643     .03472     .03769     .03643     .03654     .03461      .0376     .03457     .03773
                       .03667     .03447     .03954     .03751      .0373     .03458     .03959     .03454     .03969     .03728
                       .03609     .03484     .03411        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  21  :
                                  10  3.8187621E-02   11  3.7570178E-02   12  3.5877020E-02

 355.528           29.1037485 25.8243755 34.3437773  3521.8653 270511.198   2693.591  .331419E7 .3235323E7  .233076E7 -176171.19
                   182689.423  167792.43 -176171.18  182689.45 167792.299 189254.024 -193262.67 193290.968 -193777.42  193552.18
                   190932.137 -279142.73 264914.747 -263161.34 -283811.48 -312525.19  277162.82 -318657.36 300183.928 -302435.43
                   -170.59821 -160.69964 185.320742 14.4414091 42.0361487   13.65466 715.335921 1176.03323 621.329503  .23415325
                    .16084015 .228708903
Times of maxima :      .03962     .03824     .03977     .04038     .03885     .04415     .04047     .03874     .04437     .04038
                       .03885     .04415     .04038     .03885     .04415     .04429      .0403      .0387     .04047     .03874
                       .04437     .04233     .04036     .03892     .03893     .04237     .04048     .04226      .0406     .03907
                       .03962     .03824     .03977        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  22  :
                                  10  2.1848780E-02   11  2.2237140E-02   12  2.1667005E-02

 41.5695           29.1631915 43.2751402 16.7619983 3279.71648   3184.091 706.454794 .3959654E7 .2869458E7 2423.46139 -173789.49
                   172834.087 144069.453  -173789.5 172834.224 144069.559 160979.951 -185100.23 195630.878 -195484.88 192500.682
                   164904.991 -214895.12 307719.004 260705.957 289045.943 -221542.58  338157.72 -223948.89 364656.737  305300.55
                   -170.77234 -208.02678 129.468136 14.6731051 15.6907015 13.4478035 933.359617 1237.60946 14.5321129 .189701851
                   .267892083 .169424917
Times of maxima :      .02361     .02281      .0248      .0254      .0234     .02661     .02528     .02326     .02635      .0254
                        .0234     .02661      .0254      .0234     .02661      .0265      .0253     .02328     .02528     .02326
                       .02635     .02592      .0234     .02853     .02841     .02604     .02327     .02616      .0232     .02835
                       .02361     .02281      .0248        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  23  :
                                  10  3.0564187E-02   11  3.2100785E-02   12  3.1713235E-02

 257.951           21.4319513 33.0748575 38.3112079 512684.212 1291.18241  2404.5841 .2707734E7 2753.65661 2991.48758 185444.405
                    151741.11 -164700.07 185444.378 151741.033 -164700.03  -165230.7 196068.725 -162595.14 192032.367 -168423.17
                   -170883.56 272886.781 -303771.42 -252986.98 -263619.14 305218.505 -336177.83 328195.916 -356014.44 -280847.65
                   146.396555 -181.86494 -195.73249 59.0751441 13.2239662 13.3428935 1468.63184  15.250153  14.656816 .192638126
                   .210782567 .259040046
Times of maxima :      .03211      .0336     .03234     .03284     .03812     .03654     .03273     .03309     .03676     .03284
                       .03812     .03654     .03284     .03812     .03654     .03655     .03275     .03317     .03273     .03309
                       .03676     .03466     .03289     .03657     .03647     .03477     .03291      .0348     .03303     .03634
                       .03211      .0336     .03234        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  24  :
                                  10  2.3446995E-02   11  2.3884675E-02   12  2.2739176E-02

 93.9398           14.5174601 20.5495785 15.4404439 2400.85774 1409.28757  3302.2728  .185993E7 3320.65702 .6541977E7 -164659.58
                   -153207.93 174013.591 -164659.53 -153207.89 174013.587 197273.783 -183986.59 -158534.53 -189540.57 -174195.88
                   196698.948 -220010.74 232653.705 227489.883  238731.54 -225507.38 238812.318 -229207.43 256368.965 251052.609
                   -120.48842 143.351242 124.259583 14.9099055 13.6758668 14.8305164 305.033636 16.8460581 1992.55399 .160511179
                    .17186564 .159375119
Times of maxima :      .02744     .02562     .02341     .02401     .02975     .02801     .02425     .03205     .02799     .02401
                       .02975     .02801     .02401     .02975     .02801     .02792     .02408       .032     .02425     .03205
                       .02799      .0262      .0246     .02785     .02796     .02616      .0247     .02596     .02483     .02809
                       .02744     .02562     .02341        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  25  :
                                  10  2.4611113E-02   11  2.4784854E-02   12  2.5454302E-02

 95.9071           16.6170984 20.3751756 35.0516331 2535.63881 2262.58669 528894.467 .1862517E7 157329.826 .9221734E7 -166114.07
                   -163144.35 185494.848  -166114.2 -163144.35 185494.729 203498.781 -187285.57 -171584.59 -189548.27 -179990.32
                   197943.416 -292831.12 -251569.53 214674.064 215019.577  -320544.8 -273543.51 -344156.31   -282983. 223365.065
                   -128.90733 142.741639 187.220814 15.0518435 13.9053163 66.8084418  752.94095 35.6200274 2589.75008 .165403753
                   .172834859 .217614405
Times of maxima :      .02795     .02669     .02602     .02664     .02957     .02831     .02644     .02971     .02852     .02664
                       .02957     .02831     .02664     .02957     .02831     .02841     .02653     .02967     .02644     .02971
                       .02852     .02634     .03142       .029     .02913     .02648     .03149     .02644     .03157     .02921
                       .02795     .02669     .02602        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  26  :
                                  10  2.0501821E-02   11  2.0540975E-02   12  2.1063359E-02

 18.1506           47.0519689 41.4235135 4.12039331 120.929597 44170.5372 2043.74339 251.267265 .6511158E7 .4878235E7 -128132.28
                   177210.033 -160696.52  -128132.3  177210.07 -160696.31 -184292.71 -130868.57 190129.358 -137523.77 196684.545
                   -195918.45  -254096.2 244948.639 -323330.29 -373595.04 -271628.99 257542.704 -280626.69 263790.557 -392562.53
                   -216.91466 -203.52767 64.1902899 13.3596395 15.7985375 14.4725505 13.5137832  1262.7909 895.139046 .285538513
                   .243088225 .133755846
Times of maxima :      .02206     .02112     .02187     .02457     .02168     .02133     .02435     .02153     .02152     .02457
                       .02168     .02133     .02457     .02168     .02133     .02153     .02441     .02157     .02435     .02153
                       .02152     .02669     .02376     .02168     .02154     .02662     .02367     .02669     .02379     .02152
                       .02206     .02112     .02187        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  27  :
                                  10  2.2711189E-02   11  2.3087341E-02   12  2.2845576E-02

 65.6492           10.3636748 39.2027483 35.4736175 93051.1476 2072.05755 833.796441 .8744691E7 464424.866 1951.05121 -178421.75
                   -161016.65  145803.67 -178421.53 -161016.62 145803.737 151409.855 -198336.06 179675.995   -197723. 185294.315
                   159639.961 -237863.07 318217.864 261515.019 283445.254 -232499.07 360815.722 -241348.04 382968.837 289768.042
                   -101.80214 197.996839 188.344412 18.1224836 15.3006565 13.3164631  2056.6406 184.072946 13.9176603 .145937367
                   .274442397 .218031166
Times of maxima :       .0245     .02457     .02351     .02381     .03125     .02757     .02404     .02402     .02733     .02381
                       .03125     .02757     .02381     .03125     .02757     .02737     .02393     .02414     .02404     .02402
                       .02733     .02614     .02402     .02917     .02924     .02611     .02398     .02592     .02403     .02931
                        .0245     .02457     .02351        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  28  :
                                  10  2.5116882E-02   11  2.4621395E-02   12  2.4790678E-02

  80.481           20.7053316 37.3155929 46.5367581 .1294797E7 1527.05786 2756.17795 .8336763E7 218844.898 3314.16813 -187843.68
                   -154646.32 168449.594 -187843.63 -154646.19 168449.563 166686.449  -204759.7 -166617.12 -197534.14   -181467.
                   174131.575 -287258.62 -261100.91  258929.34 282729.134 -322862.98 303278.256   -335512. 321104.783 293869.415
                   -143.89347 193.172443 215.723801 155.721138 13.7482504 14.0096654  2591.2516 39.1671171 15.5584432   .1789329
                   .244698746 .256022277
Times of maxima :       .0257     .02619     .02537     .02583     .03059     .02822     .02574     .03084     .02843     .02583
                       .03059     .02822     .02583     .03059     .02822     .02819      .0258     .03073     .02574     .03084
                       .02843     .02607     .03088     .02863     .02857     .02601     .02568     .02604     .02575     .02854
                        .0257     .02619     .02537        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  29  :
                                  10  3.6246622E-02   11  3.6952294E-02   12  3.5738007E-02

 355.666            28.885175 29.7134322  55.758307 3478.48347 1261.21063 2844.00785 .9942633E7 3492.79976 .7208691E7 -175748.29
                    151364.66 -169364.78 -175748.32 151364.738 -169364.81  -196601.9  -203505.7 162056.396 -198275.59 175888.049
                   -197010.01 -244951.32 296592.563 -253998.91 -278759.11  259565.65 339651.567 274966.273 356274.616 -289254.03
                   169.956391 -172.37585 236.131969 14.2677299 13.1086302 13.9337102 3123.63198 14.7154886 1789.06683 .154324347
                   .220691643 .261607731
Times of maxima :      .03683     .03753     .03754     .04022     .03814     .03746     .04008     .03806      .0374     .04022
                       .03814     .03746     .04022     .03814     .03746     .03734     .04012     .03824     .04008     .03806
                        .0374     .04236      .0402     .03785      .0378     .03708     .04007      .0372     .04001     .03783
                       .03683     .03753     .03754        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  30  :
                                  10  2.5274167E-02   11  2.4042417E-02   12  2.4775682E-02

 90.8165           29.2707529 48.3797962 33.0344665 .1873784E7 2367.92803 2687.65645 .8648049E7 507979.756 249559.834 -189581.78
                   -164300.85 167729.773  -189581.8 -164300.82 167729.755 182661.922 -207084.66 -179703.48 -197678.29 -185429.76
                   182195.643  -282692.8 -234732.16 290392.592 318521.111 -299233.28  255669.77 -314020.49 -265943.76 332597.057
                   171.086975 219.954077 181.753863 196.571582  14.012179  14.103055 3637.53195 75.6445233 54.0162634 .223156665
                   .263314416 .170039121
Times of maxima :      .03094     .02588     .02539     .02599      .0286     .02822     .02597     .02879     .02794     .02599
                        .0286     .02822     .02599      .0286     .02822     .02818     .02584     .02867     .02597     .02879
                       .02794     .02603     .03255     .02855     .02846     .02607     .02559     .02622     .03275     .02836
                       .03094     .02588     .02539        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  31  :
                                  10  3.4892673E-02   11  3.5324139E-02   12  3.5003334E-02

  333.07           47.5543854 7.33794302 38.3929799 1526.84773 1240.17784 .1094194E7  279205.04 2024.33779  .146973E8 -154643.56
                   151099.622 -187234.28 -154643.64 151099.668 -187234.01 -216921.69 -171446.03 144354.207  -182893.6 160476.141
                    -200439.8 307300.258 253473.064 -245579.86 -250609.09 348921.626 260373.182 373766.813 262584.522 -265808.32
                    218.06968 -85.661794 195.941266 13.3716538 12.9518425 230.121736 56.0231085 13.3742487  4251.6563 .223285614
                   .138315952 .236250468
Times of maxima :      .03553       .036     .03648     .04121     .03898     .03578     .04106     .03875     .03605     .04121
                       .03898     .03578     .04121     .03898     .03578      .0359     .04107     .03897     .04106     .03875
                       .03605     .03586     .04098     .03807     .03823     .03589     .04104     .03598     .04118     .03628
                       .03553       .036     .03648        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  32  :
                                  10  2.9717668E-02   11  2.9881528E-02   12  3.0327005E-02

 228.378           47.8839292 43.1628698 15.7509196 2175.49351 .1418687E7 1072.05297 3208.34721  .857071E7 523637.034 162177.719
                   -188218.16 -148950.25 162177.633  -188218.2  -148950.1 -166735.63 164338.192 -204409.99  173077.35  -197642.5
                    -185478.4 260757.367 -270617.66 280244.108  332972.73 282274.346 -291502.19 290282.723 -296790.72  355937.95
                   218.823969 207.756756 -125.50267 13.4115768 162.613728 13.4726354 14.4987388 2387.26882 70.5457432 .258279636
                    .25408942  .16746547
Times of maxima :      .03128     .03046     .03096     .03331     .03102     .03575     .03353     .03081     .03596     .03331
                       .03102     .03575     .03331     .03102     .03575     .03593      .0335     .03088     .03353     .03081
                       .03596     .03376     .03117      .0307     .03079      .0338     .03111     .03376     .03128     .03085
                       .03128     .03046     .03096        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  33  :
                                  10  2.9195081E-02   11  2.9973861E-02   12  2.9951107E-02

 196.638           27.9408878  40.524607 28.8879574 172474.894  932636.64 170.126742  .147666E8 .7975177E7 206172.792  180356.23
                   -186740.14 136292.326 180356.073 -186740.19 136292.198 165090.983 208631.217 -202633.46  200471.01 -197366.44
                   181164.717 225482.971 -289388.79 -239176.23 264949.141  231403.62 -323246.76 245703.123 -336403.44 270472.077
                    167.15528 201.307245 -169.96458 34.0299346  80.496629 12.9423126 4438.63258 2673.17352 28.9456354 .176336803
                   .193012065 .175836727
Times of maxima :      .03103     .03054     .03262     .03296     .03113     .03016     .03309     .03101     .03035     .03296
                       .03113     .03016     .03296     .03113     .03016     .03029     .03301     .03103     .03309     .03101
                       .03035     .03366     .03113     .03783     .03077     .03544     .03101     .03548     .03106     .03085
                       .03103     .03054     .03262        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  34  :
                                  10  3.0213620E-02   11  2.8256848E-02   12  3.1340422E-02

 214.683           52.5552269 14.9949529 31.2739617 1844.00516 2031.14267 1890.13262 3235.46651 248412.363 .6289918E7 158404.801
                   -160553.43 -158939.09 158404.876  -160553.4 -158939.12 -181956.05  172108.98 -176779.24 173348.516 -182168.52
                   -196581.09  301666.53 -249449.27 -233756.13 -253047.45 343244.811 -269108.32  360032.55 -285953.34 259737.104
                   229.249268 122.453881 -176.84446 13.8146642 13.8235743 14.0925347 15.9802525 81.1414243 1031.41964 .276474991
                    .14535979 .231428365
Times of maxima :      .03184     .02892     .03192     .03251      .0295     .03455      .0325     .02969     .03448     .03251
                        .0295     .03455     .03251      .0295     .03455     .03439     .03241     .02958      .0325     .02969
                       .03448     .03431      .0325     .03668      .0366     .03439     .03236     .03442     .03232     .03128
                       .03184     .02892     .03192        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  35  :
                                  10  3.1782212E-02   11  3.2309402E-02   12  3.0820178E-02

  241.01           13.2871036 26.8129333 13.1496774 1344.17031 505.584838 105968.213 3177.80717  112687.95 .3602834E7 152402.263
                   -141251.86 -178738.99 152402.246 -141251.96 -178738.96 -193077.43 168101.549 -166584.15 172771.149 -178903.66
                   -194597.57 217849.465 229748.762 -231003.99 -240655.23 219527.227  237702.67 224635.257 -249374.61   -256865.
                   115.269699 -163.74655 -114.67204 13.3776429 13.0017769  21.790972 15.6272726 23.1824455 1326.89641 .152563964
                   .178852461 .150954214
Times of maxima :      .03568     .03403     .03151     .03212     .03348     .03625     .03209     .03334      .0364     .03212
                       .03348     .03625     .03212     .03348     .03625      .0362     .03218     .03338     .03209     .03334
                        .0364     .03422      .0407     .03628      .0364     .03412     .04062     .03398     .03333     .03652
                       .03568     .03403     .03151        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  36  :
                                  10  3.6378364E-02   11  3.7811086E-02   12  3.5425215E-02

 351.257           24.6893645 40.0951378 21.6635238 2859.07763 .3227688E7 291474.826 .1937125E7 .1991635E8  .736564E7 -169520.98
                   193530.429 -183180.93 -169521.03 193530.348 -183180.98 -203953.21 -181111.57 218713.908 -189770.08 202764.506
                    -197083.1 -225860.26 231039.778 -220093.42 -237723.96 -233137.63 238901.147 -244175.81 249516.325 -229952.11
                   157.128497  -200.2377 147.185338  13.491258 363.730591 39.2514011 377.114028 9236.17765 2415.14848 .157934213
                   .153587544 .172531053
Times of maxima :      .03697     .03841     .03984     .04057     .03896     .03757     .04032     .03887     .03756     .04057
                       .03896     .03757     .04057     .03896     .03757     .03743     .04048     .03884     .04032     .03887
                       .03756     .04252     .04048     .03867     .03882     .04248     .04028     .04234     .04023     .03889
                       .03697     .03841     .03984        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  37  :
                                  10  2.6057239E-02   11  2.5722847E-02   12  2.5588186E-02

 121.249           33.5723779 17.8212973  38.236588   78909.95 2582.49789 2559.33682 .9945435E7 296853.782 .2633076E7  -178072.7
                   -166615.08 166367.919 -178072.73 -166614.98 166367.778 189372.402 -211301.81 -176265.22 -198276.88 -183306.69
                   191815.433  -299559.4 -270268.08 273424.084 289062.433 -321080.86 -280301.54 -347138.67 -292439.36 293056.061
                   -183.22767 133.496432 195.541781 18.8828728 14.5014012 14.2060347  2820.0278 87.7440998 591.897772 .197695851
                   .199885997 .232669424
Times of maxima :      .02665     .02903     .02623     .02675     .02937     .02701     .02674     .02962      .0273     .02675
                       .02937     .02701     .02675     .02937     .02701     .02718     .02661      .0295     .02674     .02962
                        .0273     .02682     .03172     .02935     .02929     .02687     .03179     .02701     .03192     .02943
                       .02665     .02903     .02623        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  38  :
                                  10  3.3661797E-02   11  3.5804979E-02   12  3.4040980E-02

 324.412           38.9211427 14.1542027 32.8890355 1787.10464 245.460406 .1920059E7 541441.263 1125.52421  .852574E7   157741.6
                   137436.447 -189719.43 157741.535 137436.346 -189719.39 -206087.76 181278.009 138118.597 185533.683 149639.812
                   -197621.68 321684.669 226036.229 -300038.76  -317261.9 353817.605  228729.99 377469.243 239658.483 -320178.77
                   197.284421 -118.97144 -181.35334 13.3916869 12.7676747 198.024113  106.27199 13.0643535 3901.65333  .25958858
                   .146084484 .186524735
Times of maxima :      .03644     .03639     .03462     .03501     .03857     .03694     .03507     .03885     .03697     .03501
                       .03857     .03694     .03501     .03857     .03694     .03683     .03512     .03872     .03507     .03885
                       .03697     .03491     .04041     .03698      .0369     .03493     .04054     .03506     .04066     .03681
                       .03644     .03639     .03462        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  39  :
                                  10  2.3694835E-02   11  2.3605108E-02   12  2.3554327E-02

 76.2468            3.2251672 42.9985395 47.5101003 106081.766 1587.79893  129.99744 .1132804E8 .1297969E7 240.457509 -178741.96
                   -155378.81 132849.438 -178741.75 -155378.88 132849.435 135130.199 -205043.12 -166155.18 -198910.93 187853.235
                   137360.938 -248029.99 312682.735 242333.384 262666.995 -255797.79  364761.26 -258336.73 386381.061 272307.086
                   -56.790556 207.360892 217.968118 27.0220367 14.0298038 13.1738366  3069.4097 176.686399  13.327761 .130542961
                   .263126889 .243294556
Times of maxima :      .02484     .02511     .02416     .02445     .02987     .02755     .02469     .02456     .02739     .02445
                       .02987     .02755     .02445     .02987     .02755     .02762     .02457      .0298     .02469     .02456
                       .02739     .02671     .02448     .02987     .02975     .02676     .02461     .02679     .02457     .02968
                       .02484     .02511     .02416        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  40  :
                                  10  2.8286299E-02   11  2.6197435E-02   12  2.8895150E-02

 160.149           36.5587838 9.42788183 7.35407832 1100.53096 2745.07622 26613.5161 2565.73922  158214.08 .7681102E7 149318.119
                   -168333.34 176770.856 149318.149 -168333.29 176770.898 205563.432  160476.68 -167195.81 166436.174 -180011.72
                   197229.837 241356.247 -209858.71 273820.265 302681.651 258112.803 -209369.98 267143.874 -218120.16 313737.373
                   -191.20351  -97.09728 -85.755923 13.2835704 13.7778686 15.3761805 14.6611934 28.5917087 2672.20393 .200483146
                   .148085049 .142836441
Times of maxima :      .02887     .03183     .03189     .03264     .03104     .02943     .03236     .03124     .02944     .03264
                       .03104     .02943     .03264     .03104     .02943     .02933      .0325      .0311     .03236     .03124
                       .02944     .03457     .03097     .02944      .0293     .03458     .03111     .03466     .03117     .02928
                       .02887     .03183     .03189        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  41  :
                                  10  2.3395573E-02   11  2.3323902E-02   12  2.4924808E-02

 101.023           17.0826642 26.0799164 46.7466858 .2969121E7 2779.01321 349117.642 .1712952E8 128936.279 .3261146E7 -192788.31
                   -168688.36 184519.593  -192788.2 -168688.31 184519.614 186473.118 -222075.23 173558.014  -201529.6 -179300.67
                   193625.984 -275291.63 -235289.59 255072.801 266828.605 -296098.15 -246657.06 -286594.77 -256945.92 285550.101
                   -130.70067 161.492775 216.209819 670.548527 14.5256629 41.3515406 7220.76461 36.0001295 843.683254 .178991957
                   .194872443 .171875388
Times of maxima :      .02699     .02493     .02552     .02593     .02931     .02764     .02606     .03164     .02741     .02593
                       .02931     .02764     .02593     .02931     .02764     .02746     .02591     .02439     .02606     .03164
                       .02741     .02577     .03128     .02936     .02945     .02578     .03136     .02592     .03147     .02956
                       .02699     .02493     .02552        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  42  :
                                  10  3.4144450E-02   11  3.4389451E-02   12  3.5240267E-02

 316.438           21.1560411 16.2942057 17.5522833 1319.84845 3270.65661 3151.47501 2633.59224 .4120422E7 .3688672E7 -152099.46
                   173699.364 -172506.47 -152099.38 173699.357 -172506.43  -191027.3 -160782.44 194291.957 -167158.17   195560.9
                   -194840.21 229080.255  245035.05  -232198.7 -245494.98 -228510.92 251027.063  -241813.1 255836.611 -251227.18
                   145.451164 -127.64876 132.485031 13.0230804 14.3397798 14.3043583 15.1937589  1647.6354 1246.01036 .153156558
                   .159123072 .163518879
Times of maxima :       .0348     .03878     .03678     .04096     .03935     .03539     .04114     .03942     .03539     .04096
                       .03935     .03539     .04096     .03935     .03539      .0353      .0411     .03927     .04114     .03942
                       .03539     .03599     .03934     .03758     .03745     .04326     .03933     .04323     .03952     .03734
                        .0348     .03878     .03678        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  43  :
                                  10  2.3602292E-02   11  2.3025882E-02   12  2.2874084E-02

  69.164           3.77103765 39.9187011  37.724596 3238.84882 1744.91138 133.119124 .6680614E7 .3993302E7 564.210738 -173382.54
                   157246.369 134435.038 -173382.29 157246.509 134435.058 139032.387 -193527.41 183050.284 -196763.71 195500.796
                   142085.206 -243923.24 316567.189 253290.015 272085.901 -251671.03 369062.019  -259388.4 391261.353 278711.168
                   -61.408775 199.796649 194.228206 15.4587084 14.7721243 13.1788676 1501.06348 521.972933 13.4024843  .13722576
                   .267276913 .235437248
Times of maxima :      .02459     .02456     .02353     .02376     .02416      .0275     .02404     .02396     .02742     .02376
                       .02416      .0275     .02376     .02416      .0275     .02732     .02393     .02406     .02404     .02396
                       .02742     .02607     .02415     .02929     .02921     .02594     .02402     .02593     .02397     .02929
                       .02459     .02456     .02353        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  44  :
                                  10  2.4502719E-02   11  2.4199877E-02   12  2.4284886E-02

 75.2216           12.0324504 40.0890837 50.5109576 356276.232 1031.80007 1926.28782 .1149904E8 192735.389 2626.18673 -184684.71
                   -148427.16 159355.745 -184684.56 -148427.05 159355.709  156468.91  -207112.9 -161477.38 -198989.08 -180843.11
                   167079.627 -264364.76 288124.135 245474.786  257378.99 -292664.74 335160.957 -318088.62  357385.82 258066.771
                   -109.69253 200.222585  224.74643 84.9629112 13.6800512 13.5390004 3147.04363 33.5170999 14.2807101 .146848028
                   .244470703 .261878242
Times of maxima :      .02509     .02571     .02485     .02523     .03017     .02771     .02528     .03035     .02791     .02523
                       .03017     .02771     .02523     .03017     .02771     .02771     .02529     .03033     .02528     .03035
                       .02791     .02529     .02513     .02818     .02825     .02551     .02521     .02543     .02522     .02838
                       .02509     .02571     .02485        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  45  :
                                  10  2.0397781E-02   11  2.0216784E-02   12  2.1040439E-02

  15.039           40.9922957 37.8263603 4.61954069 134.283025 124336.995  2138.7974 904.909086 .8107382E7 .1827744E7 -135021.52
                   179188.726  161767.38 -135021.48 179188.469 161767.364 -178803.14 -140307.08 201814.749  -146755.8 197427.785
                   -189444.72 -261516.07  244528.32 -316656.39 -365271.67 -273952.18 249721.459 -275412.62 251302.361 -386150.57
                   -202.46554    -194.49 67.9672031 13.3659807 20.1249358 14.8329164 13.7021113  1852.1045 209.573696 .275381609
                   .232847733 .134643384
Times of maxima :      .02193     .02088     .02189     .02451     .02112     .02862     .02473     .02139     .02133     .02451
                       .02112     .02862     .02451     .02112     .02862     .02146     .02469      .0213     .02473     .02139
                       .02133     .02661     .02343     .02138     .02131     .02658     .02349     .02644     .02328     .02134
                       .02193     .02088     .02189        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  46  :
                                  10  2.7558953E-02   11  2.8496482E-02   12  2.7174408E-02

  170.06           31.3613822 24.9311315 69.9592069 14408.6868 2430.24866 3075.85611  .167984E8 3342.12134 .3395489E7 176464.315
                   -164978.53 171742.431 176464.321 -164978.58 171742.496 195444.801 209735.196 -160168.75 201381.899 -174408.33
                   194009.091 -266783.93 -299025.24 244033.519 228573.404 -295719.75  -331739.5  -309882.7 -343411.16 248163.041
                   -177.09145 157.895952 -264.49803 14.9714468 13.5696875  14.519213 4779.43036 14.5951238 1131.65381 .157478308
                   .178532071 .286207073
Times of maxima :      .02813     .02909     .03103     .03161     .02969     .02874     .03156     .02993     .02885     .03161
                       .02969     .02874     .03161     .02969     .02874     .02868     .03147     .02961     .03156     .02993
                       .02885     .02838      .0316     .02929     .02931     .02842     .03146      .0285     .03147     .02954
                       .02813     .02909     .03103        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  47  :
                                  10  2.4364720E-02   11  2.6285889E-02   12  2.6158434E-02

 108.524           10.9105488 13.0736645 32.8409221 1833.69534 1838.01632 904.752461 .2849528E7  .214553E7 2150.93448 -158285.13
                   -158335.41 146753.782 -158285.04 -158335.28 146753.718 151005.596 -190442.93 -181182.26 -192443.09 -190387.02
                   161903.254 -263936.58 -249554.93 210869.666 217362.082 -291183.46 -268020.19 -310960.24 -271261.83 222602.119
                   104.453573 114.340126 181.220645 14.3851677 14.2467628 13.3154111 747.348315 410.613293 14.0612543  .15258952
                   .158088911 .213890245
Times of maxima :      .03205     .02959     .02673     .02711     .02993     .02895     .02719     .03018     .02919     .02711
                       .02993     .02895     .02711     .02993     .02895     .02912      .0272     .03011     .02719     .03018
                       .02919     .02734     .03223     .02956      .0297      .0272     .03227     .02718     .03237      .0298
                       .03205     .02959     .02673        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  48  :
                                  10  2.8364314E-02   11  2.9955475E-02   12  2.8870797E-02

 204.823           24.6046033 49.0707968 11.1881182 86224.9596 .3727077E7 3264.30289 191934.378 .2151171E8 .3935535E7 178253.378
                   -194948.71 173636.063 178253.327 -194948.58 173636.096 198409.757 175147.541 -217255.73 180823.899 -203465.01
                    195473.47 247457.907 -264975.75 -219600.84 -230509.41 263816.844 -290642.51 280185.139 -286718.53 -239198.52
                   -156.85855 221.519292  -105.7739 16.7500093 708.825657 14.5428316 26.5378868 8697.74489 1259.62035 .186097622
                   .162911905 .161705289
Times of maxima :      .02899     .03053     .03225     .03267     .03097     .02954       .033      .0309     .02954     .03267
                       .03097     .02954     .03267     .03097     .02954     .02943     .03282     .03092       .033      .0309
                       .02954     .03456     .03083     .03647     .03657      .0347     .03083     .03475     .03101     .03665
                       .02899     .03053     .03225        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  49  :
                                  10  3.1863932E-02   11  3.4587575E-02   12  3.4449527E-02

 310.239           13.9104479 10.3835123  34.689238 2025.35396 1462.69237 1267.89414  .215673E7 337655.394 2983.04138  -160487.7
                   153863.006 -151448.87 -160487.68 153863.053 -151448.79 -161060.22 187441.567 169812.974 190420.069 184254.911
                   -170797.18 272784.216 254389.627 -212092.26 -213146.97 307443.282 272834.895 330168.398 277694.543 -213941.72
                   -117.94256 -101.89952 186.250471 14.1000371 13.5055109 12.9869387 525.865368 61.3069356  14.087043 .156634236
                   .148882418 .224317878
Times of maxima :      .03801     .03792     .03601     .04258     .03859     .03727     .03547     .03848      .0375     .04258
                       .03859     .03727     .04258     .03859     .03727     .03742     .03549     .03841     .03547     .03848
                        .0375     .03532     .04059     .03783     .03794     .03549     .04056     .03546     .04048     .03806
                       .03801     .03792     .03601        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  50  :
                                  10  2.3922609E-02   11  2.5883817E-02   12  2.5475224E-02

  111.77           9.65361653 11.1728057 38.3246031 128295.897 2298.00189 3221.70328  .766775E7  260452.15 220724.495 -179285.02
                   -163534.65 173211.012 -179285.06  -163534.7 173210.984 167984.668 -205599.35 -167654.98 -197223.63 -182452.69
                   181511.749 -272483.26 -250690.62 216392.773 214640.146 -297740.99 -263641.71  -314596.1 -266596.69 224012.898
                   98.2528194 105.701493 195.766706 20.1524972 13.7699874 13.8647282 2703.02689 42.8757823 31.7925319 .150068982
                   .151426188 .204871616
Times of maxima :      .02894     .02914     .02607     .02661     .02984     .02826     .02663     .02958     .02853     .02661
                       .02984     .02826     .02661     .02984     .02826     .02821     .02651     .02973     .02663     .02958
                       .02853     .02635     .03173     .02984     .02999     .02648     .03177     .02649     .03185     .02805
                       .02894     .02914     .02607        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3

 MAIN20 dumps OVER12 dice seed  SEEDSV =   2.3257023840000000E+09

Comment card.   Card index = 301.                 |C TENSOES FASE-TERRA
Comment card.   Card index = 302.                 |C                         MODTAB   AINCR  XMAXMX
Comment card.   Card index = 303.                 |C                          25-32   33-40   41-48
MODTAB, AINCR, XMAXMX =      3    0.050   10.000  |STATISTICS DATA                3
Statistical output of  node  voltage   0.1127E+06 |0      112677.T_MANAT_MANBT_MANC

1 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage at node  "T_MANA".   The base voltage for per unit printout is  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        22           1.1000000      1.23944700E+05             0             0          100.000000
        23           1.1500000      1.29578550E+05             2             2           96.000000
        24           1.2000000      1.35212400E+05             3             5           90.000000
        25           1.2500000      1.40846250E+05             2             7           86.000000
        26           1.3000000      1.46480100E+05             2             9           82.000000
        27           1.3500000      1.52113950E+05             5            14           72.000000
        28           1.4000000      1.57747800E+05             4            18           64.000000
        29           1.4500000      1.63381650E+05             6            24           52.000000
        30           1.5000000      1.69015500E+05             3            27           46.000000
        31           1.5500000      1.74649350E+05             6            33           34.000000
        32           1.6000000      1.80283200E+05            10            43           14.000000
        33           1.6500000      1.85917050E+05             4            47            6.000000
        34           1.7000000      1.91550900E+05             2            49            2.000000
        35           1.7500000      1.97184750E+05             1            50             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.44700000E+00     1.44852298E+00
                             Variance = 2.44040816E-02     2.35738043E-02
                   Standard deviation = 1.56218058E-01     1.53537631E-01

2 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage at node  "T_MANB".   The base voltage for per unit printout is  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        22           1.1000000      1.23944700E+05             0             0          100.000000
        23           1.1500000      1.29578550E+05             1             1           98.000000
        24           1.2000000      1.35212400E+05             1             2           96.000000
        25           1.2500000      1.40846250E+05             1             3           94.000000
        26           1.3000000      1.46480100E+05             2             5           90.000000
        27           1.3500000      1.52113950E+05             5            10           80.000000
        28           1.4000000      1.57747800E+05             8            18           64.000000
        29           1.4500000      1.63381650E+05             5            23           54.000000
        30           1.5000000      1.69015500E+05             7            30           40.000000
        31           1.5500000      1.74649350E+05             6            36           28.000000
        32           1.6000000      1.80283200E+05             7            43           14.000000
        33           1.6500000      1.85917050E+05             1            44           12.000000
        34           1.7000000      1.91550900E+05             3            47            6.000000
        35           1.7500000      1.97184750E+05             3            50             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.46300000E+00     1.46499855E+00
                             Variance = 1.97510204E-02     1.94660569E-02
                   Standard deviation = 1.40538324E-01     1.39520812E-01

3 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage at node  "T_MANC".   The base voltage for per unit printout is  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        23           1.1500000      1.29578550E+05             0             0          100.000000
        24           1.2000000      1.35212400E+05             2             2           96.000000
        25           1.2500000      1.40846250E+05             1             3           94.000000
        26           1.3000000      1.46480100E+05             3             6           88.000000
        27           1.3500000      1.52113950E+05             4            10           80.000000
        28           1.4000000      1.57747800E+05             1            11           78.000000
        29           1.4500000      1.63381650E+05             7            18           64.000000
        30           1.5000000      1.69015500E+05             6            24           52.000000
        31           1.5500000      1.74649350E+05            10            34           32.000000
        32           1.6000000      1.80283200E+05             4            38           24.000000
        33           1.6500000      1.85917050E+05             6            44           12.000000
        34           1.7000000      1.91550900E+05             4            48            4.000000
        35           1.7500000      1.97184750E+05             2            50             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.48700000E+00     1.48914243E+00
                             Variance = 1.95469388E-02     1.95874329E-02
                   Standard deviation = 1.39810367E-01     1.39955110E-01

4 ) -------------------------------------------------------------------------------------------------------------------------------
  SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY
4 ) -------------------------------------------------------------------------------------------------------------------------------
The following is a distribution of peak overvoltages among all output nodes of the last data card that have the same base voltage.
This distribution is for the maximum of the peaks at all output nodes with  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        26           1.3000000      1.46480100E+05             0             0          100.000000
        27           1.3500000      1.52113950E+05             1             1           98.000000
        28           1.4000000      1.57747800E+05             0             1           98.000000
        29           1.4500000      1.63381650E+05             3             4           92.000000
        30           1.5000000      1.69015500E+05             0             4           92.000000
        31           1.5500000      1.74649350E+05             9            13           74.000000
        32           1.6000000      1.80283200E+05            15            28           44.000000
        33           1.6500000      1.85917050E+05             8            36           28.000000
        34           1.7000000      1.91550900E+05             8            44           12.000000
        35           1.7500000      1.97184750E+05             6            50             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.59400000E+00     1.59723047E+00
                             Variance = 7.53979592E-03     7.29639747E-03
                   Standard deviation = 8.68319982E-02     8.54189526E-02

Statistical output of  node  voltage   0.1127E+06 |0      112677.1_2LTC1_2LTA1_2LTB

5 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage at node  "1_2LTC".   The base voltage for per unit printout is  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        23           1.1500000      1.29578550E+05             0             0          100.000000
        24           1.2000000      1.35212400E+05             1             1           98.000000
        25           1.2500000      1.40846250E+05             1             2           96.000000
        26           1.3000000      1.46480100E+05             0             2           96.000000
        27           1.3500000      1.52113950E+05             3             5           90.000000
        28           1.4000000      1.57747800E+05             2             7           86.000000
        29           1.4500000      1.63381650E+05             2             9           82.000000
        30           1.5000000      1.69015500E+05             5            14           72.000000
        31           1.5500000      1.74649350E+05             0            14           72.000000
        32           1.6000000      1.80283200E+05             5            19           62.000000
        33           1.6500000      1.85917050E+05             5            24           52.000000
        34           1.7000000      1.91550900E+05             7            31           38.000000
        35           1.7500000      1.97184750E+05             3            34           32.000000
        36           1.8000000      2.02818600E+05             5            39           22.000000
        37           1.8500000      2.08452450E+05             7            46            8.000000
        38           1.9000000      2.14086300E+05             2            48            4.000000
        39           1.9500000      2.19720150E+05             2            50             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.63000000E+00     1.63364148E+00
                             Variance = 3.48214286E-02     3.31482647E-02
                   Standard deviation = 1.86605007E-01     1.82066649E-01

6 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage at node  "1_2LTA".   The base voltage for per unit printout is  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        23           1.1500000      1.29578550E+05             0             0          100.000000
        24           1.2000000      1.35212400E+05             3             3           94.000000
        25           1.2500000      1.40846250E+05             2             5           90.000000
        26           1.3000000      1.46480100E+05             0             5           90.000000
        27           1.3500000      1.52113950E+05             3             8           84.000000
        28           1.4000000      1.57747800E+05             2            10           80.000000
        29           1.4500000      1.63381650E+05             2            12           76.000000
        30           1.5000000      1.69015500E+05             4            16           68.000000
        31           1.5500000      1.74649350E+05             4            20           60.000000
        32           1.6000000      1.80283200E+05             2            22           56.000000
        33           1.6500000      1.85917050E+05             5            27           46.000000
        34           1.7000000      1.91550900E+05             5            32           36.000000
        35           1.7500000      1.97184750E+05             5            37           26.000000
        36           1.8000000      2.02818600E+05             1            38           24.000000
        37           1.8500000      2.08452450E+05             8            46            8.000000
        38           1.9000000      2.14086300E+05             3            49            2.000000
        39           1.9500000      2.19720150E+05             0            49            2.000000
        40           2.0000000      2.25354000E+05             1            50             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.59600000E+00     1.59252562E+00
                             Variance = 4.51112245E-02     4.47384830E-02
                   Standard deviation = 2.12394031E-01     2.11514735E-01

7 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage at node  "1_2LTB".   The base voltage for per unit printout is  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        23           1.1500000      1.29578550E+05             0             0          100.000000
        24           1.2000000      1.35212400E+05             1             1           98.000000
        25           1.2500000      1.40846250E+05             2             3           94.000000
        26           1.3000000      1.46480100E+05             1             4           92.000000
        27           1.3500000      1.52113950E+05             0             4           92.000000
        28           1.4000000      1.57747800E+05             0             4           92.000000
        29           1.4500000      1.63381650E+05             6            10           80.000000
        30           1.5000000      1.69015500E+05             9            19           62.000000
        31           1.5500000      1.74649350E+05             3            22           56.000000
        32           1.6000000      1.80283200E+05             5            27           46.000000
        33           1.6500000      1.85917050E+05             5            32           36.000000
        34           1.7000000      1.91550900E+05             4            36           28.000000
        35           1.7500000      1.97184750E+05             4            40           20.000000
        36           1.8000000      2.02818600E+05             4            44           12.000000
        37           1.8500000      2.08452450E+05             3            47            6.000000
        38           1.9000000      2.14086300E+05             0            47            6.000000
        39           1.9500000      2.19720150E+05             2            49            2.000000
        40           2.0000000      2.25354000E+05             1            50             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.58600000E+00     1.58818942E+00
                             Variance = 3.29887755E-02     3.34508584E-02
                   Standard deviation = 1.81628124E-01     1.82895758E-01

8 ) -------------------------------------------------------------------------------------------------------------------------------
  SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY
8 ) -------------------------------------------------------------------------------------------------------------------------------
The following is a distribution of peak overvoltages among all output nodes of the last data card that have the same base voltage.
This distribution is for the maximum of the peaks at all output nodes with  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        30           1.5000000      1.69015500E+05             0             0          100.000000
        31           1.5500000      1.74649350E+05             1             1           98.000000
        32           1.6000000      1.80283200E+05             0             1           98.000000
        33           1.6500000      1.85917050E+05             1             2           96.000000
        34           1.7000000      1.91550900E+05             6             8           84.000000
        35           1.7500000      1.97184750E+05             8            16           68.000000
        36           1.8000000      2.02818600E+05             7            23           54.000000
        37           1.8500000      2.08452450E+05            16            39           22.000000
        38           1.9000000      2.14086300E+05             5            44           12.000000
        39           1.9500000      2.19720150E+05             4            48            4.000000
        40           2.0000000      2.25354000E+05             2            50             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.79300000E+00     1.79190039E+00
                             Variance = 8.34285714E-03     8.02606461E-03
                   Standard deviation = 9.13392421E-02     8.95883062E-02

Statistical output of  node  voltage   0.1127E+06 |0      112677.T_OPOAT_OPOBT_OPOC

9 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage at node  "T_OPOA".   The base voltage for per unit printout is  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        23           1.1500000      1.29578550E+05             0             0          100.000000
        24           1.2000000      1.35212400E+05             2             2           96.000000
        25           1.2500000      1.40846250E+05             2             4           92.000000
        26           1.3000000      1.46480100E+05             0             4           92.000000
        27           1.3500000      1.52113950E+05             1             5           90.000000
        28           1.4000000      1.57747800E+05             3             8           84.000000
        29           1.4500000      1.63381650E+05             0             8           84.000000
        30           1.5000000      1.69015500E+05             3            11           78.000000
        31           1.5500000      1.74649350E+05             6            17           66.000000
        32           1.6000000      1.80283200E+05             0            17           66.000000
        33           1.6500000      1.85917050E+05             3            20           60.000000
        34           1.7000000      1.91550900E+05             8            28           44.000000
        35           1.7500000      1.97184750E+05            10            38           24.000000
        36           1.8000000      2.02818600E+05            12            50             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.61300000E+00     1.61400615E+00
                             Variance = 3.08734694E-02     2.94854721E-02
                   Standard deviation = 1.75708478E-01     1.71713343E-01

10 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage at node  "T_OPOB".   The base voltage for per unit printout is  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        25           1.2500000      1.40846250E+05             0             0          100.000000
        26           1.3000000      1.46480100E+05             1             1           98.000000
        27           1.3500000      1.52113950E+05             2             3           94.000000
        28           1.4000000      1.57747800E+05             0             3           94.000000
        29           1.4500000      1.63381650E+05             1             4           92.000000
        30           1.5000000      1.69015500E+05             2             6           88.000000
        31           1.5500000      1.74649350E+05             5            11           78.000000
        32           1.6000000      1.80283200E+05             6            17           66.000000
        33           1.6500000      1.85917050E+05             8            25           50.000000
        34           1.7000000      1.91550900E+05             5            30           40.000000
        35           1.7500000      1.97184750E+05            12            42           16.000000
        36           1.8000000      2.02818600E+05             6            48            4.000000
        37           1.8500000      2.08452450E+05             2            50             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.63500000E+00     1.63617362E+00
                             Variance = 1.62244898E-02     1.54537288E-02
                   Standard deviation = 1.27375389E-01     1.24313028E-01

11 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage at node  "T_OPOC".   The base voltage for per unit printout is  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        24           1.2000000      1.35212400E+05             0             0          100.000000
        25           1.2500000      1.40846250E+05             1             1           98.000000
        26           1.3000000      1.46480100E+05             1             2           96.000000
        27           1.3500000      1.52113950E+05             0             2           96.000000
        28           1.4000000      1.57747800E+05             0             2           96.000000
        29           1.4500000      1.63381650E+05             2             4           92.000000
        30           1.5000000      1.69015500E+05             3             7           86.000000
        31           1.5500000      1.74649350E+05             4            11           78.000000
        32           1.6000000      1.80283200E+05             0            11           78.000000
        33           1.6500000      1.85917050E+05             5            16           68.000000
        34           1.7000000      1.91550900E+05             6            22           56.000000
        35           1.7500000      1.97184750E+05            17            39           22.000000
        36           1.8000000      2.02818600E+05            11            50             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.65800000E+00     1.65634495E+00
                             Variance = 1.73071429E-02     1.76069431E-02
                   Standard deviation = 1.31556615E-01     1.32691157E-01

12 ) -------------------------------------------------------------------------------------------------------------------------------
  SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY
12 ) -------------------------------------------------------------------------------------------------------------------------------
The following is a distribution of peak overvoltages among all output nodes of the last data card that have the same base voltage.
This distribution is for the maximum of the peaks at all output nodes with  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        33           1.6500000      1.85917050E+05             0             0          100.000000
        34           1.7000000      1.91550900E+05             2             2           96.000000
        35           1.7500000      1.97184750E+05            18            20           60.000000
        36           1.8000000      2.02818600E+05            28            48            4.000000
        37           1.8500000      2.08452450E+05             2            50             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.75500000E+00     1.74974815E+00
                             Variance = 1.02040816E-03     8.13537384E-04
                   Standard deviation = 3.19438282E-02     2.85225767E-02

Comment card.   Card index = 308.                 |C
MODTAB, AINCR, XMAXMX =      3    0.050   10.000  |STATISTICS DATA                3
Statistical output of branch voltage   0.1952E+06 |-1     195161.T_MANAT_MANBT_MANBT_MANCT_MANCT_MANA

13 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage  for branch  "T_MANA"  to  "T_MANB".   Base voltage  for per unit output = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        20           1.0000000      1.95161000E+05             0             0          100.000000
        21           1.0500000      2.04919050E+05             1             1           98.000000
        22           1.1000000      2.14677100E+05             2             3           94.000000
        23           1.1500000      2.24435150E+05             2             5           90.000000
        24           1.2000000      2.34193200E+05             9            14           72.000000
        25           1.2500000      2.43951250E+05             6            20           60.000000
        26           1.3000000      2.53709300E+05            10            30           40.000000
        27           1.3500000      2.63467350E+05             4            34           32.000000
        28           1.4000000      2.73225400E+05             4            38           24.000000
        29           1.4500000      2.82983450E+05             0            38           24.000000
        30           1.5000000      2.92741500E+05             3            41           18.000000
        31           1.5500000      3.02499550E+05             3            44           12.000000
        32           1.6000000      3.12257600E+05             3            47            6.000000
        33           1.6500000      3.22015650E+05             3            50             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.31000000E+00     1.30900968E+00
                             Variance = 2.50255102E-02     2.42703016E-02
                   Standard deviation = 1.58194533E-01     1.55789286E-01

14 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage  for branch  "T_MANB"  to  "T_MANC".   Base voltage  for per unit output = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        21           1.0500000      2.04919050E+05             0             0          100.000000
        22           1.1000000      2.14677100E+05             5             5           90.000000
        23           1.1500000      2.24435150E+05             6            11           78.000000
        24           1.2000000      2.34193200E+05             6            17           66.000000
        25           1.2500000      2.43951250E+05             3            20           60.000000
        26           1.3000000      2.53709300E+05             6            26           48.000000
        27           1.3500000      2.63467350E+05             9            35           30.000000
        28           1.4000000      2.73225400E+05             2            37           26.000000
        29           1.4500000      2.82983450E+05             4            41           18.000000
        30           1.5000000      2.92741500E+05             4            45           10.000000
        31           1.5500000      3.02499550E+05             1            46            8.000000
        32           1.6000000      3.12257600E+05             0            46            8.000000
        33           1.6500000      3.22015650E+05             3            49            2.000000
        34           1.7000000      3.31773700E+05             1            50             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.29700000E+00     1.29715421E+00
                             Variance = 2.57306122E-02     2.48631090E-02
                   Standard deviation = 1.60407644E-01     1.57680402E-01

15 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage  for branch  "T_MANC"  to  "T_MANA".   Base voltage  for per unit output = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        21           1.0500000      2.04919050E+05             0             0          100.000000
        22           1.1000000      2.14677100E+05             3             3           94.000000
        23           1.1500000      2.24435150E+05             5             8           84.000000
        24           1.2000000      2.34193200E+05             9            17           66.000000
        25           1.2500000      2.43951250E+05             4            21           58.000000
        26           1.3000000      2.53709300E+05             4            25           50.000000
        27           1.3500000      2.63467350E+05             5            30           40.000000
        28           1.4000000      2.73225400E+05             7            37           26.000000
        29           1.4500000      2.82983450E+05             3            40           20.000000
        30           1.5000000      2.92741500E+05             3            43           14.000000
        31           1.5500000      3.02499550E+05             3            46            8.000000
        32           1.6000000      3.12257600E+05             2            48            4.000000
        33           1.6500000      3.22015650E+05             2            50             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.30700000E+00     1.30624798E+00
                             Variance = 2.37510204E-02     2.46448817E-02
                   Standard deviation = 1.54113661E-01     1.56986884E-01

16 ) -------------------------------------------------------------------------------------------------------------------------------
  SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY
16 ) -------------------------------------------------------------------------------------------------------------------------------
A distribution of peak values among all output branches of the last data card that have the same base value follows.  This
statistical distribution is for the maximum of the peaks at all of these output branches having base  voltage  = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        22           1.1000000      2.14677100E+05             0             0          100.000000
        23           1.1500000      2.24435150E+05             1             1           98.000000
        24           1.2000000      2.34193200E+05             5             6           88.000000
        25           1.2500000      2.43951250E+05             2             8           84.000000
        26           1.3000000      2.53709300E+05             1             9           82.000000
        27           1.3500000      2.63467350E+05             2            11           78.000000
        28           1.4000000      2.73225400E+05             5            16           68.000000
        29           1.4500000      2.82983450E+05             5            21           58.000000
        30           1.5000000      2.92741500E+05             9            30           40.000000
        31           1.5500000      3.02499550E+05             6            36           28.000000
        32           1.6000000      3.12257600E+05             5            41           18.000000
        33           1.6500000      3.22015650E+05             8            49            2.000000
        34           1.7000000      3.31773700E+05             1            50             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.44700000E+00     1.44668605E+00
                             Variance = 2.22612245E-02     2.12493228E-02
                   Standard deviation = 1.49201959E-01     1.45771475E-01

Statistical output of branch voltage   0.1952E+06 |-1     195161.1_2LTC1_2LTA1_2LTA1_2LTB1_2LTB1_2LTC

17 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage  for branch  "1_2LTC"  to  "1_2LTA".   Base voltage  for per unit output = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        21           1.0500000      2.04919050E+05             0             0          100.000000
        22           1.1000000      2.14677100E+05             1             1           98.000000
        23           1.1500000      2.24435150E+05             5             6           88.000000
        24           1.2000000      2.34193200E+05             8            14           72.000000
        25           1.2500000      2.43951250E+05             3            17           66.000000
        26           1.3000000      2.53709300E+05             3            20           60.000000
        27           1.3500000      2.63467350E+05             4            24           52.000000
        28           1.4000000      2.73225400E+05             4            28           44.000000
        29           1.4500000      2.82983450E+05             2            30           40.000000
        30           1.5000000      2.92741500E+05             2            32           36.000000
        31           1.5500000      3.02499550E+05             5            37           26.000000
        32           1.6000000      3.12257600E+05             2            39           22.000000
        33           1.6500000      3.22015650E+05             4            43           14.000000
        34           1.7000000      3.31773700E+05             2            45           10.000000
        35           1.7500000      3.41531750E+05             0            45           10.000000
        36           1.8000000      3.51289800E+05             3            48            4.000000
        37           1.8500000      3.61047850E+05             2            50             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.39600000E+00     1.39634200E+00
                             Variance = 4.77642857E-02     4.76727753E-02
                   Standard deviation = 2.18550419E-01     2.18340961E-01

18 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage  for branch  "1_2LTA"  to  "1_2LTB".   Base voltage  for per unit output = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        21           1.0500000      2.04919050E+05             0             0          100.000000
        22           1.1000000      2.14677100E+05             3             3           94.000000
        23           1.1500000      2.24435150E+05             0             3           94.000000
        24           1.2000000      2.34193200E+05             5             8           84.000000
        25           1.2500000      2.43951250E+05             6            14           72.000000
        26           1.3000000      2.53709300E+05             5            19           62.000000
        27           1.3500000      2.63467350E+05             5            24           52.000000
        28           1.4000000      2.73225400E+05             5            29           42.000000
        29           1.4500000      2.82983450E+05             6            35           30.000000
        30           1.5000000      2.92741500E+05             2            37           26.000000
        31           1.5500000      3.02499550E+05             0            37           26.000000
        32           1.6000000      3.12257600E+05             2            39           22.000000
        33           1.6500000      3.22015650E+05             0            39           22.000000
        34           1.7000000      3.31773700E+05             3            42           16.000000
        35           1.7500000      3.41531750E+05             5            47            6.000000
        36           1.8000000      3.51289800E+05             0            47            6.000000
        37           1.8500000      3.61047850E+05             1            48            4.000000
        38           1.9000000      3.70805900E+05             2            50             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.40400000E+00     1.40429167E+00
                             Variance = 4.74581633E-02     4.88950284E-02
                   Standard deviation = 2.17848946E-01     2.21122202E-01

19 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage  for branch  "1_2LTB"  to  "1_2LTC".   Base voltage  for per unit output = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        21           1.0500000      2.04919050E+05             0             0          100.000000
        22           1.1000000      2.14677100E+05             3             3           94.000000
        23           1.1500000      2.24435150E+05             6             9           82.000000
        24           1.2000000      2.34193200E+05             4            13           74.000000
        25           1.2500000      2.43951250E+05             3            16           68.000000
        26           1.3000000      2.53709300E+05             4            20           60.000000
        27           1.3500000      2.63467350E+05             2            22           56.000000
        28           1.4000000      2.73225400E+05             5            27           46.000000
        29           1.4500000      2.82983450E+05             2            29           42.000000
        30           1.5000000      2.92741500E+05             8            37           26.000000
        31           1.5500000      3.02499550E+05             1            38           24.000000
        32           1.6000000      3.12257600E+05             4            42           16.000000
        33           1.6500000      3.22015650E+05             3            45           10.000000
        34           1.7000000      3.31773700E+05             0            45           10.000000
        35           1.7500000      3.41531750E+05             1            46            8.000000
        36           1.8000000      3.51289800E+05             0            46            8.000000
        37           1.8500000      3.61047850E+05             0            46            8.000000
        38           1.9000000      3.70805900E+05             2            48            4.000000
        39           1.9500000      3.80563950E+05             2            50             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.39300000E+00     1.39188421E+00
                             Variance = 5.27306122E-02     5.16484406E-02
                   Standard deviation = 2.29631471E-01     2.27262933E-01

20 ) -------------------------------------------------------------------------------------------------------------------------------
  SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY
20 ) -------------------------------------------------------------------------------------------------------------------------------
A distribution of peak values among all output branches of the last data card that have the same base value follows.  This
statistical distribution is for the maximum of the peaks at all of these output branches having base  voltage  = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        23           1.1500000      2.24435150E+05             0             0          100.000000
        24           1.2000000      2.34193200E+05             2             2           96.000000
        25           1.2500000      2.43951250E+05             3             5           90.000000
        26           1.3000000      2.53709300E+05             4             9           82.000000
        27           1.3500000      2.63467350E+05             0             9           82.000000
        28           1.4000000      2.73225400E+05             1            10           80.000000
        29           1.4500000      2.82983450E+05             0            10           80.000000
        30           1.5000000      2.92741500E+05             3            13           74.000000
        31           1.5500000      3.02499550E+05             3            16           68.000000
        32           1.6000000      3.12257600E+05             5            21           58.000000
        33           1.6500000      3.22015650E+05             6            27           46.000000
        34           1.7000000      3.31773700E+05             5            32           36.000000
        35           1.7500000      3.41531750E+05             6            38           24.000000
        36           1.8000000      3.51289800E+05             3            41           18.000000
        37           1.8500000      3.61047850E+05             3            44           12.000000
        38           1.9000000      3.70805900E+05             4            48            4.000000
        39           1.9500000      3.80563950E+05             2            50             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.60000000E+00     1.60088338E+00
                             Variance = 4.50255102E-02     4.46095669E-02
                   Standard deviation = 2.12192154E-01     2.11209770E-01

Statistical output of branch voltage   0.1952E+06 |-1     195161.T_OPOAT_OPOBT_OPOBT_OPOCT_OPOCT_OPOA

21 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage  for branch  "T_OPOA"  to  "T_OPOB".   Base voltage  for per unit output = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        21           1.0500000      2.04919050E+05             0             0          100.000000
        22           1.1000000      2.14677100E+05             2             2           96.000000
        23           1.1500000      2.24435150E+05             1             3           94.000000
        24           1.2000000      2.34193200E+05             0             3           94.000000
        25           1.2500000      2.43951250E+05             3             6           88.000000
        26           1.3000000      2.53709300E+05             8            14           72.000000
        27           1.3500000      2.63467350E+05             7            21           58.000000
        28           1.4000000      2.73225400E+05             5            26           48.000000
        29           1.4500000      2.82983450E+05             4            30           40.000000
        30           1.5000000      2.92741500E+05             4            34           32.000000
        31           1.5500000      3.02499550E+05             3            37           26.000000
        32           1.6000000      3.12257600E+05             0            37           26.000000
        33           1.6500000      3.22015650E+05             1            38           24.000000
        34           1.7000000      3.31773700E+05             1            39           22.000000
        35           1.7500000      3.41531750E+05             1            40           20.000000
        36           1.8000000      3.51289800E+05             1            41           18.000000
        37           1.8500000      3.61047850E+05             4            45           10.000000
        38           1.9000000      3.70805900E+05             2            47            6.000000
        39           1.9500000      3.80563950E+05             0            47            6.000000
        40           2.0000000      3.90322000E+05             2            49            2.000000
        41           2.0500000      4.00080050E+05             1            50             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.46600000E+00     1.46485852E+00
                             Variance = 6.11928571E-02     6.09895213E-02
                   Standard deviation = 2.47371900E-01     2.46960566E-01

22 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage  for branch  "T_OPOB"  to  "T_OPOC".   Base voltage  for per unit output = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        21           1.0500000      2.04919050E+05             0             0          100.000000
        22           1.1000000      2.14677100E+05             2             2           96.000000
        23           1.1500000      2.24435150E+05             4             6           88.000000
        24           1.2000000      2.34193200E+05             3             9           82.000000
        25           1.2500000      2.43951250E+05             4            13           74.000000
        26           1.3000000      2.53709300E+05             3            16           68.000000
        27           1.3500000      2.63467350E+05             4            20           60.000000
        28           1.4000000      2.73225400E+05             4            24           52.000000
        29           1.4500000      2.82983450E+05             2            26           48.000000
        30           1.5000000      2.92741500E+05             3            29           42.000000
        31           1.5500000      3.02499550E+05             5            34           32.000000
        32           1.6000000      3.12257600E+05             3            37           26.000000
        33           1.6500000      3.22015650E+05             5            42           16.000000
        34           1.7000000      3.31773700E+05             1            43           14.000000
        35           1.7500000      3.41531750E+05             2            45           10.000000
        36           1.8000000      3.51289800E+05             0            45           10.000000
        37           1.8500000      3.61047850E+05             1            46            8.000000
        38           1.9000000      3.70805900E+05             0            46            8.000000
        39           1.9500000      3.80563950E+05             0            46            8.000000
        40           2.0000000      3.90322000E+05             1            47            6.000000
        41           2.0500000      4.00080050E+05             3            50             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.44900000E+00     1.44941074E+00
                             Variance = 6.43102041E-02     6.00703880E-02
                   Standard deviation = 2.53594566E-01     2.45092611E-01

23 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage  for branch  "T_OPOC"  to  "T_OPOA".   Base voltage  for per unit output = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        21           1.0500000      2.04919050E+05             0             0          100.000000
        22           1.1000000      2.14677100E+05             1             1           98.000000
        23           1.1500000      2.24435150E+05             4             5           90.000000
        24           1.2000000      2.34193200E+05             2             7           86.000000
        25           1.2500000      2.43951250E+05             6            13           74.000000
        26           1.3000000      2.53709300E+05             4            17           66.000000
        27           1.3500000      2.63467350E+05             3            20           60.000000
        28           1.4000000      2.73225400E+05             3            23           54.000000
        29           1.4500000      2.82983450E+05             6            29           42.000000
        30           1.5000000      2.92741500E+05             2            31           38.000000
        31           1.5500000      3.02499550E+05             0            31           38.000000
        32           1.6000000      3.12257600E+05             2            33           34.000000
        33           1.6500000      3.22015650E+05             4            37           26.000000
        34           1.7000000      3.31773700E+05             4            41           18.000000
        35           1.7500000      3.41531750E+05             1            42           16.000000
        36           1.8000000      3.51289800E+05             3            45           10.000000
        37           1.8500000      3.61047850E+05             2            47            6.000000
        38           1.9000000      3.70805900E+05             0            47            6.000000
        39           1.9500000      3.80563950E+05             2            49            2.000000
        40           2.0000000      3.90322000E+05             1            50             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.45700000E+00     1.45816800E+00
                             Variance = 6.04857143E-02     6.05052370E-02
                   Standard deviation = 2.45938436E-01     2.45978123E-01

24 ) -------------------------------------------------------------------------------------------------------------------------------
  SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY
24 ) -------------------------------------------------------------------------------------------------------------------------------
A distribution of peak values among all output branches of the last data card that have the same base value follows.  This
statistical distribution is for the maximum of the peaks at all of these output branches having base  voltage  = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        24           1.2000000      2.34193200E+05             0             0          100.000000
        25           1.2500000      2.43951250E+05             2             2           96.000000
        26           1.3000000      2.53709300E+05             2             4           92.000000
        27           1.3500000      2.63467350E+05             4             8           84.000000
        28           1.4000000      2.73225400E+05             2            10           80.000000
        29           1.4500000      2.82983450E+05             0            10           80.000000
        30           1.5000000      2.92741500E+05             2            12           76.000000
        31           1.5500000      3.02499550E+05             0            12           76.000000
        32           1.6000000      3.12257600E+05             2            14           72.000000
        33           1.6500000      3.22015650E+05             4            18           64.000000
        34           1.7000000      3.31773700E+05             5            23           54.000000
        35           1.7500000      3.41531750E+05             4            27           46.000000
        36           1.8000000      3.51289800E+05             4            31           38.000000
        37           1.8500000      3.61047850E+05             7            38           24.000000
        38           1.9000000      3.70805900E+05             2            40           20.000000
        39           1.9500000      3.80563950E+05             2            42           16.000000
        40           2.0000000      3.90322000E+05             4            46            8.000000
        41           2.0500000      4.00080050E+05             4            50             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.68800000E+00     1.68419870E+00
                             Variance = 5.63071429E-02     5.55349719E-02
                   Standard deviation = 2.37291262E-01     2.35658592E-01

Initialize variables as  "FIND"  begins.          |FIND
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Statistical output of  node  voltage   0.1127E+06 |0      112677.T_MANAT_MANBT_MANC
      Peak extremum of subset has value 1.95764858E+05     This occurred during
      simulation 8  for the variable having names  "T_MANC"  and  "      ".
      This was variable 3  of 3  in the subset;  50  shots were searched.
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Create deterministic data file for shot JP = 8    |DISK
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Initialize variables as  "FIND"  begins.          |RESET
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Exit  FIND  by resuming statistical tabulations.  |QUIT
Comment card.   Card index = 318.                 |C
Initialize variables as  "FIND"  begins.          |FIND
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Statistical output of  node  voltage   0.1127E+06 |0      112677.1_2LTC1_2LTA1_2LTB
      Peak extremum of subset has value 2.23359432E+05     This occurred during
      simulation 16  for the variable having names  "1_2LTB"  and  "      ".
      This was variable 3  of 3  in the subset;  50  shots were searched.
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Create deterministic data file for shot JP = 16   |DISK
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Initialize variables as  "FIND"  begins.          |RESET
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Exit  FIND  by resuming statistical tabulations.  |QUIT
Comment card.   Card index = 324.                 |C
Initialize variables as  "FIND"  begins.          |FIND
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Statistical output of  node  voltage   0.1127E+06 |0      112677.T_OPOAT_OPOBT_OPOC
      Peak extremum of subset has value 2.03879598E+05     This occurred during
      simulation 16  for the variable having names  "T_OPOB"  and  "      ".
      This was variable 2  of 3  in the subset;  50  shots were searched.
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Create deterministic data file for shot JP = 16   |DISK
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Initialize variables as  "FIND"  begins.          |RESET
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Exit  FIND  by resuming statistical tabulations.  |QUIT
Comment card.   Card index = 330.                 |C
Initialize variables as  "FIND"  begins.          |FIND
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Statistical output of branch voltage   0.1952E+06 |-1     195161.T_MANAT_MANBT_MANBT_MANCT_MANCT_MANA
      Peak extremum of subset has value 3.23330285E+05     This occurred during
      simulation 26  for the variable having names  "T_MANB"  and  "T_MANC".
      This was variable 2  of 3  in the subset;  50  shots were searched.
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Create deterministic data file for shot JP = 26   |DISK
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Initialize variables as  "FIND"  begins.          |RESET
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Exit  FIND  by resuming statistical tabulations.  |QUIT
Initialize variables as  "FIND"  begins.          |FIND
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Statistical output of branch voltage   0.1952E+06 |-1     195161.1_2LTC1_2LTA1_2LTA1_2LTB1_2LTB1_2LTC
      Peak extremum of subset has value 3.73595045E+05     This occurred during
      simulation 26  for the variable having names  "1_2LTB"  and  "1_2LTC".
      This was variable 3  of 3  in the subset;  50  shots were searched.
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Create deterministic data file for shot JP = 26   |DISK
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Initialize variables as  "FIND"  begins.          |RESET
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Exit  FIND  by resuming statistical tabulations.  |QUIT
Comment card.   Card index = 341.                 |C
Initialize variables as  "FIND"  begins.          |FIND
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Statistical output of branch voltage   0.1952E+06 |-1     195161.T_OPOAT_OPOBT_OPOBT_OPOCT_OPOCT_OPOA
      Peak extremum of subset has value 3.92562528E+05     This occurred during
      simulation 26  for the variable having names  "T_OPOB"  and  "T_OPOC".
      This was variable 2  of 3  in the subset;  50  shots were searched.
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Create deterministic data file for shot JP = 26   |DISK
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Initialize variables as  "FIND"  begins.          |RESET
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Exit  FIND  by resuming statistical tabulations.  |QUIT
Comment card.   Card index = 347.                 |C
Initialize variables as  "FIND"  begins.          |FIND
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Statistical output of branch energy    0.1000E+04 |-4        1.E3PRMANA      PRMANB      PRMANC
      Peak extremum of subset has value 8.11508234E+02     This occurred during
      simulation 8  for the variable having names  "PRMANC"  and  "      ".
      This was variable 3  of 3  in the subset;  50  shots were searched.
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Create deterministic data file for shot JP = 8    |DISK
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Initialize variables as  "FIND"  begins.          |RESET
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Exit  FIND  by resuming statistical tabulations.  |QUIT
Comment card.   Card index = 353.                 |C
Initialize variables as  "FIND"  begins.          |FIND
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Statistical output of branch energy    0.1000E+04 |-4        1.E3PROPOA      PROPOB      PROPOC
      Peak extremum of subset has value 1.05705281E+04     This occurred during
      simulation 16  for the variable having names  "PROPOB"  and  "      ".
      This was variable 2  of 3  in the subset;  50  shots were searched.
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Create deterministic data file for shot JP = 16   |DISK
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Initialize variables as  "FIND"  begins.          |RESET
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Exit  FIND  by resuming statistical tabulations.  |QUIT
Comment card.   Card index = 359.                 |C
Blank card ends statistical tabulation requests.  |BLANK STATISTICS

                                      Sample curve symbols : "A", "B", and "C"
                                      Theoretical curve symbol : "*"
                                      Common curve symbol : "X"

        Switch  "XX0012"  to  "XX0013"            Switch  "XX0014"  to  "XX0015"            Switch  "XX0016"  to  "XX0017"
2.20700000E-01   switchings per column          2.20700000E-01   switchings per column     2.20700000E-01   switchings per column
              Columns                                     Columns                                     Columns
          5   10   15   20   25   30                5   10   15   20   25   30                5   10   15   20   25   30
     +----+----+----+----+----+----+           +----+----+----+----+----+----+           +----+----+----+----+----+----+
    X                                         X                                         X
    X                                         X                                         X
    X                                         X                                         X
    *    A                                    X                                         X
    A*                                        B*                                        C*
    A *                                       B *                                       C *
    A   *                                     |   *    B                                |   *C
    |       *         A                       |    B  *                                 |       *C
    |        A  *                             |           * B                           |        C  *
    |                 *        A              |    B            *                       |                 X
    |                      A*                 |                      B*                 |             C         *
    |                           *       A     |                      B    *             |                           *   C
    |  2.0000E-02              A  *           |  2.0000E-02                 * B         |  2.0000E-02     C           *
    |                           *       A     |                           *            B|                           *   C
    |        A              *                 |                      B*                 |                       *  C
    |        A        *                       |                 *        B              |                 *        C
    |           * A                           |           *     B                       |           *              C
    |       *A                                |    B  *                                 |       *C
    |   *A                                    |   *B                                    C   *
    A *                                       B *                                       C *
    A*                                        B*                                        C*
    X                                         X                                         X
    X                                         X                                         X
    X                                         X                                         X
    X                                         X                                         X
   Time (scale = 2.77666667E-04  Sec/line)   Time (scale = 2.77666667E-04  Sec/line)   Time  (scale = 2.77666667E-04  Sec/line)
 .... Questionable Kolmogorov-Smirnov test result = 4.43674989E-01
 .... Questionable Kolmogorov-Smirnov test result = 2.58312367E-01
 .... Questionable Kolmogorov-Smirnov test result = 6.30757254E-01

Memory storage figures for the preceding, now-completed data case.  -------------------------------  Present   Program
A value of  "-9999"  indicates that no figure is available.         03-Sep-26  17.54.38              figure     limit  (name)
     Size List 1.   Number of electric network nodes.                                                   91      100K  (LBUS)
     Size List 2.   Number of electric network branches.                                               117      120K  (LBRNCH)
     Size List 3.   Number of data values in R, L, C tables.                                           116      500K  (LDATA)
     Size List 4.   Number of electric network sources.                                                  9     20000  (LEXCT)
     Size List 5.   Storage for [Y] & triangularized [Y].  No. times = 222   Factors = 528             888     2000K  (LYMAT)
     Size List 6.   Number of entries in switch table.                  No. flops = 15                  15      5000  (LSWTCH)
     Size List 7.   Number of distinct ALPHANUMERIC data names plus program SPY variables.             147      200K  (LSIZE7)
     Size List 8.   History points of distributed lines.                                               112     2000K  (LPAST)
     Size List 9.   Number of nonlinear elements.                                                       12     10000  (LNONL)
     Size List 10.  Points of nonlinear characteristics.                                                32     16000  (LCHAR)
     Size List 11.  Number of Type-59 S.M. outputs.                                                      0      3000  (LSMOUT)
     Size List 12.  Total number of EMTP output variables.                                              42     12000  (LSIZ12)
     Size List 13.  Working space for batch/SPY plotting.                                            -9999     1000K  (LSIZ13)
     Size List 14.  S.M./U.M. connections to TACS.                                                   -9999      2000  (LBSTAC)
     Size List 15.  Character storage in bytes for MODELS.                                           -9999     2000K  (LCTACS)
     Size List 16.  Total number of Type-59 S.M. masses.                                                 0      3200  (LIMASS)
     Size List 17.  Number of Type-59 Synchronous machines.                                              0       360  (LSYN)
     Size List 18.  Branch and switch power/energy outputs.                                              9      1016  (MAXPE)
     Size List 19.  Total floating-point TACS table space.                                              23     2000K  (LTACST)
     Size List 20.  Non-copied recursive convolution data plus SEEK of MODELS.                           0     2000K  (LFSEM)
     Size List 21.  Total modal/phase [T] matrix storage.                                               36     12000  (LFD)
     Size List 22.  Total recursive convolution history.                                                 0     1000K  (LHIST)
     Size List 23.  Giant vectors for renumbering, phasors;  also extrema accumulation.               4557     2000K  (LSIZ23)
     Size List 24.  Peak phases of compensation for data.                                                3        36  (LCOMP)
     Size List 25.  Total table space for all U.M usage.                                             -9999      240K  (LSPCUM)
     Size List 26.  Square of max number of coupled phases.                                              9     2000K  (LSIZ26)
     Size List 27.  Maximum number of MODELS top variables.                                          -9999      100K  (LSIZ27)
     Size List 28.  MODELS.  Total work space is divided into INTEGER and REAL.  1st, REAL:          -9999     2000K  (LRTACS)
                             Second  and last,  statistics for INTEGER work space.                       0         0  (LITACS)
     Size List 29.  RAM disk used by "TAPSAV" table saving (limit is "LABCOM" size LTLABL).          -9999  84700944  (LSIZ29)
     Size List 30.  ULM line or Noda line or User line circuits.                                           0        39  (LSIZ30)
Timing figures characterizing central processor (CP) solution speed.  ----------------------------   CP sec  Wait sec  Real sec
     Data input time (through blank card ending branches) ....                                       0.000     0.000     0.000
     Node renumbering and phasor solution  ....                                                      0.010     0.000     0.010
     After phasor solution, but before time-step loop  ....                                          0.000     0.000     0.000
     Integration of equations (time-step loop)  ....                                                10.660     0.000    10.660
     Plotting or STATISTICS termination overlays ....                                                0.000     0.000     0.000
                                                                                                    ---------------------------
                                                                                          Totals     10.670     0.000    10.670

