   ---   401   cards of disk file read into card cache cells  1   onward.
 <===> Done with  "/"-card sorting by data class.    Remember that the source file appears different from interpreted input data.
Alternative Transients Program (ATP),  Intel Visual Fortran.    All rights reserved by Can/Am user group of Portland, Oregon, USA.
 Date (dd-mth-yy) and time of day (hh.mm.ss) = 03-Sep-26  17.54.27    Name of disk plot file is  case.pl4
Consult the 860-page ATP Rule Book of the Can/Am EMTP User Group in Portland,  Oregon, USA.  Source code date is 19 June 2017.
Total size of LABCOM tables = 80605677 INTEGER words.  31 VARDIM  List Sizes follow:  100K  120K  500K  20K  2000K  5K  200K
 2000K  10K  16K  3K  12K 1000K  2K 2000K  3200  360  1016 2000K 2000K  12K 1000K 2000K  36  240K 2000K  100K 2000K84700K  39  100K
--------------------------------------------------+--------------------------------------------------------------------------------
Descriptive interpretation of input data cards.   |  Input data card images are shown below, all 80 columns, character by character
                                                  0         1         2         3         4         5         6         7         8
                                                  012345678901234567890123456789012345678901234567890123456789012345678901234567890
--------------------------------------------------+--------------------------------------------------------------------------------
Comment card.   Card index = 1.                   |C data:case.atp
Marker card preceding new EMTP data case.         |BEGIN NEW DATA CASE
Comment card.   Card index = 3.                   |C ------------------------------------------------------------------------------
Comment card.   Card index = 4.                   |C Generated by ATPDraw September, 3, 2026
Comment card.   Card index = 5.                   |C from project /tmp/tmpin8xsd_w/case.xml
Comment card.   Card index = 6.                   |C ATPDraw developed by H. K. Høidalen at NTNU - NORWAY 1999-2022
Comment card.   Card index = 7.                   |C ------------------------------------------------------------------------------
Use  SPY  DEPOSIT  on following variable.         |$DEPOSIT, SIGMAX=3.0
Comment card.   Card index = 9.                   |C $DUMMY, XYZ000
Comment card.   Card index = 10.                  |C  dT  >< Tmax >< Xopt >< Copt ><Epsiln>
Misc. data.     1.000E-05   3.000E-01   6.000E+01 |   1.E-5      .3     60.     60.  1.E-16
Misc. data.    500    1  1  1  1  0  0  1 50  0   |     500       1       1       1       1       0       0       1      50
Statistics data.      1    0    0    0    1    0  |       1       0       0       0       1      -1                               0
Comment card.   Card index = 14.                  |C        1         2         3         4         5         6         7         8
Comment card.   Card index = 15.                  |C 345678901234567890123456789012345678901234567890123456789012345678901234567890
Comment card.   Card index = 16.                  |C < n1 >< n2 ><ref1><ref2>< R  >< L  >< C  >
Comment card.   Card index = 17.                  |C < n1 >< n2 ><ref1><ref2>< R  >< A  >< B  ><Leng><><>0
Comment card.   Card index = 18.                  |C bar from: 390 - bar to: 391 - fictional: 1505 1505 - SGOTA3-MG000
Sat. Xformer.    2.456E-02  2.878E+01  0.000E+00  |  TRANSFORMER             .0245628.784X0001A                                   0
    Breakpoint.      2.45605E-02    2.87840E+01   |     0.024560452        28.78395
    Breakpoint.      9.03510E-01    1.08293E+03   |     0.903510298      1082.93048
    Breakpoint.      1.66111E+00    1.13708E+03   |      1.66111143        1137.077
    Breakpoint.      3.75350E+00    1.19122E+03   |      3.75349629      1191.22352
    Breakpoint.      7.42970E+00    1.23454E+03   |      7.42970164      1234.54074
    Breakpoint.      1.75927E+01    1.28869E+03   |      17.5926808      1288.68727
    Breakpoint.      2.79951E+01    1.30601E+03   |      27.9951131      1306.01415
    Breakpoint.      8.30078E+02    1.55942E+03   |       830.07831      1559.41988
Special termination-of-points card.               |            9999
  Winding 1.   1.7190E+00  1.8237E-01  2.8868E+02 | 1390A                     1.719 68.75288.68
  Winding 2.   1.8700E-01 -1.9892E-02  1.9919E+02 | 2391A                      .187-7.499199.19
  Winding 3.   3.2000E-02  1.1247E-03  1.3800E+01 | 3395A  395B                .032  .424  13.8
Transformer copy using reference name  "X0001A"   |  TRANSFORMER X0001A                  X0001B                                   0
  Winding 1.   (No values read, since copy)       | 1390B
  Winding 2.   (No values read, since copy)       | 2391B
  Winding 3.   (No values read, since copy)       | 3395B  395C
Transformer copy using reference name  "X0001A"   |  TRANSFORMER X0001A                  X0001C                                   0
  Winding 1.   (No values read, since copy)       | 1390C
  Winding 2.   (No values read, since copy)       | 2391C
  Winding 3.   (No values read, since copy)       | 3395C  395A
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  395A                      1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  395B                      1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  395C                      1.E6                                               0
Comment card.   Card index = 43.                  |C bar from: 390 - bar to: 391 - fictional: 393 393 - SGOTA4-MG000
Sat. Xformer.    2.456E-02  2.878E+01  0.000E+00  |  TRANSFORMER             .0245628.784X0002A                                   0
    Breakpoint.      2.45605E-02    2.87840E+01   |     0.024560452        28.78395
    Breakpoint.      9.03510E-01    1.08293E+03   |     0.903510298      1082.93048
    Breakpoint.      1.66111E+00    1.13708E+03   |      1.66111143        1137.077
    Breakpoint.      3.75350E+00    1.19122E+03   |      3.75349629      1191.22352
    Breakpoint.      7.42970E+00    1.23454E+03   |      7.42970164      1234.54074
    Breakpoint.      1.75927E+01    1.28869E+03   |      17.5926808      1288.68727
    Breakpoint.      2.79951E+01    1.30601E+03   |      27.9951131      1306.01415
    Breakpoint.      8.30078E+02    1.55942E+03   |       830.07831      1559.41988
Special termination-of-points card.               |            9999
  Winding 1.   1.5120E+00  1.6048E-01  2.8868E+02 | 1390A                     1.512  60.5288.68
  Winding 2.   5.4000E-02 -5.6818E-03  1.9919E+02 | 2391A                      .054-2.142199.19
  Winding 3.   3.2000E-02  1.1194E-03  1.3800E+01 | 3397A  397B                .032  .422  13.8
Transformer copy using reference name  "X0002A"   |  TRANSFORMER X0002A                  X0002B                                   0
  Winding 1.   (No values read, since copy)       | 1390B
  Winding 2.   (No values read, since copy)       | 2391B
  Winding 3.   (No values read, since copy)       | 3397B  397C
Transformer copy using reference name  "X0002A"   |  TRANSFORMER X0002A                  X0002C                                   0
  Winding 1.   (No values read, since copy)       | 1390C
  Winding 2.   (No values read, since copy)       | 2391C
  Winding 3.   (No values read, since copy)       | 3397C  397A
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  397A                      1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  397B                      1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  397C                      1.E6                                               0
Comment card.   Card index = 68.                  |C bar from: 391 - bar to: 9098 - fictional: 42076 42076 - SGOTA6-MG000
Sat. Xformer.    6.149E-02  9.864E+00  0.000E+00  |  TRANSFORMER             .061499.8638X0003A                                   0
    Breakpoint.      6.14884E-02    9.86378E+00   |     0.061488436        9.863778
    Breakpoint.      9.82097E-01    7.47225E+02   |     0.982097019      747.225029
    Breakpoint.      1.80559E+00    7.84586E+02   |      1.80559379      784.586281
    Breakpoint.      4.07997E+00    8.21948E+02   |      4.07997288      821.947532
    Breakpoint.      8.07593E+00    8.51837E+02   |      8.07593211      851.836533
    Breakpoint.      1.91229E+01    8.89198E+02   |      19.1228804      889.197785
    Breakpoint.      3.04301E+01    9.01153E+02   |      30.4301093      901.153385
    Breakpoint.      9.02278E+02    1.07600E+03   |      902.277966      1076.00404
Special termination-of-points card.               |            9999
  Winding 1.   7.4000E-01  7.8564E-02  1.9919E+02 | 1391A                       .7429.618199.19
  Winding 2.   9.0000E-03 -9.0453E-04  7.9674E+01 | 29098A                     .009 -.34179.674
  Winding 3.   5.4000E-02  1.8966E-03  1.3800E+01 | 342077A42077B              .054  .715  13.8
Transformer copy using reference name  "X0003A"   |  TRANSFORMER X0003A                  X0003B                                   0
  Winding 1.   (No values read, since copy)       | 1391B
  Winding 2.   (No values read, since copy)       | 29098B
  Winding 3.   (No values read, since copy)       | 342077B42077C
Transformer copy using reference name  "X0003A"   |  TRANSFORMER X0003A                  X0003C                                   0
  Winding 1.   (No values read, since copy)       | 1391C
  Winding 2.   (No values read, since copy)       | 29098C
  Winding 3.   (No values read, since copy)       | 342077C42077A
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  42077A                    1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  42077B                    1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  42077C                    1.E6                                               0
Comment card.   Card index = 93.                  |C 42077 - SGOTA6-MG013
Comment card.   Card index = 94.                  |C bar from: 9098 - bar to: 9049 - circuit: 7 SGO-DF-MG138 SGOTA2-MG138 300.0
Sat. Xformer.    1.538E-01  8.392E+01  0.000E+00  |  TRANSFORMER             .1538183.924X0004A                                   0
    Breakpoint.      1.53808E-01    8.39241E+01   |      0.15380798       83.924129
    Breakpoint.      2.45543E+00    2.98868E+02   |      2.45542745      298.867504
    Breakpoint.      4.51432E+00    3.13811E+02   |      4.51432442      313.810879
    Breakpoint.      1.02007E+01    3.28754E+02   |      10.2007004      328.754254
    Breakpoint.      2.01914E+01    3.40709E+02   |      20.1913508      340.708954
    Breakpoint.      4.78108E+01    3.55652E+02   |      47.8108014       355.65233
    Breakpoint.      7.60810E+01    3.60434E+02   |      76.0810026       360.43421
    Breakpoint.      2.25586E+03    4.30369E+02   |      2255.86479      430.369205
Special termination-of-points card.               |            9999
  Winding 1.   3.6000E-02  3.8038E-03  7.9674E+01 | 19049A                     .036 1.43479.674
  Winding 2.   3.6000E-02  3.8038E-03  7.9674E+01 | 29098A                     .036 1.43479.674
Transformer copy using reference name  "X0004A"   |  TRANSFORMER X0004A                  X0004B                                   0
  Winding 1.   (No values read, since copy)       | 19049B
  Winding 2.   (No values read, since copy)       | 29098B
Transformer copy using reference name  "X0004A"   |  TRANSFORMER X0004A                  X0004C                                   0
  Winding 1.   (No values read, since copy)       | 19049C
  Winding 2.   (No values read, since copy)       | 29098C
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  9098A                     1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  9098B                     1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  9098C                     1.E6                                               0
1st of coupled R-L.   1.13780E+01  1.41787E-01    |51X0005AX0008A            11.378     53.4525
2nd coil. 1.373E+00 5.617E-02 0.000E+00 0.000E+00 |52X0005BX0008B            1.3727     21.1765
Zca, Zcc= 3.335E+00 2.854E-02 4.708E+00 8.471E-02 |53X0005CX0008C
1st of coupled R-L.   3.90950E+02  1.44245E+00    |51X0007AX0006A            390.95 543.7895175
2nd coil. 8.644E+00 2.480E-01 0.000E+00 0.000E+00 |52X0007BX0006B            8.6441  93.4941375
Zca, Zcc= 1.274E+02 3.981E-01 1.361E+02 6.461E-01 |53X0007CX0006C
Comment card.   Card index = 122.                 |C < n1 >< n2 ><ref1><ref2>< R  >< L  >< C  >
Comment card.   Card index = 123.                 |C < n1 >< n2 ><ref1><ref2>< R  >< A  >< B  ><Leng><><>0
Comment card.   Card index = 124.                 |C < n1 >< n2 ><ref1><ref2>< R  >< L  >< C  >
Comment card.   Card index = 125.                 |C < n1 >< n2 ><ref1><ref2>< R  >< A  >< B  ><Leng><><>0
1st of coupled R-L.   3.69000E+07  8.17724E+04    |51391A  E001A             3.69E7   30827475.
2nd coil. 2.160E+04 1.538E+02 0.000E+00 0.000E+00 |52391B  E001B             21598.   57981.719
Zca, Zcc= 1.229E+07 2.721E+04 1.231E+07 2.736E+04 |53391C  E001C
Sat. Xformer.    0.000E+00  0.000E+00  1.000E+06  |  TRANSFORMER                         ST001A  1.E6                             0
Special termination-of-points card.               |            9999
  Winding 1.   1.0000E-04  2.6526E-07  1.9919E+02 | 1E001A                    .0001 .0001199.19
  Winding 2.   1.0000E-04  2.6526E-07  7.9674E+01 | 29049A                    .0001 .000179.674
Transformer copy using reference name  "ST001A"   |  TRANSFORMER ST001A                  ST001B                                   0
  Winding 1.   (No values read, since copy)       | 1E001B
  Winding 2.   (No values read, since copy)       | 29049B
Transformer copy using reference name  "ST001A"   |  TRANSFORMER ST001A                  ST001C                                   0
  Winding 1.   (No values read, since copy)       | 1E001C
  Winding 2.   (No values read, since copy)       | 29049C
1st of coupled R-L.   1.58000E+05  4.43667E+02    |51390A  E002A             1.58E5    167258.5
2nd coil. 1.673E+02 3.619E+00 0.000E+00 0.000E+00 |52390B  E002B             167.31    1364.325
Zca, Zcc= 5.261E+04 1.467E+02 5.278E+04 1.503E+02 |53390C  E002C
Sat. Xformer.    0.000E+00  0.000E+00  1.000E+06  |  TRANSFORMER                         ST002A  1.E6                             0
Special termination-of-points card.               |            9999
  Winding 1.   1.0000E-04  2.6526E-07  2.8868E+02 | 1E002A                    .0001 .0001288.68
  Winding 2.   1.0000E-04  2.6526E-07  1.9919E+02 | 2391A                     .0001 .0001199.19
Transformer copy using reference name  "ST002A"   |  TRANSFORMER ST002A                  ST002B                                   0
  Winding 1.   (No values read, since copy)       | 1E002B
  Winding 2.   (No values read, since copy)       | 2391B
Transformer copy using reference name  "ST002A"   |  TRANSFORMER ST002A                  ST002C                                   0
  Winding 1.   (No values read, since copy)       | 1E002C
  Winding 2.   (No values read, since copy)       | 2391C
1st of coupled R-L.   6.29570E+04  3.30096E+02    |51390A  E003A             62957.   124443.25
2nd coil. 1.236E+03 1.123E+01 0.000E+00 0.000E+00 |52390B  E003B             1235.6     4232.25
Zca, Zcc= 2.057E+04 1.063E+02 2.181E+04 1.175E+02 |53390C  E003C
Sat. Xformer.    0.000E+00  0.000E+00  1.000E+06  |  TRANSFORMER                         ST003A  1.E6                             0
Special termination-of-points card.               |            9999
  Winding 1.   1.0000E-04  2.6526E-07  2.8868E+02 | 1E003A                    .0001 .0001288.68
  Winding 2.   1.0000E-04  2.6526E-07  7.9674E+01 | 29049A                    .0001 .000179.674
Transformer copy using reference name  "ST003A"   |  TRANSFORMER ST003A                  ST003B                                   0
  Winding 1.   (No values read, since copy)       | 1E003B
  Winding 2.   (No values read, since copy)       | 29049B
Transformer copy using reference name  "ST003A"   |  TRANSFORMER ST003A                  ST003C                                   0
  Winding 1.   (No values read, since copy)       | 1E003C
  Winding 2.   (No values read, since copy)       | 29049C
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_MANCXX0012              .001                                               0
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  XX0013MEASUC              .001                                               4
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_MANBXX0014              .001                                               0
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  XX0015MEASUB              .001                                               4
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_MANAXX0016              .001                                               0
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  XX0017MEASUA              .001                                               4
Series R-L-C.   1.000E-01  0.000E+00  0.000E+00   |  1_2LTA                      .1                                               1
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_MANAPRMANA              .001                                               0
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_MANBPRMANB              .001                                               0
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_MANCPRMANC              .001                                               0
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_OPOAPROPOA              .001                                               0
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_OPOBPROPOB              .001                                               0
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_OPOCPROPOC              .001                                               0
Comment card.   Card index = 178.                 |C 145 kV, Ur=120, MCOV = 96.kV Classe 3: 8kJ/kVr
Type-92 R(i)   0.0000E+00  0.0000E+00  4.4440E+03 |92      PRMANA                         4444.                                   4
Piecewise-lin.   0.000E+00  1.000E+19  0.000E+00  |                                               -1.
    Breakpoint.      1.00000E-03    1.35764E+05   |                    0.001                  135764.
    Breakpoint.      2.00000E-02    1.76190E+05   |                     0.02                  176190.
    Breakpoint.      2.00000E+00    1.85000E+05   |                       2.                   1.85E5
    Breakpoint.      2.00000E+01    1.95461E+05   |                      20.                  195461.
    Breakpoint.      2.50000E+02    2.16935E+05   |                     250.                  216935.
    Breakpoint.      5.00000E+02    2.26000E+05   |                     500.                   2.26E5
    Breakpoint.      1.00000E+03    2.31000E+05   |                     1.E3                   2.31E5
    Breakpoint.      2.00000E+03    2.43000E+05   |                     2.E3                   2.43E5
Special termination-of-points card.               |            9999
Reference branch.   Copy  (      , PRMANA )       |92      PRMANB      PRMANA             4444.                                   4
Reference branch.   Copy  (      , PRMANA )       |92      PRMANC      PRMANA             4444.                                   4
Comment card.   Card index = 192.                 |C 145 kV, Ur=120, MCOV = 96.kV Classe 3: 8kJ/kVr
Type-92 R(i)   0.0000E+00  0.0000E+00  4.4440E+03 |92      PROPOA                         4444.                                   4
Piecewise-lin.   0.000E+00  1.000E+19  0.000E+00  |                                               -1.
    Breakpoint.      1.00000E-03    1.35764E+05   |                    0.001                  135764.
    Breakpoint.      2.00000E-02    1.76190E+05   |                     0.02                  176190.
    Breakpoint.      2.00000E+00    1.85000E+05   |                       2.                   1.85E5
    Breakpoint.      2.00000E+01    1.95461E+05   |                      20.                  195461.
    Breakpoint.      2.50000E+02    2.16935E+05   |                     250.                  216935.
    Breakpoint.      5.00000E+02    2.26000E+05   |                     500.                   2.26E5
    Breakpoint.      1.00000E+03    2.31000E+05   |                     1.E3                   2.31E5
    Breakpoint.      2.00000E+03    2.43000E+05   |                     2.E3                   2.43E5
Special termination-of-points card.               |            9999
Reference branch.   Copy  (      , PROPOA )       |92      PROPOB      PROPOA             4444.                                   4
Reference branch.   Copy  (      , PROPOA )       |92      PROPOC      PROPOA             4444.                                   4
Comment card.   Card index = 206.                 |C 1/6
Comment card.   Card index = 207.                 |C  <++++++>  Cards punched by support routine on  03-Sep-26  16.17.47  <++++++>
Comment card.   Card index = 208.                 |C    **** UNTRANSPOSED K.C. Lee line calculated at   6.000E+01 HZ. ****
Comment card.   Card index = 209.                 |C LINE CONSTANTS
Comment card.   Card index = 210.                 |C $ERASE
Comment card.   Card index = 211.                 |C BRANCH  IN_001OUT001IN_002OUT002IN_003OUT003
Comment card.   Card index = 212.                 |C METRIC
Comment card.   Card index = 213.                 |C   1   .5   .1899 4           1.828    -3.2   22.04      7.     0.0   0.0
Comment card.   Card index = 214.                 |C   2   .5   .1899 4           1.828     3.2    23.9    8.86     0.0   0.0
Comment card.   Card index = 215.                 |C   3   .5   .1899 4           1.828    -3.2   25.76   10.72     0.0   0.0
Comment card.   Card index = 216.                 |C   0.2742    .667 4            1.24     0.0   29.44    18.6     0.0   0.0
Comment card.   Card index = 217.                 |C BLANK CARD ENDING CONDUCTOR CARDS
Comment card.   Card index = 218.                 |C     1.E3       60.                              13.3                 1
Comment card.   Card index = 219.                 |C    The transformation matrix was calculated at  6.00000000E+01 Hz.
New MOLDAT = 1     (data vintage).                |$VINTAGE, 1
 5.284E-01 8.593E+02 2.210E+05 8.593E+02 6.017E-05|-1T_MANAX0009A             5.28357E-01 8.59331E+02 2.21024E+05-1.33000E+01 1  3
 1.912E-01 3.671E+02 2.934E+05 3.671E+02 4.533E-05|-2T_MANBX0009B             1.91185E-01 3.67062E+02 2.93377E+05-1.33000E+01 1  3
 1.906E-01 4.134E+02 2.936E+05 4.134E+02 4.529E-05|-3T_MANCX0009C             1.90555E-01 4.13371E+02 2.93650E+05-1.33000E+01 1  3
New MOLDAT = 0     (data vintage).                |$VINTAGE, 0
TR(1,1 )...  0.594-0.699 0.402                    |  0.59364229 -0.69928374  0.40193149
TI(1,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(2,1 )...  0.611 0.022-0.814                    |  0.61125068  0.02235166 -0.81448972
TI(2,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(3,1 )...  0.523 0.714 0.418                    |  0.52341326  0.71449469  0.41839881
TI(3,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
Comment card.   Card index = 231.                 |C 1/6
Comment card.   Card index = 232.                 |C  <++++++>  Cards punched by support routine on  03-Sep-26  16.17.48  <++++++>
Comment card.   Card index = 233.                 |C    **** UNTRANSPOSED K.C. Lee line calculated at   6.000E+01 HZ. ****
Comment card.   Card index = 234.                 |C LINE CONSTANTS
Comment card.   Card index = 235.                 |C $ERASE
Comment card.   Card index = 236.                 |C BRANCH  IN_001OUT001IN_002OUT002IN_003OUT003
Comment card.   Card index = 237.                 |C METRIC
Comment card.   Card index = 238.                 |C   1   .5   .1899 4           1.828    -3.2   22.04      7.     0.0   0.0
Comment card.   Card index = 239.                 |C   2   .5   .1899 4           1.828     3.2    23.9    8.86     0.0   0.0
Comment card.   Card index = 240.                 |C   3   .5   .1899 4           1.828    -3.2   25.76   10.72     0.0   0.0
Comment card.   Card index = 241.                 |C   0.2742    .667 4            1.24     0.0   29.44    18.6     0.0   0.0
Comment card.   Card index = 242.                 |C BLANK CARD ENDING CONDUCTOR CARDS
Comment card.   Card index = 243.                 |C     1.E3       60.                              13.3                 1
Comment card.   Card index = 244.                 |C    The transformation matrix was calculated at  6.00000000E+01 Hz.
New MOLDAT = 1     (data vintage).                |$VINTAGE, 1
 5.284E-01 8.593E+02 2.210E+05 8.593E+02 6.017E-05|-1X0010AT_OPOA             5.28357E-01 8.59331E+02 2.21024E+05-1.33000E+01 1  3
 1.912E-01 3.671E+02 2.934E+05 3.671E+02 4.533E-05|-2X0010BT_OPOB             1.91185E-01 3.67062E+02 2.93377E+05-1.33000E+01 1  3
 1.906E-01 4.134E+02 2.936E+05 4.134E+02 4.529E-05|-3X0010CT_OPOC             1.90555E-01 4.13371E+02 2.93650E+05-1.33000E+01 1  3
New MOLDAT = 0     (data vintage).                |$VINTAGE, 0
TR(1,1 )...  0.594-0.699 0.402                    |  0.59364229 -0.69928374  0.40193149
TI(1,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(2,1 )...  0.611 0.022-0.814                    |  0.61125068  0.02235166 -0.81448972
TI(2,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(3,1 )...  0.523 0.714 0.418                    |  0.52341326  0.71449469  0.41839881
TI(3,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
Comment card.   Card index = 256.                 |C 1/3
Comment card.   Card index = 257.                 |C  <++++++>  Cards punched by support routine on  03-Sep-26  16.17.48  <++++++>
Comment card.   Card index = 258.                 |C    **** UNTRANSPOSED K.C. Lee line calculated at   6.000E+01 HZ. ****
Comment card.   Card index = 259.                 |C LINE CONSTANTS
Comment card.   Card index = 260.                 |C $ERASE
Comment card.   Card index = 261.                 |C BRANCH  IN_001OUT001IN_002OUT002IN_003OUT003
Comment card.   Card index = 262.                 |C METRIC
Comment card.   Card index = 263.                 |C   1   .5   .1899 4           1.828    -3.2   22.04      7.     0.0   0.0
Comment card.   Card index = 264.                 |C   2   .5   .1899 4           1.828     3.2    23.9    8.86     0.0   0.0
Comment card.   Card index = 265.                 |C   3   .5   .1899 4           1.828    -3.2   25.76   10.72     0.0   0.0
Comment card.   Card index = 266.                 |C   0.2742    .667 4            1.24     0.0   29.44    18.6     0.0   0.0
Comment card.   Card index = 267.                 |C BLANK CARD ENDING CONDUCTOR CARDS
Comment card.   Card index = 268.                 |C     1.E3       60.                              26.7                 1
Comment card.   Card index = 269.                 |C    The transformation matrix was calculated at  6.00000000E+01 Hz.
New MOLDAT = 1     (data vintage).                |$VINTAGE, 1
 5.284E-01 8.593E+02 2.210E+05 8.593E+02 1.208E-04|-1X0009B1_2LTB             5.28357E-01 8.59331E+02 2.21024E+05-2.67000E+01 1  3
 1.912E-01 3.671E+02 2.934E+05 3.671E+02 9.101E-05|-2X0009C1_2LTC             1.91185E-01 3.67062E+02 2.93377E+05-2.67000E+01 1  3
 1.906E-01 4.134E+02 2.936E+05 4.134E+02 9.092E-05|-3X0009A1_2LTA             1.90555E-01 4.13371E+02 2.93650E+05-2.67000E+01 1  3
New MOLDAT = 0     (data vintage).                |$VINTAGE, 0
TR(1,1 )...  0.594-0.699 0.402                    |  0.59364229 -0.69928374  0.40193149
TI(1,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(2,1 )...  0.611 0.022-0.814                    |  0.61125068  0.02235166 -0.81448972
TI(2,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(3,1 )...  0.523 0.714 0.418                    |  0.52341326  0.71449469  0.41839881
TI(3,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
Comment card.   Card index = 281.                 |C 1/3
Comment card.   Card index = 282.                 |C  <++++++>  Cards punched by support routine on  03-Sep-26  16.17.49  <++++++>
Comment card.   Card index = 283.                 |C    **** UNTRANSPOSED K.C. Lee line calculated at   6.000E+01 HZ. ****
Comment card.   Card index = 284.                 |C LINE CONSTANTS
Comment card.   Card index = 285.                 |C $ERASE
Comment card.   Card index = 286.                 |C BRANCH  IN_001OUT001IN_002OUT002IN_003OUT003
Comment card.   Card index = 287.                 |C METRIC
Comment card.   Card index = 288.                 |C   1   .5   .1899 4           1.828    -3.2   22.04      7.     0.0   0.0
Comment card.   Card index = 289.                 |C   2   .5   .1899 4           1.828     3.2    23.9    8.86     0.0   0.0
Comment card.   Card index = 290.                 |C   3   .5   .1899 4           1.828    -3.2   25.76   10.72     0.0   0.0
Comment card.   Card index = 291.                 |C   0.2742    .667 4            1.24     0.0   29.44    18.6     0.0   0.0
Comment card.   Card index = 292.                 |C BLANK CARD ENDING CONDUCTOR CARDS
Comment card.   Card index = 293.                 |C     1.E3       60.                              26.7                 1
Comment card.   Card index = 294.                 |C    The transformation matrix was calculated at  6.00000000E+01 Hz.
New MOLDAT = 1     (data vintage).                |$VINTAGE, 1
 5.284E-01 8.593E+02 2.210E+05 8.593E+02 1.208E-04|-11_2LTCX0010C             5.28357E-01 8.59331E+02 2.21024E+05-2.67000E+01 1  3
 1.912E-01 3.671E+02 2.934E+05 3.671E+02 9.101E-05|-21_2LTAX0010A             1.91185E-01 3.67062E+02 2.93377E+05-2.67000E+01 1  3
 1.906E-01 4.134E+02 2.936E+05 4.134E+02 9.092E-05|-31_2LTBX0010B             1.90555E-01 4.13371E+02 2.93650E+05-2.67000E+01 1  3
New MOLDAT = 0     (data vintage).                |$VINTAGE, 0
TR(1,1 )...  0.594-0.699 0.402                    |  0.59364229 -0.69928374  0.40193149
TI(1,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(2,1 )...  0.611 0.022-0.814                    |  0.61125068  0.02235166 -0.81448972
TI(2,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(3,1 )...  0.523 0.714 0.418                    |  0.52341326  0.71449469  0.41839881
TI(3,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
Blank card ending branches.  IBR, NTOT = 142  94  |BLANK BRANCH
Comment card.   Card index = 307.                 |C < n 1>< n 2>< Tclose ><Top/Tde ><   Ie   ><Vf/CLOP ><  type  >
Permanently-closed switch used for metering.      |  X0005A390A                                          MEASURING                0
Permanently-closed switch used for metering.      |  X0005B390B                                          MEASURING                0
Permanently-closed switch used for metering.      |  X0005C390C                                          MEASURING                0
Permanently-closed switch used for metering.      |  X0007A391A                                          MEASURING                0
Permanently-closed switch used for metering.      |  X0007B391B                                          MEASURING                0
Permanently-closed switch used for metering.      |  X0007C391C                                          MEASURING                0
Switch.   2.00E-02  8.33E-04  0.00E+00  0.00E+00  |  XX0012XX0013       .02   .000833                    STATISTICS               1
Switch.   2.00E-02  8.33E-04  0.00E+00  0.00E+00  |  XX0014XX0015       .02   .000833                    STATISTICS               1
Switch.   2.00E-02  8.33E-04  0.00E+00  0.00E+00  |  XX0016XX0017       .02   .000833                    STATISTICS               1
Permanently-closed switch used for metering.      |  9049A MEASUA                                        MEASURING                0
Permanently-closed switch used for metering.      |  9049B MEASUB                                        MEASURING                0
Permanently-closed switch used for metering.      |  9049C MEASUC                                        MEASURING                0
Blank card ending switches.   KSWTCH = 12.        |BLANK SWITCH
Comment card.   Card index = 321.                 |C < n 1><>< Ampl.  >< Freq.  ><Phase/T0><   A1   ><   T1   >< TSTART >< TSTOP  >
Comment card.   Card index = 322.                 |C 1 - 390
Source.   4.08E+05  6.00E+01  0.00E+00 -1.00E+00  |14X0008A   408248.29       60.                                     -1.      100.
Source.   4.08E+05  6.00E+01 -1.20E+02 -1.00E+00  |14X0008B   408248.29       60.     -120.                           -1.      100.
Source.   4.08E+05  6.00E+01 -2.40E+02 -1.00E+00  |14X0008C   408248.29       60.     -240.                           -1.      100.
Comment card.   Card index = 326.                 |C 1 - 391
Source.   2.82E+05  6.00E+01  0.00E+00 -1.00E+00  |14X0006A   281691.32       60.                                     -1.      100.
Source.   2.82E+05  6.00E+01 -1.20E+02 -1.00E+00  |14X0006B   281691.32       60.     -120.                           -1.      100.
Source.   2.82E+05  6.00E+01 -2.40E+02 -1.00E+00  |14X0006C   281691.32       60.     -240.                           -1.      100.
Blank card ends electric sources.  KCONST = 6     |BLANK SOURCE

List of input elements that are connected to each node.   Only the physical connections of multi-phase lines are shown (capacitive
and inductive coupling are ignored).   Repeated entries indicate parallel connections.   Switches are included,  although sources
(including rotating machinery) are omitted -- except that U.M. usage produces extra,  internally-defined nodes  "UMXXXX".
--------------+------------------------------
From bus name |  Names of all adjacent busses.
--------------+------------------------------
       X0001A |TERRA *TERRA *TERRA *390A  *
       390A   |X0001A*X0002A*X0005A*E002A *E003A *
       391A   |TERRA *TERRA *TERRA *X0003A*X0007A*E001A *
       395A   |TERRA *395B  *395C  *
       395B   |TERRA *395A  *395C  *
       X0001B |TERRA *TERRA *TERRA *390B  *
       390B   |X0001B*X0002B*X0005B*E002B *E003B *
       391B   |TERRA *TERRA *TERRA *X0003B*X0007B*E001B *
       395C   |TERRA *395A  *395B  *
       X0001C |TERRA *TERRA *TERRA *390C  *
       390C   |X0001C*X0002C*X0005C*E002C *E003C *
       391C   |TERRA *TERRA *TERRA *X0003C*X0007C*E001C *
       X0002A |TERRA *TERRA *TERRA *390A  *
       397A   |TERRA *397B  *397C  *
       397B   |TERRA *397A  *397C  *
       X0002B |TERRA *TERRA *TERRA *390B  *
       397C   |TERRA *397A  *397B  *
       X0002C |TERRA *TERRA *TERRA *390C  *
       X0003A |TERRA *TERRA *TERRA *391A  *
       9098A  |TERRA *TERRA *TERRA *
       42077A |TERRA *42077B*42077C*
       42077B |TERRA *42077A*42077C*
       X0003B |TERRA *TERRA *TERRA *391B  *
       9098B  |TERRA *TERRA *TERRA *
       42077C |TERRA *42077A*42077B*
       X0003C |TERRA *TERRA *TERRA *391C  *
       9098C  |TERRA *TERRA *TERRA *
       X0004A |TERRA *TERRA *9049A *
       9049A  |TERRA *TERRA *X0004A*MEASUA*
       X0004B |TERRA *TERRA *9049B *
       9049B  |TERRA *TERRA *X0004B*MEASUB*
       X0004C |TERRA *TERRA *9049C *
       9049C  |TERRA *TERRA *X0004C*MEASUC*
       X0005A |390A  *X0008A*
       X0008A |X0005A*
       X0005B |390B  *X0008B*
       X0008B |X0005B*
       X0005C |390C  *X0008C*
       X0008C |X0005C*
       X0007A |391A  *X0006A*
       X0006A |X0007A*
       X0007B |391B  *X0006B*
       X0006B |X0007B*
       X0007C |391C  *X0006C*
       X0006C |X0007C*
       E001A  |391A  *ST001A*
       E001B  |391B  *ST001B*
       E001C  |391C  *ST001C*
       ST001A |TERRA *TERRA *E001A *
       ST001B |TERRA *TERRA *E001B *
       ST001C |TERRA *TERRA *E001C *
       E002A  |390A  *ST002A*
       E002B  |390B  *ST002B*
       E002C  |390C  *ST002C*
       ST002A |TERRA *TERRA *E002A *
       ST002B |TERRA *TERRA *E002B *
       ST002C |TERRA *TERRA *E002C *
       E003A  |390A  *ST003A*
       E003B  |390B  *ST003B*
       E003C  |390C  *ST003C*
       ST003A |TERRA *TERRA *E003A *
       ST003B |TERRA *TERRA *E003B *
       ST003C |TERRA *TERRA *E003C *
       T_MANC |XX0012*PRMANC*X0009C*
       XX0012 |T_MANC*XX0013*
       XX0013 |XX0012*MEASUC*
       MEASUC |9049C *XX0013*
       T_MANB |XX0014*PRMANB*X0009B*
       XX0014 |T_MANB*XX0015*
       XX0015 |XX0014*MEASUB*
       MEASUB |9049B *XX0015*
       T_MANA |XX0016*PRMANA*X0009A*
       XX0016 |T_MANA*XX0017*
       XX0017 |XX0016*MEASUA*
       MEASUA |9049A *XX0017*
       1_2LTA |TERRA *X0009A*X0010A*
       PRMANA |TERRA *T_MANA*
       PRMANB |TERRA *T_MANB*
       PRMANC |TERRA *T_MANC*
       T_OPOA |PROPOA*X0010A*
       PROPOA |TERRA *T_OPOA*
       T_OPOB |PROPOB*X0010B*
       PROPOB |TERRA *T_OPOB*
       T_OPOC |PROPOC*X0010C*
       PROPOC |TERRA *T_OPOC*
       X0009A |T_MANA*1_2LTA*
       X0009B |T_MANB*1_2LTB*
       X0009C |T_MANC*1_2LTC*
       X0010A |1_2LTA*T_OPOA*
       X0010B |T_OPOB*1_2LTB*
       X0010C |T_OPOC*1_2LTC*
       1_2LTB |X0009B*X0010B*
       1_2LTC |X0009C*X0010C*
       TERRA  |X0001A*X0001A*X0001A*391A  *391A  *391A  *395A  *395B  *X0001B*X0001B*X0001B*391B  *391B  *391B  *395C  *
              |X0001C*X0001C*X0001C*391C  *391C  *391C  *X0002A*X0002A*X0002A*397A  *397B  *X0002B*X0002B*X0002B*397C  *
              |X0002C*X0002C*X0002C*X0003A*X0003A*X0003A*9098A *9098A *9098A *42077A*42077B*X0003B*X0003B*X0003B*9098B *
              |9098B *9098B *42077C*X0003C*X0003C*X0003C*9098C *9098C *9098C *X0004A*X0004A*9049A *9049A *X0004B*X0004B*
              |9049B *9049B *X0004C*X0004C*9049C *9049C *ST001A*ST001A*ST001B*ST001B*ST001C*ST001C*ST002A*ST002A*ST002B*
              |ST002B*ST002C*ST002C*ST003A*ST003A*ST003B*ST003B*ST003C*ST003C*1_2LTA*PRMANA*PRMANB*PRMANC*PROPOA*PROPOB*
              |PROPOC*
              |-------

Sinusoidal steady-state phasor solution, branch by branch.   All flows are away from a bus,  and the real part,  magnitude,  or  "P"
is printed above the imaginary part,  the angle,  or  "Q".   The first solution frequency  =  6.00000000E+01  Hertz.
  Bus K                        Phasor  node  voltage              Phasor  branch  current               Power flow       Power loss
             Bus M         Rectangular            Polar          Rectangular            Polar            P  and  Q        P  and  Q

 390A                  408158.7974575  408158.79761319       .3878143915569  2.0068485140813      79156.027022052  3.4615855038137
                      -11.27380428059       -0.0015826      -1.969020303646      -78.8577528      401834.29358108      138.4432829

            X0001A    408022.76065868  408022.76212158      -.3878143915569  2.0068485140813      -79152.56543655
                      -34.55129779816       -0.0048518      1.9690203036464      101.1422472      -401695.8502981

 391A                 281548.09347963  281548.09414421       -.561710497888  1.6160238101729      -79088.91614265  -79088.91614265
                      -19.34487050019       -0.0039367      1.5152604632895      110.3398577      -213303.9141737  -213303.9141737

            TERRA                 0.0              0.0      .56171049788804  1.6160238101729                  0.0
                                  0.0              0.0      -1.515260463289      -69.6601423                  0.0

 X0001A               408022.76065868  408022.76212158      .38758180017419  1.1150609073902      79089.160320961  79089.160320961
                      -34.55129779816       -0.0048518      -1.045533918801      -69.6601423      213294.12222866   213294.1222287

            TERRA                 0.0              0.0      -.3875818001742  1.1150609073902                  0.0
                                  0.0              0.0      1.0455339188011      110.3398577                  0.0

 395A                  9752.040825229   11261.23831429      -.0065014093634  .00650140937647       -31.7021651551  -63.40511493614
                      -5631.446360775      -30.0048599      .41211023927E-6      179.9963681      18.304159591802        0.0013590

            395B      -9752.996021733  11261.238318829      .00650140936341  .00650140937647      -31.70294978104
                      -5629.791920979     -150.0048599      -.4121102393E-6       -0.0036319      -18.30280060931

 X0001A               408022.76065868  408022.76212158      .31079205084E-3  .31079205146E-3      63.405115627554  63.405115627554
                      -34.55129779816       -0.0048518      -.1970010999E-7       -0.0036318      -.0013500877197       -0.0013501

            TERRA                 0.0              0.0      -.3107920508E-3  .31079205146E-3                  0.0
                                  0.0              0.0      .19700109988E-7      179.9963682                  0.0

 390B                 -204089.1621277  408158.79761121      -1.899128865632  2.0068485931595      79156.024870838  3.4615857766039
                       -353470.250473     -120.0015826       .6486530872424      161.1422465      401834.31045117      138.4432939

            X0001B    -204041.3026254  408022.76211393      1.8991288656321  2.0068485931595      -79152.56328506
                      -353340.8003982     -120.0048518      -.6486530872424      -18.8577535      -401695.8671573

 391B                 -140790.7998858  281548.09413961      1.5931093632789  1.6160238816608      -79088.91122409  -79088.91122409
                      -243818.1289018     -120.0039367       -.271174745747       -9.6601445      -213303.9267265  -213303.9267265

            TERRA                 0.0              0.0      -1.593109363279  1.6160238816608                  0.0
                                  0.0              0.0      .27117474574698      170.3398555                  0.0

 X0001B               -204041.3026254  408022.76211393       -1.09924987554  1.1150609567252      79089.155402454  79089.155402454
                      -353340.8003982     -120.0048518      .18711132605313      170.3398555      213294.13478243   213294.1347824

            TERRA                 0.0              0.0      1.0992498755404  1.1150609567252                  0.0
                                  0.0              0.0      -.1871113260531       -9.6601445                  0.0

 395B                 -9752.996021733  11261.238318829      .00325158666237  .00650169309501      -31.70479443683  -63.40788185022
                      -5629.791920979     -150.0048599      .00563020401751       59.9924685       18.30280053105       -0.0029566

            395C      .95518836840385  11261.238310361      -.0032515866624  .00650169309501      -31.70308741339
                      11261.238269851       89.9951401      -.0056302040175     -120.0075315      -18.30575712733

 X0001B               -204041.3026254  408022.76211393      -.1554381872E-3  .31080561431E-3      63.407882547195  63.407882547195
                      -353340.8003982     -120.0048518      -.2691451278E-3     -120.0075314      .00296550216435        0.0029655

            TERRA                 0.0              0.0      .15543818722E-3  .31080561431E-3                  0.0
                                  0.0              0.0      .26914512785E-3       59.9924686                  0.0

 390C                 -204069.6353326  408158.79761127      1.5113145191725  2.0068485516737      79156.003202836  3.4615856334858
                      353481.52427346      119.9984174      1.3203671964621       41.1422436      401834.30609045      138.4432881

            X0001C    -203981.4580375  408022.76211565      -1.511314519173  2.0068485516737       -79152.5416172
                      353375.35168906      119.9951482      -1.320367196462     -138.8577564      -401695.8628023

 391C                 -140757.2935963  281548.09414083      -1.031398986801  1.6160238236363      -79088.88720218  -79088.88720218
                      243837.47376843      119.9960633      -1.244085659666     -129.6601502      -213303.9269227  -213303.9269227

            TERRA                 0.0              0.0      1.0313989868009  1.6160238236363                  0.0
                                  0.0              0.0      1.2440856596659       50.3398498                  0.0

 X0001C               -203981.4580375  408022.76211565      .71166815913602  1.1150609166843      79089.131380449  79089.131380449
                      353375.35168906      119.9951482      .85842255281932       50.3398498      213294.13497849   213294.1349785

            TERRA                 0.0              0.0       -.711668159136  1.1150609166843                  0.0
                                  0.0              0.0      -.8584225528193     -129.6601502                  0.0

 395C                 .95518836840385  11261.238310361      .00325063146011   .0065019344499      -31.70465670311  -63.41023571792
                      11261.238269851       89.9951401      -.0056310342479      -60.0034165      18.305757049066        0.0015975

            395A       9752.040825229   11261.23831429      -.0032506314601   .0065019344499       -31.7055790148
                      -5631.446360775      -30.0048599      .00563103424793      119.9965835      -18.30415958391

 X0001C               -203981.4580375  408022.76211565      -.1553925256E-3  .31081715195E-3       63.41023640578   63.41023640578
                      353375.35168906      119.9951482      .26918481558E-3      119.9965836      -.0015886074975       -0.0015886

            TERRA                 0.0              0.0      .15539252558E-3  .31081715195E-3                  0.0
                                  0.0              0.0      -.2691848156E-3      -60.0034164                  0.0

 395A                  9752.040825229   11261.23831429      .00975204082523  .01126123831429      63.407744185612  63.407744185612
                      -5631.446360775      -30.0048599      -.0056314463608      -30.0048599                  0.0              0.0

            TERRA                 0.0              0.0      -.0097520408252  .01126123831429                  0.0
                                  0.0              0.0      .00563144636078      149.9951401                  0.0

 395B                 -9752.996021733  11261.238318829      -.0097529960217  .01126123831883      63.407744236728  63.407744236728
                      -5629.791920979     -150.0048599       -.005629791921     -150.0048599      .7105427358E-14        0.0000000

            TERRA                 0.0              0.0      .00975299602173  .01126123831883                  0.0
                                  0.0              0.0      .00562979192098       29.9951401                  0.0

 395C                 .95518836840385  11261.238310361       .9551883684E-6  .01126123831036      63.407744141369  63.407744141369
                      11261.238269851       89.9951401      .01126123826985       89.9951401                  0.0              0.0

            TERRA                 0.0              0.0      -.9551883684E-6  .01126123831036                  0.0
                                  0.0              0.0      -.0112612382699      -90.0048599                  0.0

 390A                  408158.7974575  408158.79761319      .35702474425087   2.084091968657      72872.969295519  3.2836401363747
                      -11.27380428059       -0.0015826      -2.053283386631      -80.1360354      419030.82644976      131.3890398

            X0002A    408034.03399119  408034.03507714      -.3570247442509   2.084091968657      -72869.68565538
                      -29.76923682718       -0.0041802      2.0532833866306       99.8639646      -418899.4374099

 391A                 281548.09347963  281548.09414421      -.5170722987982  1.7170489803753      -72806.19705699  -72806.19705699
                      -19.34487050019       -0.0039367      1.6373434089473      107.5260929       -230490.456232  -230490.4562320

            TERRA                 0.0              0.0      .51707229879821  1.7170489803753                  0.0
                                  0.0              0.0      -1.637343408947      -72.4739071                  0.0

 X0002A               408034.03399119  408034.03507714      .35678131909845  1.1847685547894      72806.276659736  72806.276659736
                      -29.76923682718       -0.0041802      -1.129771489621      -72.4739071      230487.29864534   230487.2986453

            TERRA                 0.0              0.0      -.3567813190984  1.1847685547894                  0.0
                                  0.0              0.0      1.1297714896209      107.5260929                  0.0

 397A                 9752.3762749752  11261.549440737      -.0065016275944  .00650162760378      -31.70414310606   -63.4089950359
                      -5631.487618513      -30.0041882      .34937693272E-6      179.9969211      18.305214021337        0.0012277

            397B      -9753.199480101   11261.54944418      .00650162759439  .00650162760378      -31.70485192984
                      -5630.061792295     -150.0041882      -.3493769327E-6       -0.0030789      -18.30398632491

 X0002A               408034.03399119  408034.03507714        .310802483E-3  .31080248345E-3      63.408995705059  63.408995705059
                      -29.76923682718       -0.0041802       -.167019607E-7       -0.0030790      -.0012186921608       -0.0012187

            TERRA                 0.0              0.0       -.310802483E-3  .31080248345E-3                  0.0
                                  0.0              0.0      .16701960703E-7      179.9969210                  0.0

 390B                 -204089.1621277  408158.79761121      -1.956708013674  2.0840920485666      72872.967726666  3.2836403881665
                       -353470.250473     -120.0015826      .71744924288963      159.8639640      419030.84327316      131.3890499

            X0002B     -204042.797906  408034.03507018      1.9567080136738  2.0840920485666      -72869.68408628
                      -353352.9544214     -120.0041802      -.7174492428896      -20.1360360      -418899.4542232

 391B                 -140790.7998858  281548.09413961      1.6765172026498  1.7170490603538      -72806.19317029  -72806.19317029
                      -243818.1289018     -120.0039367      -.3708740283182      -12.4739089      -230490.4692628  -230490.4692628

            TERRA                 0.0              0.0       -1.67651720265  1.7170490603538                  0.0
                                  0.0              0.0      .37087402831821      167.5260911                  0.0

 X0002B                -204042.797906  408034.03507018      -1.156801515841  1.1847686099785      72806.272773572  72806.272773572
                      -353352.9544214     -120.0041802      .25590410731093      167.5260911      230487.31167647   230487.3116765

            TERRA                 0.0              0.0      1.1568015158409  1.1847686099785                  0.0
                                  0.0              0.0      -.2559041073109      -12.4739089                  0.0

 397B                 -9753.199480101   11261.54944418      .00325157189945  .00650186510919      -31.70639611557  -63.41131133418
                      -5630.061792295     -150.0041882      .00563041118221       59.9934942      18.303986349533       -0.0025650

            397C      .82319891505161  11261.549443581      -.0032515718995  .00650186510919       -31.7049152186
                      11261.549413494       89.9958118      -.0056304111822     -120.0065058      -18.30655133443

 X0002B                -204042.797906  408034.03507018      -.1554374817E-3  .31081383685E-3      63.411311949626  63.411311949626
                      -353352.9544214     -120.0041802      -.2691550305E-3     -120.0065059      .00257393919547        0.0025739

            TERRA                 0.0              0.0      .15543748168E-3  .31081383685E-3                  0.0
                                  0.0              0.0      .26915503054E-3       59.9934941                  0.0

 390C                 -204069.6353326  408158.79761127      1.5996833034871  2.0840920059617      72872.947697545  3.2836402539397
                      353481.52427346      119.9984174      1.3358341281229       39.8639615      419030.83793117      131.3890446

            X0002C     -203991.236089  408034.03507198      -1.599683303487  2.0840920059617      -72869.66405729
                       353382.7236524      119.9958198      -1.335834128123     -140.1360385      -418899.4488866

 391C                 -140757.2935963  281548.09414083      -1.159445001264  1.7170490032192      -72806.17101517  -72806.17101517
                      243837.47376843      119.9960633      -1.266469331844     -132.4739138      -230490.4678273  -230490.4678273

            TERRA                 0.0              0.0      1.1594450012635  1.7170490032192                  0.0
                                  0.0              0.0      1.2664693318438       47.5260862                  0.0

 X0002C                -203991.236089  408034.03507198      .80002026396687  1.1847685705642       72806.25061723   72806.25061723
                       353382.7236524      119.9958198       .8738673486514       47.5260862      230487.31024348   230487.3102435

            TERRA                 0.0              0.0      -.8000202639669  1.1847685705642                  0.0
                                  0.0              0.0      -.8738673486514     -132.4739138                  0.0

 397C                 .82319891505161  11261.549443581      .00325074867578  .00650208310491      -31.70633270161  -63.41343743877
                      11261.549413494       89.9958118      -.0056311382286      -60.0029800      18.306551195027        0.0013372

            397A      9752.3762749752  11261.549440737      -.0032507486758  .00650208310491      -31.70710473715
                      -5631.487618513      -30.0041882      .00563113822864      119.9970200      -18.30521397175

 X0002C                -203991.236089  408034.03507198      -.1553981281E-3  .31082425833E-3      63.413438148717  63.413438148717
                       353382.7236524      119.9958198      .26918978688E-3      119.9970199      -.0013281905091       -0.0013282

            TERRA                 0.0              0.0      .15539812807E-3  .31082425833E-3                  0.0
                                  0.0              0.0      -.2691897869E-3      -60.0029801                  0.0

 397A                 9752.3762749752  11261.549440737      .00975237627498  .01126154944074      63.411247903081  63.411247903081
                      -5631.487618513      -30.0041882      -.0056314876185      -30.0041882                  0.0              0.0

            TERRA                 0.0              0.0       -.009752376275  .01126154944074                  0.0
                                  0.0              0.0      .00563148761851      149.9958118                  0.0

 397B                 -9753.199480101   11261.54944418      -.0097531994801  .01126154944418      63.411247941854  63.411247941854
                      -5630.061792295     -150.0041882      -.0056300617923     -150.0041882                  0.0              0.0

            TERRA                 0.0              0.0       .0097531994801  .01126154944418                  0.0
                                  0.0              0.0       .0056300617923       29.9958118                  0.0

 397C                 .82319891505161  11261.549443581      .82319891505E-6  .01126154944358      63.411247935115  63.411247935115
                      11261.549413494       89.9958118      .01126154941349       89.9958118                  0.0              0.0

            TERRA                 0.0              0.0      -.8231989151E-6  .01126154944358                  0.0
                                  0.0              0.0      -.0112615494135      -90.0041882                  0.0

 391A                 281548.09347963  281548.09414421      .86458977486249  4.8513858414718      121757.97490167  8.7082994956436
                      -19.34487050019       -0.0039367      -4.773722772013      -79.7341936      672007.90994166      348.5438033

            X0003A    281406.06556213  281406.06861039      -.8645897748625  4.8513858414718      -121749.2666022
                      -41.41973560077       -0.0084333      4.7737227720131      100.2658064      -671659.3661383

 9098A                112559.68391094  112559.68502372      -2.162115436216  2.1829700882848      -121685.8972639  -121685.8972639
                       -15.8274877819       -0.0080566      .30102366488427      172.0738632      -16924.45385672   -16924.4538567

            TERRA                 0.0              0.0      2.1621154362165  2.1829700882848                  0.0
                                  0.0              0.0      -.3010236648843       -7.9261368                  0.0

 X0003A               281406.06556213  281406.06861039      .86482446540913  .87316611683924      121685.91870786  121685.91870786
                      -41.41973560077       -0.0084333      -.1204064434569       -7.9261368      16923.641360417    16923.6413604

            TERRA                 0.0              0.0      -.8648244654091  .87316611683924                  0.0
                                  0.0              0.0      .12040644345689      172.0738632                  0.0

 42077A               9747.1587218596  11256.007622752      -.0064985604056  .00649856046901      -31.67380537716  -63.34789301511
                      -5629.440865159      -30.0084469      .90790854301E-6      179.9919953      18.287205991628        0.0004889

            42077B    -9748.818158144  11256.007621734      .00649856040559  .00649856046901      -31.67408763794
                      -5626.566635168     -150.0084469       -.907908543E-6       -0.0080047        -18.286717095

 X0003A               281406.06556213  281406.06861039      .45022407548E-3  .45022407987E-3      63.347894153583  63.347894153583
                      -41.41973560077       -0.0084333      -.6289997145E-7       -0.0080047      -.4738643384E-3       -0.0004739

            TERRA                 0.0              0.0      -.4502240755E-3  .45022407987E-3                  0.0
                                  0.0              0.0      .62899971454E-7      179.9919953                  0.0

 391B                 -140790.7998858  281548.09413961      -4.566460119289  4.8513858850891      121757.97583374  8.7082996522367
                      -243818.1289018     -120.0039367      1.6381046929241      160.2658064      672007.91600159      348.5438096

            X0003B    -140738.9033205   281406.0686045      4.5664601192895  4.8513858850891      -121749.2675341
                      -243684.0916834     -120.0084333      -1.638104692924      -19.7341936       -671659.372192

 9098B                -56293.54896046  112559.68502139      1.3417519278009    2.18297009791      -121685.8971802  -121685.8971802
                      -97471.63196311     -120.0080566      1.7219350198575       52.0738611      -16924.45837266   -16924.4583727

            TERRA                 0.0              0.0      -1.341751927801    2.18297009791                  0.0
                                  0.0              0.0      -1.721935019857     -127.9261389                  0.0

 X0003B               -140738.9033205   281406.0686045      -.5366872989835  .87316612066364      121685.91862111  121685.91862111
                      -243684.0916834     -120.0084333      -.6887567185768     -127.9261389      16923.645871836    16923.6458718

            TERRA                 0.0              0.0      .53668729898345  .87316612066364                  0.0
                                  0.0              0.0      .68875671857677       52.0738611                  0.0

 42077B               -9748.818158144  11256.007621734      .00325025776328  .00649866488205      -31.67476619996  -63.34891082327
                      -5626.566635168     -150.0084469      .00562747454205       59.9905793      18.286717056733       -0.0010766

            42077C    1.6594377813532   11256.00762138      -.0032502577633  .00649866488205      -31.67414462331
                      11256.007499057       89.9915531      -.0056274745421     -120.0094207      -18.28779365676

 X0003B               -140738.9033205   281406.0686045      -.2251797634E-3  .45023131379E-3      63.348911978431  63.348911978431
                      -243684.0916834     -120.0084333      -.3898747364E-3     -120.0094206      .00109164696237        0.0010916

            TERRA                 0.0              0.0      .22517976345E-3  .45023131379E-3                  0.0
                                  0.0              0.0      .38987473636E-3       59.9905794                  0.0

 391C                 -140757.2935963  281548.09414083      3.7018703133978  4.8513858542114      121757.97521634  8.7082995413512
                      243837.47376843      119.9960633      3.1356181032178       40.2658064      672007.91169893      348.5438052

            X0003C    -140667.1622434  281406.06860664      -3.701870313398  4.8513858542114      -121749.2669168
                      243725.51141609      119.9915667      -3.135618103218     -139.7341936      -671659.3678938

 9098C                 -56266.1349512  112559.68502223      .82036353473086  2.1829700656511      -121685.8957162  -121685.8957162
                      97487.459449706      119.9919434       -2.02295871891      -67.9261378      -16924.45572639   -16924.4557264

            TERRA                 0.0              0.0      -.8203635347309  2.1829700656511                  0.0
                                  0.0              0.0      2.0229587189096      112.0738622                  0.0

 X0003C               -140667.1622434  281406.06860664      -.3281371768971  .87316610777534      121685.91715836  121685.91715836
                      243725.51141609      119.9915667       .8091631756979      112.0738622      16923.643231692    16923.6432317

            TERRA                 0.0              0.0      .32813717689714  .87316610777534                  0.0
                                  0.0              0.0      -.8091631756979      -67.9261378                  0.0

 42077C               1.6594377813532   11256.00762138      .00324859831744  .00649875173845      -31.67470910387  -63.34975750567
                      11256.007499057       89.9915531      -.0056285329465      -60.0079154      18.287793611383        0.0005877

            42077A    9747.1587218596  11256.007622752      -.0032485983174  .00649875173845       -31.6750484018
                      -5629.440865159      -30.0084469       .0056285329465      119.9920846      -18.28720593904

 X0003C               -140667.1622434  281406.06860664      -.2250647965E-3  .45023733106E-3      63.349758634757  63.349758634757
                      243725.51141609      119.9915667      .38994806278E-3      119.9920846      -.5726073865E-3       -0.0005726

            TERRA                 0.0              0.0       .2250647965E-3  .45023733106E-3                  0.0
                                  0.0              0.0      -.3899480628E-3      -60.0079154                  0.0

 42077A               9747.1587218596  11256.007622752      .00974715872186  .01125600762275      63.348853801724  63.348853801724
                      -5629.440865159      -30.0084469      -.0056294408652      -30.0084469                  0.0              0.0

            TERRA                 0.0              0.0      -.0097471587219  .01125600762275                  0.0
                                  0.0              0.0      .00562944086516      149.9915531                  0.0

 42077B               -9748.818158144  11256.007621734      -.0097488181581  .01125600762173       63.34885379027   63.34885379027
                      -5626.566635168     -150.0084469      -.0056265666352     -150.0084469                  0.0              0.0

            TERRA                 0.0              0.0      .00974881815814  .01125600762173                  0.0
                                  0.0              0.0      .00562656663517       29.9915531                  0.0

 42077C               1.6594377813532   11256.00762138      .16594377814E-5  .01125600762138      63.348853786281  63.348853786281
                      11256.007499057       89.9915531      .01125600749906       89.9915531                  0.0              0.0

            TERRA                 0.0              0.0      -.1659437781E-5  .01125600762138                  0.0
                                  0.0              0.0      -.0112560074991      -90.0084469                  0.0

 9049A                112559.45773777  112559.45983023      -2.049646932584   2.064379915305      -115350.9019648  .07670995983062
                      -21.70377116319       -0.0110478      -.2461948140485     -173.1506906      13878.019917571        3.0556134

            X0004A    112559.17848169  112559.18004432      2.0496469325838   2.064379915305      115350.97867476
                      -18.75571444856       -0.0095472      .24619481404852        6.8493094      -13874.96430417

 9098A                112559.68391094  112559.68502372      2.0495557523072  2.0715415757301      115351.05591771  115351.05591771
                       -15.8274877819       -0.0080566      -.3010078373773       -8.3550110      16924.453855635    16924.4538556

            TERRA                 0.0              0.0      -2.049555752307  2.0715415757301                  0.0
                                  0.0              0.0      .30100783737726      171.6449890                  0.0

 X0004A               112559.17848169  112559.18004432      -2.049555752307  2.0715415757301      -115350.9786746  -115350.9786746
                      -18.75571444856       -0.0095472      .30100783737726      171.6449890      -16921.37700465   -16921.3770046

            TERRA                 0.0              0.0      2.0495557523072  2.0715415757301                  0.0
                                  0.0              0.0      -.3010078373773       -8.3550110                  0.0

 9049B                -56298.52488444  112559.45982767       .8116125717995  2.0643799042575      -115350.9018794  .07670995900116
                      -97468.49794951     -120.0110478      1.8981436780178       66.8493072       13878.01540045        3.0556134

            X0004B    -56295.83216446  112559.18004188      -.8116125717995  2.0643799042575      115350.97858933
                      -97469.73013511     -120.0095472      -1.898143678018     -113.1506928      -13874.95978708

 9098B                -56293.54896046  112559.68502139      -1.285458378785  2.0715415859159       115351.0558323   115351.0558323
                      -97471.63196311     -120.0080566      -1.624463387889     -128.3550132      16924.458370106    16924.4583701

            TERRA                 0.0              0.0      1.2854583787848  2.0715415859159                  0.0
                                  0.0              0.0      1.6244633878887       51.6449868                  0.0

 X0004B               -56295.83216446  112559.18004188      1.2854583787848  2.0715415859216      -115350.9785895  -115350.9785895
                      -97469.73013511     -120.0095472       1.624463387896       51.6449868      -16921.38151888   -16921.3815189

            TERRA                 0.0              0.0      -1.285458378785  2.0715415859216                  0.0
                                  0.0              0.0      -1.624463387896     -128.3550132                  0.0

 9049C                -56260.93285395  112559.45982865      1.2380343870271  2.0643798840217      -115350.9004151  .07670995750232
                      97490.201719562      119.9889522      -1.651948898148      -53.1506914      13878.018045092        3.0556133

            X0004C     -56263.3463179  112559.18004279      -1.238034387027  2.0643798840217      115350.97712508
                      97488.485848412      119.9904528      1.6519488981478      126.8493086      -13874.96243178

 9098C                 -56266.1349512  112559.68502223      -.7640973997622  2.0715415533436      115351.05436826  115351.05436826
                      97487.459449706      119.9919434      1.9254712594338      111.6449880      16924.455726504    16924.4557265

            TERRA                 0.0              0.0      .76409739976225  2.0715415533436                  0.0
                                  0.0              0.0      -1.925471259434      -68.3550120                  0.0

 X0004C                -56263.3463179  112559.18004279      .76409739976225  2.0715415533368      -115350.9771248  -115350.9771248
                      97488.485848412      119.9904528      -1.925471259427      -68.3550120      -16921.37887538   -16921.3788754

            TERRA                 0.0              0.0      -.7640973997622  2.0715415533368                  0.0
                                  0.0              0.0      1.9254712594266      111.6449880                  0.0

 9098A                112559.68391094  112559.68502372      .11255968391094  .11255968502372      6334.8413463197  6334.8413463197
                       -15.8274877819       -0.0080566      -.1582748778E-4       -0.0080566      -.111022302E-15       -0.0000000

            TERRA                 0.0              0.0      -.1125596839109  .11255968502372                  0.0
                                  0.0              0.0      .15827487782E-4      179.9919434                  0.0

 9098B                -56293.54896046  112559.68502139      -.0562935489605  .11255968502139      6334.8413460578  6334.8413460578
                      -97471.63196311     -120.0080566      -.0974716319631     -120.0080566                  0.0              0.0

            TERRA                 0.0              0.0      .05629354896046  .11255968502139                  0.0
                                  0.0              0.0      .09747163196311       59.9919434                  0.0

 9098C                 -56266.1349512  112559.68502223      -.0562661349512  .11255968502223      6334.8413461522  6334.8413461522
                      97487.459449706      119.9919434      .09748745944971      119.9919434                  0.0              0.0

            TERRA                 0.0              0.0       .0562661349512  .11255968502223                  0.0
                                  0.0              0.0      -.0974874594497      -60.0080566                  0.0

 X0005A                408158.7974575  408158.79761319      -.8029386261815  4.2505109505557      -163886.7603801  12.400176656374
                      -11.27380428059       -0.0015826      4.1739828585393      100.8888313      -851819.3859883      191.2962556

            X0008A          408248.29        408248.29      .80293862618154  4.2505109505557      163899.16055678
                                  0.0              0.0      -4.173982858539      -79.1111687      852010.68224399

 X0005B               -204089.1621277  408158.79761121      4.0162446427713  4.2505111149319      -163886.7568649    12.4001780978
                       -353470.250473     -120.0015826      -1.391626281575      -19.1111694      -851819.4208214      191.2962669

            X0008B        -204124.145        408248.29      -4.016244642771  4.2505111149319      163899.15704301
                      -353553.3901916     -120.0000000       1.391626281575      160.8888306      852010.71708825

 X0005C               -204069.6353326  408158.79761127      -3.213306095759  4.2505110267545      -163886.7140778  12.400180430326
                      353481.52427346      119.9984174      -2.782356541409     -139.1111721      -851819.4107284      191.2962611

            X0008C        -204124.145        408248.29      3.2133060957591  4.2505110267545      163899.11425828
                      353553.39019156      120.0000000      2.7823565414086       40.8888279      852010.70698951

 X0007A               281548.09347963  281548.09414421      -.3455920725945  1.5392755087171      -48664.90302431  10.240531028147
                      -19.34487050019       -0.0039367      1.4999784035433      102.9744224      -211154.6871722      110.7610606

            X0006A          281691.32        281691.32      .34559207259446  1.5392755087171      48675.143555335
                                  0.0              0.0      -1.499978403543      -77.0255776       211265.4482328

 X0007B               -140790.7998858  281548.09413961      1.4718155032362   1.539275579806      -48664.90356911   10.24053225814
                      -243818.1289018     -120.0039367      -.4506977202299      -17.0255781      -211154.6973128      110.7610691

            X0006B         -140845.66        281691.32      -1.471815503236   1.539275579806      48675.144101371
                      -243951.8391456     -120.0000000      .45069772022989      162.9744219      211265.45838186

 X0007C               -140757.2935963  281548.09414083      -1.126223437489  1.5392755387273      -48664.89405863  10.240533107717
                      243837.47376843      119.9960633        -1.0492806836     -137.0255803      -211154.6935712      110.7610643

            X0006C         -140845.66        281691.32      1.1262234374888  1.5392755387273       48675.13459174
                      243951.83914557      120.0000000      1.0492806835996       42.9744197      211265.45463554

 391A                 281548.09347963  281548.09414421      .00133209714532   .0023694104463      187.54365889149  .06062672934749
                      -19.34487050019       -0.0039367      -.0019594956133      -55.7914940      275.83324242713        0.1627578

            E001A     281405.70792177   281405.7131531      -.0013320971453   .0023694104463      -187.4830321621
                      -54.26096625242       -0.0110478      .00195949561328      124.2085060      -275.6704846734

 391B                 -140790.7998858  281548.09413961      -.0023630215681  .00236941046162      187.54365944431  .06062673040742
                      -243818.1289018     -120.0039367       -.173882157E-3     -175.7914941        275.833244653        0.1627578

            E001B      -140749.845332  281405.71314671      .00236302156806  .00236941046162      -187.4830327139
                       -243677.361342     -120.0110478      .17388215702E-3        4.2085059      -275.6704868962

 391C                 -140757.2935963  281548.09414083      .00103092442271  .00236941044907      187.54365722992  .06062672881558
                      243837.47376843      119.9960633       .0021333777703       64.2085056       275.8332440229        0.1627578

            E001C     -140655.8625913  281405.71314915      -.0010309244227  .00236941044907      -187.4830305011
                      243731.62230551      119.9889522      -.0021333777703     -115.7914944      -275.6704862681

 E001A                281405.70792177   281405.7131531      .00133210910747  .00236944901414      187.48471631503  .28069280233E-9
                      -54.26096625242       -0.0110478      -.0019595341172      -55.7917782       275.6759019588        0.0000000

            ST001A    281405.70792144  281405.71315277      -.0013321091075  .00236944901414      -187.4847163148
                      -54.26096618968       -0.0110478      .00195953411719      124.2082218      -275.6759019585

 ST001A               281405.70792144  281405.71315277      .28140570792144  .28140571315277       39594.58769751   39594.58769751
                      -54.26096618968       -0.0110478      -.5426096619E-4       -0.0110478       -.88817842E-15       -0.0000000

            TERRA                 0.0              0.0      -.2814057079214  .28140571315277                  0.0
                                  0.0              0.0       .5426096619E-4      179.9889522                  0.0

 9049A                112559.45773777  112559.45983023      .70020151138306  .70021771504202      39407.099520143  39407.099520143
                      -21.70377116319       -0.0110478      .00476360321045        0.3897880      -275.6928038086     -275.6928038

            TERRA                 0.0              0.0      -.7002015113831  .70021771504202                  0.0
                                  0.0              0.0      -.0047636032104     -179.6102120                  0.0

 ST001A               281405.70792144  281405.71315277      -.2800735831261  .28008006454939      -39407.10077011  -39407.10077011
                      -54.26096618968       -0.0110478      -.0019054114819     -179.6102083      275.69536507916      275.6953651

            TERRA                 0.0              0.0      .28007358312607  .28008006454939                  0.0
                                  0.0              0.0      .00190541148186        0.3897917                  0.0

 E001B                 -140749.845332  281405.71314671      -.0023629399948  .00236931940344         187.46117406  .28069280233E-9
                       -243677.361342     -120.0110478      -.1737498678E-3     -175.7945398      275.66985795751        0.0000000

            ST001B    -140749.8453318  281405.71314638      .00236293999478  .00236931940344      -187.4611740597
                      -243677.3613418     -120.0110478      .17374986783E-3        4.2054602      -275.6698579572

 ST001B               -140749.8453318  281405.71314638      -.1407498453318  .28140571314638      39594.587695711  39594.587695711
                      -243677.3613418     -120.0110478      -.2436773613418     -120.0110478                  0.0              0.0

            TERRA                 0.0              0.0      .14074984533181  .28140571314638                  0.0
                                  0.0              0.0      .24367736134178       59.9889522                  0.0

 9049B                -56298.52488444  112559.45982767      -.3459753990173  .70021765727023      39407.096301126  39407.096301126
                      -97468.49794951     -120.0110478      -.6087740063667     -119.6102189       -275.688038369     -275.6880384

            TERRA                 0.0              0.0      .34597539901733  .70021765727023                  0.0
                                  0.0              0.0      .60877400636673       60.3897811                  0.0

 ST001B               -140749.8453318  281405.71314638      .13838672637939  .28008004457657      -39407.09804898  -39407.09804898
                      -243677.3613418     -120.0110478      .24350348114967       60.3897730      275.68249035843      275.6824904

            TERRA                 0.0              0.0      -.1383867263794  .28008004457657                  0.0
                                  0.0              0.0      -.2435034811497     -119.6102270                  0.0

 E001C                -140655.8625913  281405.71314915      .00103100319393  .00236951542181      187.48705975026  .28069280233E-9
                      243731.62230551      119.9889522      .00213345629163       64.2076168      275.68560802943        0.0000000

            ST001C    -140655.8625912  281405.71314882      -.0010310031939  .00236951542181        -187.48705975
                       243731.6223052      119.9889522      -.0021334562916     -115.7923832      -275.6856080291

 ST001C               -140655.8625912  281405.71314882      -.1406558625912  .28140571314882      39594.587696397  39594.587696397
                       243731.6223052      119.9889522       .2437316223052      119.9889522      -.363797881E-11       -0.0000000

            TERRA                 0.0              0.0      .14065586259119  .28140571314882                  0.0
                                  0.0              0.0      -.2437316223052      -60.0110478                  0.0

 9049C                -56260.93285395  112559.45982865      -.3542261123657  .70021797308301      39407.114121712  39407.114121712
                      97490.201719562      119.9889522      .60401082038879      120.3897714      -275.6814699596     -275.6814700

            TERRA                 0.0              0.0      .35422611236572  .70021797308301                  0.0
                                  0.0              0.0      -.6040108203888      -59.6102286                  0.0

 ST001C               -140655.8625912  281405.71314882        .141686886549   .2800801447611      -39407.11214698  -39407.11214698
                       243731.6223052      119.9889522      -.2415982484818      -59.6102274       275.6823386187      275.6823386

            TERRA                 0.0              0.0       -.141686886549   .2800801447611                  0.0
                                  0.0              0.0      .24159824848175      120.3897726                  0.0

 390A                  408158.7974575  408158.79761319       .0227057439319  .08794825033871        4634.25351841  .64706259815921
                      -11.27380428059       -0.0015826      -.0849667224867      -75.0383987       17339.82964699        5.2764552

            E002A     408039.07633554  408039.07729871      -.0227057439319  .08794825033871      -4633.606455812
                      -28.03603660444       -0.0039367      .08496672248674      104.9616013      -17334.55319184

 390B                 -204089.1621277  408158.79761121      -.0849362159018  .08794825439129      4634.2536348054  .64706267335077
                       -353470.250473     -120.0015826      .02281961171355      164.9616010      17339.830471869        5.2764556

            E002B     -204043.8180829  408039.07729203      .08493621590181  .08794825439129      -4633.606572132
                      -353358.1878201     -120.0039367      -.0228196117135      -15.0383990      -17334.55401628

 390C                 -204069.6353326  408158.79761127      .06223047197793  .08794825194601      4634.2528615311  .64706266960366
                      353481.52427346      119.9984174      .06214711077567       44.9615988      17339.830161991        5.2764553

            E002C     -203995.2582563  408039.07729381      -.0622304719779  .08794825194601      -4633.605798861
                       353386.2238511      119.9960633      -.0621471107757     -135.0384012      -17334.55370666

 E002A                408039.07633554  408039.07729871      .02270589899211  .08794876545537      4633.6380980196   .3867507985E-6
                      -28.03603660444       -0.0039367      -.0849672142422      -75.0383838      17334.653517393        0.0000004

            ST002A    408039.07632477  408039.07728794      -.0227058989921  .08794876545537      -4633.638097633
                      -28.03603037831       -0.0039367      .08496721424223      104.9616162      -17334.65351701

 ST002A               408039.07632477  408039.07728794      .40803907632477  .40803907728794      83247.944296996  83247.944296996
                      -28.03603037831       -0.0039367      -.2803603038E-4       -0.0039367                  0.0              0.0

            TERRA                 0.0              0.0      -.4080390763248  .40803907728794                  0.0
                                  0.0              0.0      .28036030378E-4      179.9960633                  0.0

 391A                 281548.09347963  281548.09414421      .55845308303833  .57185960486931      78614.509738748  78614.509738748
                      -19.34487050019       -0.0039367      .12309980392456       12.4309153      -17334.65915262   -17334.6591526

            TERRA                 0.0              0.0      -.5584530830383  .57185960486931                  0.0
                                  0.0              0.0      -.1230998039246     -167.5690847                  0.0

 ST002A               408039.07632477  408039.07728794      -.3853342533112  .39458471936062      -78614.52572413  -78614.52572413
                      -28.03603037831       -0.0039367      -.0849388837814     -167.5691328      17334.593462532    17334.5934625

            TERRA                 0.0              0.0      .38533425331116  .39458471936062                  0.0
                                  0.0              0.0      .08493888378143       12.4308672                  0.0

 E002B                -204043.8180829  408039.07729203      -.0849361822475  .08794829069786      4633.5562851025  .38674534153E-6
                      -353358.1878201     -120.0039367      .02281987690367      164.9614284      17334.575125464        0.0000004

            ST002B    -204043.8180721  408039.07728126      .08493618224747  .08794829069786      -4633.556284716
                      -353358.1878138     -120.0039367      -.0228198769037      -15.0385716      -17334.57512508

 ST002B               -204043.8180721  408039.07728126      -.2040438180721  .40803907728126      83247.944294273  83247.944294273
                      -353358.1878138     -120.0039367      -.3533581878138     -120.0039367      -.727595761E-11       -0.0000000

            TERRA                 0.0              0.0      .20404381807215  .40803907728126                  0.0
                                  0.0              0.0      .35335818781385       59.9960633                  0.0

 391B                 -140790.7998858  281548.09413961      -.1726188659668  .57185948832207      78614.491077399  78614.491077399
                      -243818.1289018     -120.0039367      -.5451843738556     -107.5690760       -17334.6675836   -17334.6675836

            TERRA                 0.0              0.0       .1726188659668  .57185948832207                  0.0
                                  0.0              0.0      .54518437385559       72.4309240                  0.0

 ST002B               -204043.8180721  408039.07728126      .11910772323608  .39458454192383      -78614.48490013  -78614.48490013
                      -353358.1878138     -120.0039367      .37617856264114       72.4308853      17334.610480428    17334.6104804

            TERRA                 0.0              0.0      -.1191077232361  .39458454192383                  0.0
                                  0.0              0.0      -.3761785626411     -107.5691147                  0.0

 E002C                -203995.2582563  408039.07729381       .0622303923592  .08794822714529       4633.621805318  .38674534153E-6
                       353386.2238511      119.9960633      .06214715540409       44.9616561       17334.54419057        0.0000004

            ST002C    -203995.2582563  408039.07728304      -.0622303923592  .08794822714529      -4633.621804931
                      353386.22383867      119.9960633      -.0621471554041     -135.0383439      -17334.54419018

 ST002C               -203995.2582563  408039.07728304      -.2039952582563  .40803907728304      83247.944294998  83247.944294998
                      353386.22383867      119.9960633      .35338622383867      119.9960633                  0.0              0.0

            TERRA                 0.0              0.0      .20399525825628  .40803907728304                  0.0
                                  0.0              0.0      -.3533862238387      -60.0039367                  0.0

 391C                 -140757.2935963  281548.09414083      -.3858340978622  .57185936556245      78614.470252753  78614.470252753
                      243837.47376843      119.9960633      .42208433151245      132.4309371      -17334.68177167   -17334.6817717

            TERRA                 0.0              0.0      .38583409786224  .57185936556245                  0.0
                                  0.0              0.0      -.4220843315125      -47.5690629                  0.0

 ST002C               -203995.2582563  408039.07728304      .26622641086578  .39458452608965      -78614.47629652  -78614.47629652
                      353386.22383867      119.9960633      -.2912395000458      -47.5690967      17334.634497857    17334.6344979

            TERRA                 0.0              0.0      -.2662264108658  .39458452608965                  0.0
                                  0.0              0.0      .29123950004578      132.4309033                  0.0

 390A                  408158.7974575  408158.79761319      .03539374644068  .07551998217858         7223.5105439  3.5234787849613
                      -11.27380428059       -0.0015826       -.066712445774      -62.0521769      13614.436310193       12.0688274

            E003A     407832.72119594  407832.72877761      -.0353937464407  .07551998217858      -7219.987065115
                      -78.63908971979       -0.0110479      .06671244577398      117.9478231      -13602.36748282

 390B                 -204089.1621277  408158.79761121      -.0754715475646  .07551998374715      7223.5106328062  3.5234789431443
                       -353470.250473     -120.0015826      .00270433972889      177.9478228      13614.436625317       12.0688279

            E003B     -203984.4640415  407832.72876835      .07547154756464  .07551998374715      -7219.987153863
                      -353154.1774981     -120.0110479      -.0027043397289       -2.0521772      -13602.36779744

 390C                 -204069.6353326  408158.79761127      .04007780112347  .07551998267275       7223.510315958  3.5234788348507
                      353481.52427346      119.9984174      .06400810604916       57.9478219      13614.436545218       12.0688275

            E003C     -203848.2571567  407832.72877188      -.0400778011235  .07551998267275      -7219.986837123
                      353232.81658376      119.9889521      -.0640081060492     -122.0521781      -13602.36771767

 E003A                407832.72119594  407832.72877761      .03539379171968  .07551991069005      7219.9962941184  .28516387829E-6
                      -78.63908971979       -0.0110479      -.0667123408249      -62.0521093      13602.346080202        0.0000003

            ST003A    407832.72118573   407832.7287674      -.0353937917197  .07551991069005      -7219.996293833
                      -78.63908658794       -0.0110479      .06671234082489      117.9478907      -13602.34607992

 ST003A               407832.72118573   407832.7287674      .40783272118573   .4078327287674      83163.767326932  83163.767326932
                      -78.63908658794       -0.0110479      -.7863908659E-4       -0.0110479      .3552713679E-14        0.0000000

            TERRA                 0.0              0.0      -.4078327211857   .4078327287674                  0.0
                                  0.0              0.0      .78639086588E-4      179.9889521                  0.0

 9049A                112559.45773777  112559.45983023      1.3494447469711   1.370872004182      75943.764501509  75943.764501509
                      -21.70377116319       -0.0110478      .24143099784851       10.1435454      -13602.31511945   -13602.3151195

            TERRA                 0.0              0.0      -1.349444746971   1.370872004182                  0.0
                                  0.0              0.0      -.2414309978485     -169.8564546                  0.0

 ST003A               407832.72118573   407832.7287674      -.3724389970303  .37835279409928      -75943.78481642  -75943.78481642
                      -78.63908658794       -0.0110479      -.0666335523129     -169.8564570      13602.315612279    13602.3156123

            TERRA                 0.0              0.0      .37243899703026  .37835279409928                  0.0
                                  0.0              0.0      .06663355231285       10.1435430                  0.0

 E003B                -203984.4640415  407832.72876835      -.0754713255446  .07551975623607      7219.9922890085   .2851611498E-6
                      -353154.1774981     -120.0110479      .00270418240689      177.9479361      13602.312548173        0.0000003

            ST003B    -203984.4640337  407832.72875813      .07547132554464  .07551975623607      -7219.992288723
                      -353154.1774908     -120.0110479      -.0027041824069       -2.0520639      -13602.31254789

 ST003B               -203984.4640337  407832.72875813      -.2039844640337  .40783272875813      83163.767323153  83163.767323153
                      -353154.1774908     -120.0110479      -.3531541774908     -120.0110479      .7275957614E-11        0.0000000

            TERRA                 0.0              0.0      .20398446403369  .40783272875813                  0.0
                                  0.0              0.0      .35315417749078       59.9889521                  0.0

 9049B                -56298.52488444  112559.45982767      -.4656368494034  1.3708719512304      75943.760208689  75943.760208689
                      -97468.49794951     -120.0110478      -1.289368927479     -109.8564489       -13602.3221738   -13602.3221738

            TERRA                 0.0              0.0      .46563684940338  1.3708719512304                  0.0
                                  0.0              0.0      1.2893689274788       70.1435511                  0.0

 ST003B               -203984.4640337  407832.72875813      .12851309776306   .3783527545454      -75943.77541259  -75943.77541259
                      -353154.1774908     -120.0110479       .3558583855629       70.1435492      13602.322356818    13602.3223568

            TERRA                 0.0              0.0      -.1285130977631   .3783527545454                  0.0
                                  0.0              0.0      -.3558583855629     -109.8564508                  0.0

 E003C                -203848.2571567  407832.72877188      .04007772076875  .07551989618834       7219.985891606  .28516387829E-6
                      353232.81658376      119.9889521      .06400805432349       57.9478528      13602.348253619        0.0000003

            ST003C    -203848.2571543  407832.72876167      -.0400777207687  .07551989618834      -7219.985891321
                      353232.81657335      119.9889521      -.0640080543235     -122.0521472      -13602.34825333

 ST003C               -203848.2571543  407832.72876167      -.2038482571543  .40783272876167      83163.767324594  83163.767324594
                      353232.81657335      119.9889521      .35323281657335      119.9889521      -.727595761E-11       -0.0000000

            TERRA                 0.0              0.0       .2038482571543  .40783272876167                  0.0
                                  0.0              0.0      -.3532328165734      -60.0110479                  0.0

 9049C                -56260.93285395  112559.45982865      -.8838077187538  1.3708719353618      75943.760529488  75943.760529488
                      97490.201719562      119.9889522      1.0479378700256      130.1435461        -13602.315321   -13602.3153210

            TERRA                 0.0              0.0      .88380771875381  1.3708719353618                  0.0
                                  0.0              0.0      -1.047937870026      -49.8564539                  0.0

 ST003C               -203848.2571543  407832.72876167      .24392583966255  .37835277113244      -75943.77988099  -75943.77988099
                      353232.81657335      119.9889521        -.28922483325      -49.8564556      13602.316597629    13602.3165976

            TERRA                 0.0              0.0      -.2439258396626  .37835277113244                  0.0
                                  0.0              0.0      .28922483325005      130.1435444                  0.0

 XX0013               -56260.93285395  112559.45982865      .72759576142E-8  .16269535827E-7      -.9140106569E-3  .2168404345E-18
                      97490.201719562      119.9889522      -.1455191523E-7      -63.4349488      -.5468487502E-4              0.0

            MEASUC    -56260.93285395  112559.45982865      -.7275957614E-8  .16269535827E-7       .9140106569E-3
                      97490.201719562      119.9889522      .14551915228E-7      116.5650512      .54684875025E-4

 XX0015               -56298.52488444  112559.45982767      .72759576142E-8  .16269535827E-7      -.9139895002E-3  .1084202172E-18
                      -97468.49794951     -120.0110478      .14551915228E-7       63.4349488      .55037350901E-4              0.0

            MEASUB    -56298.52488444  112559.45982767      -.7275957614E-8  .16269535827E-7       .9139895002E-3
                      -97468.49794951     -120.0110478      -.1455191523E-7     -116.5650512       -.550373509E-4

 XX0017               112559.45773777  112559.45983023      -.1455191523E-7  .14551915662E-7      -.8189778821E-3  .1084202172E-18
                      -21.70377116319       -0.0110478      .3552713679E-11      179.9860118      -.4203004354E-7              0.0

            MEASUA    112559.45773777  112559.45983023      .14551915228E-7  .14551915662E-7      .81897788213E-3
                      -21.70377116319       -0.0110478      -.355271368E-11       -0.0139882       .4203004354E-7

 X0001A               408022.76065868  408022.76212158      -.7820066793E-4  .92348636844993      .1776356839E-14  .1776356839E-14
                      -34.55129779816       -0.0048518      -.9234863651389      -90.0048518      188401.72941828   188401.7294183

            TERRA                 0.0              0.0      .78200667931E-4  .92348636844993                  0.0
                                  0.0              0.0      .92348636513892       89.9951482                  0.0

 X0001B               -204041.3026254  408022.76211393      -.7997235519122  .92348636843261                  0.0              0.0
                      -353340.8003982     -120.0048518      .46181090632189      149.9951482      188401.72941122   188401.7294112

            TERRA                 0.0              0.0      .79972355191216  .92348636843261                  0.0
                                  0.0              0.0      -.4618109063219      -30.0048518                  0.0

 X0001C               -203981.4580375  408022.76211565      .79980175256449   .9234863684365      -.145519152E-10  -.145519152E-10
                      353375.35168906      119.9951482      .46167545882665       29.9951482       188401.7294128   188401.7294128

            TERRA                 0.0              0.0      -.7998017525645   .9234863684365                  0.0
                                  0.0              0.0      -.4616754588266     -150.0048518                  0.0

 X0002A               408034.03399119  408034.03507714      -.6737733029E-4  .92351188276373                  0.0              0.0
                      -29.76923682718       -0.0041802      -.9235118803059      -90.0041802      188412.13998289   188412.1399829

            TERRA                 0.0              0.0      .67377330289E-4  .92351188276373                  0.0
                                  0.0              0.0      .92351188030588       89.9958198                  0.0

 X0002B                -204042.797906  408034.03507018      -.7997510603648  .92351188274797      -.145519152E-10  -.145519152E-10
                      -353352.9544214     -120.0041802      .46181429062134      149.9958198      188412.13997646   188412.1399765

            TERRA                 0.0              0.0      .79975106036479  .92351188274797                  0.0
                                  0.0              0.0      -.4618142906213      -30.0041802                  0.0

 X0002C                -203991.236089  408034.03507198      .79981843768181  .92351188275204      .1455191523E-10  .1455191523E-10
                       353382.7236524      119.9958198      .46169758969313       29.9958198      188412.13997812   188412.1399781

            TERRA                 0.0              0.0      -.7998184376818  .92351188275204                  0.0
                                  0.0              0.0      -.4616975896931     -150.0041802                  0.0

 X0003A               281406.06556213  281406.06861039      -.6849146233E-3  4.6533163160728      -.142108547E-13  -.142108547E-13
                      -41.41973560077       -0.0084333      -4.653316265667      -90.0084333      654735.72525331   654735.7252533

            TERRA                 0.0              0.0      .68491462331E-3  4.6533163160728                  0.0
                                  0.0              0.0      4.6533162656671       89.9915667                  0.0

 X0003B               -140738.9033205   281406.0686045      -4.029547640523  4.6533163159755      -.582076609E-10  -.582076609E-10
                      -243684.0916834     -120.0084333      2.3272512862341      149.9915667      654735.72522592   654735.7252259

            TERRA                 0.0              0.0      4.0295476405231  4.6533163159755                  0.0
                                  0.0              0.0      -2.327251286234      -30.0084333                  0.0

 X0003C               -140667.1622434  281406.06860664      4.0302325550979  4.6533163160108                  0.0              0.0
                      243725.51141609      119.9915667      2.3260649794624       29.9915667      654735.72523586   654735.7252359

            TERRA                 0.0              0.0      -4.030232555098  4.6533163160108                  0.0
                                  0.0              0.0      -2.326064979462     -150.0084333                  0.0

 X0004A               112559.17848169  112559.18004432      -.9118027347E-4  .54720265900526      .8881784197E-15  .8881784197E-15
                      -18.75571444856       -0.0095472      -.5472026514086      -90.0095472      30796.341307852    30796.3413079

            TERRA                 0.0              0.0      .91180273468E-4  .54720265900526                  0.0
                                  0.0              0.0      .54720265140858       89.9904528                  0.0

 X0004B               -56295.83216446  112559.18004188       -.473845806992  .54720265899338                  0.0              0.0
                      -97469.73013511     -120.0095472      .27368029012984      149.9904528      30796.341306516    30796.3413065

            TERRA                 0.0              0.0      .47384580699197  .54720265899338                  0.0
                                  0.0              0.0      -.2736802901298      -30.0095472                  0.0

 X0004C                -56263.3463179  112559.18004279      .47393698725987  .54720265899779       -.18189894E-11   -.18189894E-11
                      97488.485848412      119.9904528      .27352236128202       29.9904528      30796.341307012    30796.3413070

            TERRA                 0.0              0.0      -.4739369872599  .54720265899779                  0.0
                                  0.0              0.0       -.273522361282     -150.0095472                  0.0

     Total network loss  P-loss  by summing injections =   6.377229071944E+05

Output for steady-state phasor switch currents.
      Node-K    Node-M            I-real            I-imag            I-magn          Degrees        Power            Reactive
      X0005A    390A          8.02938626E-01   -4.17398286E+00    4.25051095E+00     -79.1112    1.63886760E+05    8.51819386E+05
      X0005B    390B         -4.01624464E+00    1.39162628E+00    4.25051111E+00     160.8888    1.63886757E+05    8.51819421E+05
      X0005C    390C          3.21330610E+00    2.78235654E+00    4.25051103E+00      40.8888    1.63886714E+05    8.51819411E+05
      X0007A    391A          3.45592073E-01   -1.49997840E+00    1.53927551E+00     -77.0256    4.86649030E+04    2.11154687E+05
      X0007B    391B         -1.47181550E+00    4.50697720E-01    1.53927558E+00     162.9744    4.86649036E+04    2.11154697E+05
      X0007C    391C          1.12622344E+00    1.04928068E+00    1.53927554E+00      42.9744    4.86648941E+04    2.11154694E+05
      XX0012    XX0013            Open              Open              Open             Open          Open              Open
      XX0014    XX0015            Open              Open              Open             Open          Open              Open
      XX0016    XX0017            Open              Open              Open             Open          Open              Open
      9049A     MEASUA        3.11119948E-07    2.38418579E-07    3.91968163E-07      37.4638    1.75071590E-02   -1.34215092E-02
      9049B     MEASUB       -2.38418579E-07   -5.96046448E-07    6.41961671E-07    -111.8014    3.57591831E-02   -5.15911749E-03
      9049C     MEASUC       -4.76837158E-07    1.19209290E-07    4.91512492E-07     165.9638    1.92245205E-02   -1.98900625E-02

Solution at nodes with known voltage.   Nodes that are shorted together by switches are shown as a group of names, with the printed
result applying to the composite group.   The entry "MVA" is  SQRT( P**2 + Q**2 )  in units of power,  while  "P.F."  is the
associated power factor.
              Node                Source  node  voltage             Injected  source  current              Injected  source  power
              name         Rectangular            Polar          Rectangular            Polar            P  and  Q    MVA and P.F.

              X0008A        408248.29        408248.29      .80293862618191  4.2505109505568      163899.16055686  867631.91359554
                                  0.0              0.0       -4.17398285854      -79.1111687      852010.68224419        0.1889040

              X0008B      -204124.145        408248.29      -4.016244642774  4.2505111149348       163899.1570433  867631.94714907
                      -353553.3901916     -120.0000000      1.3916262815751      160.8888306       852010.7170888        0.1889040

              X0008C      -204124.145        408248.29      3.2133060957603  4.2505110267564      163899.11425841  867631.92914973
                      353553.39019156      120.0000000      2.7823565414101       40.8888279      852010.70698988        0.1889040

              X0006A        281691.32        281691.32      .34559207259463  1.5392755087171      48675.143555358   216800.2749471
                                  0.0              0.0      -1.499978403543      -77.0255776       211265.4482328        0.2245161

              X0006B       -140845.66        281691.32      -1.471815503236  1.5392755798055      48675.144101393  216800.28495959
                      -243951.8391456     -120.0000000      .45069772022953      162.9744219      211265.45838179        0.2245161

              X0006C       -140845.66        281691.32       1.126223437489  1.5392755387275      48675.134591719  216800.27917393
                      243951.83914557      120.0000000      1.0492806835996       42.9744197      211265.45463556        0.2245160

  ---- Initial flux of coil  "X0001A"  to  "      "  =  -9.16501639E-02
  ---- Initial flux of coil  "X0001B"  to  "      "  =  -9.37265583E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0001C"  to  "      "  =  9.37357233E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0002A"  to  "      "  =  -7.89653532E-02
  ---- Initial flux of coil  "X0002B"  to  "      "  =  -9.37297823E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0002C"  to  "      "  =  9.37376788E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0003A"  to  "      "  =  -1.09869261E-01
  ---- Initial flux of coil  "X0003B"  to  "      "  =  -6.46392129E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0003C"  to  "      "  =  6.46501998E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0004A"  to  "      "  =  -4.97510778E-02
  ---- Initial flux of coil  "X0004B"  to  "      "  =  -2.58546489E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0004C"  to  "      "  =  2.58596240E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.

Card of names for time-step loop output.          |  9049A 9049B 9049C T_MANAT_MANBT_MANC1_2LTC1_2LTA1_2LTBT_OPOAT_OPOBT_OPOC
Output voltage differences for pairs of A6 names  |-5T_MANAT_MANCT_MANBT_MANAT_MANCT_MANB1_2LTC1_2LTB1_2LTA1_2LTC1_2LTB1_2LTA
Output voltage differences for pairs of A6 names  |-5T_OPOAT_OPOCT_OPOBT_OPOAT_OPOCT_OPOB
Blank card ending requests for output variables.  |BLANK OUTPUT

Column headings for the  43   EMTP output variables follow.  These are divided among the 5 possible classes as follows ....
  First  30     output variables are electric-network voltage differences (upper voltage minus lower voltage);
  Next   13     output variables are branch currents (flowing from the upper node to the lower node);
Branch power  consumption (power  flow, if a switch) is treated like a branch voltage for this grouping (9  variables);
Branch energy consumption (energy flow, if a switch) is treated like a branch current for this grouping (9  variables).
   Step      Time      XX0013     XX0015     XX0017     TERRA      TERRA      TERRA      TERRA      TERRA      TERRA      9049A
                       MEASUC     MEASUB     MEASUA     PRMANA     PRMANB     PRMANC     PROPOA     PROPOB     PROPOC

                       9049B      9049C      T_MANA     T_MANB     T_MANC     1_2LTC     1_2LTA     1_2LTB     T_OPOA     T_OPOB
 

                       T_OPOC     T_MANA     T_MANB     T_MANC     1_2LTC     1_2LTA     1_2LTB     T_OPOA     T_OPOB     T_OPOC
                                  T_MANC     T_MANA     T_MANB     1_2LTB     1_2LTC     1_2LTA     T_OPOC     T_OPOA     T_OPOB

                       XX0012     XX0014     XX0016     TERRA      TERRA      TERRA      TERRA      TERRA      TERRA      XX0013
                       XX0013     XX0015     XX0017     PRMANA     PRMANB     PRMANC     PROPOA     PROPOB     PROPOC     MEASUC

                       XX0015     XX0017     1_2LTA
                       MEASUB     MEASUA     TERRA
 ***      Phasor I(0) =  8.0293863E-01                     Switch  "X0005A"  to  "390A  "  closed in the steady-state.
 ***      Phasor I(0) = -4.0162446E+00                     Switch  "X0005B"  to  "390B  "  closed in the steady-state.
 ***      Phasor I(0) =  3.2133061E+00                     Switch  "X0005C"  to  "390C  "  closed in the steady-state.
 ***      Phasor I(0) =  3.4559207E-01                     Switch  "X0007A"  to  "391A  "  closed in the steady-state.
 ***      Phasor I(0) = -1.4718155E+00                     Switch  "X0007B"  to  "391B  "  closed in the steady-state.
 ***      Phasor I(0) =  1.1262234E+00                     Switch  "X0007C"  to  "391C  "  closed in the steady-state.
 ***      Phasor I(0) =  3.1111995E-07                     Switch  "9049A "  to  "MEASUA"  closed in the steady-state.
 ***      Phasor I(0) = -2.3841858E-07                     Switch  "9049B "  to  "MEASUB"  closed in the steady-state.
 ***      Phasor I(0) = -4.7683716E-07                     Switch  "9049C "  to  "MEASUC"  closed in the steady-state.
      0       0.0   .5294E-19  .5294E-19 .21176E-18        0.0        0.0        0.0        0.0        0.0        0.0 112559.458
                   -56298.525 -56260.933        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0
    500      .005         0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0 -34775.566
                   110076.555 -75283.098        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0  .2647E-24
                    .2647E-24 .10588E-23        0.0
   1000       .01         0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0 -91114.344
                    -11780.74 102896.109        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0  .2647E-24
                    .2647E-24 .10588E-23        0.0
   1500      .015         0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0 91087.1359
                   -102893.64 11807.6919        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0  .2647E-24
                    .2647E-24 .10588E-23        0.0
   2000       .02         0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0 34820.7205
                   75327.4743 -110167.97        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0  .2647E-24
                    .2647E-24 .10588E-23        0.0
 ***                                                             Close switch  "XX0012"  to  "XX0013"  after  2.00100000E-02  sec.
 ***                                                             Close switch  "XX0014"  to  "XX0015"  after  2.00100000E-02  sec.
 ***                                                             Close switch  "XX0016"  to  "XX0017"  after  2.00100000E-02  sec.
   2500      .025  23.5016708 21.6082414 4804.85735 58.0211942 28.8332437  8.8596937 .147437182  81.608796 11.1625616 -88757.916
                    62565.803 34682.1095 -88753.532  62566.097 34681.8029 53837.5959 -217.90151 112765.092 4473.99839 105259.378
                   38929.0895 -123435.33 151319.629 -27884.294 -58927.497 -54055.497 112982.994 -34455.091 100785.379 -66330.288
                   -153.30255  146.99742 2191.99848 .129589137 .573551029 .446970951 .004084925 2577.62679 4621.73735 .117756557
                   .076686076 4.59893626 -2179.0151
   3000       .03  17.0630497 10.1776326 8413.29037 2.96161859 71.2897148 41.8182506 .538185494 69.4023643 30.3291041  20046.161
                   -98379.557 75348.3484 20051.9621 -98379.758 75348.6096 66000.3622 -292.36946 -99539.326 -8547.8778 -97068.752
                   64168.5319 -55296.647 -118431.72 173728.368 165539.688 -66292.732 -99246.956  -72716.41 -88520.874 161237.284
                   130.625609 -100.88425 2900.56725 .275667237  .73380912 .808155877 .006565874  2578.3425 5051.99634 .164454939
                   .120736846 55.2808469 -2923.6946
   3500      .035  .065715428 .048262784 2464.53445 41.5633913 .010162678 63.3182744 .004388923 21.9442536 88.6638256 75121.7943
                    1174.6312 -92716.445 75118.6545  1174.6173 -92716.461 -113216.44 158.310851  -52262.03  -771.9182 -54582.411
                   -109714.88 167835.116 -73944.037 -93891.079 -60954.414 113374.754 -52420.341 108942.965 -53810.493 -55132.472
                   -8.1065053 -6.9471421 -1569.8836 .469963186 .972177109 .932262136 .007689473 2694.29111 5052.43626 .182902861
                   .149975557 66.7947201 1583.10851
   4000       .04  5.75545454 2.27574031 318.977182 36.8692348 85.4564472  2.7557313 .249855659 1774.33187 .002578524 -70748.533
                   107712.063 -19342.266 -70749.663 107712.159 -19342.417 3768.60083 57.0910387 153338.591 5824.20841 157591.965
                   591.667792 -51407.246 178461.821 -127054.58 -149569.99 -3711.5098   153281.5 5232.54062 151767.757  -157000.3
                   -75.864712   47.70472 -564.78065 .543297062 1.26608743 1.22756497 .008261834  2695.7893 5053.41229 .193299786
                   .169164194 82.7502662 570.910387
   4500      .045  3.69099082 .373299023 7225.91332 8.19483968 41.3244675 87.9939188 .014805255 32.3410767 106.255526 -33360.499
                   -74902.398 109299.496 -33355.123 -74902.437 109299.618 119221.763 -270.36865 -65197.381  -1417.752 -66262.764
                   120106.933 -142654.74 -41547.314 184202.054 184419.144 -119492.13 -64927.012 -121524.68 -64845.012 186369.697
                   60.7535252 -19.320948  2688.1059 .759756273 1.39035637 1.47392451 .008531152 2696.21858 5054.80064 .203979457
                   .180753384 98.4514451 -2703.6865
   5000       .05  .007706828 .125866064 426.622284 58.6677181  25.152203 18.7886246  .03062691 78.6318219 43.2999158 89247.9538
                   -58435.957 -50505.637 89246.6475 -58435.979 -50505.632 -78019.914 65.7461562 -100941.59 -2039.1253 -103321.69
                   -76671.832 139752.279 -147682.63 7930.34771 22921.6758 78085.6598 -101007.34 74632.7064 -101282.56 26649.8537
                   2.77611746 -11.219005 -653.16329 .874791553 1.73251276 1.62978345 .008652028 2696.97332 5054.98424 .212476179
                   .185038592 114.104524 657.461562
   5500      .055  .955823963 .041769012 4147.02017 3.52023176 92.8125604 46.9479986 .005731547 124.903301 46.7583774 -21857.326
                   112252.401 -79836.321 -21861.399 112252.414 -79836.383 -77004.844 204.634948 128015.731 882.121192 130220.474
                   -79674.992 57974.9846 134113.813  -192088.8 -205020.57 77209.4793 127811.096 80557.1132 129338.352 -209895.47
                   -30.916403 6.46289501 -2036.4234 1.00842334 1.88776841 1.97824226  .00871443 2697.15391 5055.90403 .216777234
                   .190848169 135.369526 2046.34948
   6000       .06   .03764829 .044750527  4231.8188 42.6894538 1.22822631 78.0942994 .004713789 2.10877905 135.432766  -76133.55
                   -12913.143 102967.917 -76129.436  -12913.13 102967.929 133924.308 -206.36869 16632.8148 799.976819 16920.2919
                   135598.282 -179097.37 63216.3063 115881.059 117291.493 -134130.68 16839.1835 -134798.31 16120.3151  118677.99
                   6.13582024 6.68958349  2057.1385 1.21081106 2.12822814 2.10381621  .00874445 2697.81171 5056.13504 .221993777
                   .194711568  143.28473 -2063.6869
   6500      .065   .45480519  .01661777 711.673306 34.8960973 78.4260389 1.53714442 .004045165 185.340142 .747623678 68828.7839
                   -103186.41 14446.0251 68830.4711  -103186.4 14446.0678 -10405.363 -85.158777 -134999.65 -741.07209 -136524.77
                    -10074.74 54384.4033 -172016.87 117632.466 124594.292 10320.2039  -134914.5 9333.66766  -135783.7 126450.028
                   21.3261621  4.0764899 843.607317 1.28480521 2.41762797 2.39840085 .008760825 2698.18273 5056.54239 .224371188
                   .197719847 166.629543 -851.58777
   7000       .07  .117746775 .597947527 6397.79644 8.13898908 43.6856812 92.3617205 .240695E-5 34.4474956 122.050197  33246.324
                   77012.6636 -111979.43 33241.2652 77012.6147 -111979.45 -127356.67 254.114908 67459.8379  -18.07698   68386.62
                    -128724.6 145220.713 43771.3495 -188992.06  -194816.5 127610.781  67205.723 128706.524 68404.6969 -197111.22
                   -10.851119 -24.452966 -2529.3866 1.49819537 2.54176389  2.6417918 .008768721 2698.43944 5057.04194 .227120115
                   .201921976 179.831333 2541.14908
   7500      .075  .279402437 .336020337 555.455767 58.9094632 21.9706278 22.8664439 .775142E-3 60.5993866 63.0900506 -89431.823
                   54615.1655 55717.5342 -89430.332 54615.2022 55717.5008 91738.4855 -74.511844 90613.0934 324.401555 90703.9973
                   92549.2174 -145147.83 144045.535  1102.2986 1125.39205 -91812.997 90687.6053 -92224.816 90379.5957 1845.22006
                   -16.715335 18.3308575  745.28905 1.61395964 2.88530075 2.79899155 .008773158 2698.95455 5057.22461  .23089725
                   .203289032 193.628805 -745.11844
   8000       .08  .261882005 .202262064 4349.64714 3.57497444 89.1588188  43.386629 .346258E-3   109.2632 34.8232447 22026.5535
                   -110020.74 76748.5331 22030.7247 -110020.72 76748.5654 68416.5457 -209.63811 -121343.83  -216.8163 -121794.95
                   68758.5849 -54717.841 -132051.44 186769.281 189760.378 -68626.184 -121134.19 -68975.401 -121578.13 190553.532
                   16.1827688 14.2218868 2085.58077 1.74837084 3.03912499 3.14704192 .008776086 2699.12772 5057.78482  .23225521
                   .206644018 216.248211 -2096.3811
   8500      .085  .176832236 .963162549 4103.95678 42.2400118 1.30394744 78.1112449 .113434E-4 1.78970511 132.590651 75731.6751
                   13305.2912 -102979.13 75727.6235 13305.2291  -102979.1 -133491.58 203.164688 -15802.978 39.2431929 -15587.736
                   -134167.94 178706.724 -62422.394 -116284.33  -117688.6 133694.746 -16006.143 134207.187  -15626.98 -118580.21
                   13.2978282  -31.03486 -2025.8225 1.95029146 3.28013655    3.27206  .00877739 2699.54933 5058.00756 .235936075
                    .20892173 224.251806 2031.64688
   9000       .09  .812878608 .051292947 684.951197 34.8968298 75.7298909 1.21925053 .745173E-4 124.245727 1.63923725 -68829.538
                   101397.189 -12865.802 -68831.194 101397.204 -12865.859 14706.9533  83.481698 129984.464 100.582128 129877.238
                   14918.0899 -55965.334 170228.397 -114263.06 -115277.51 -14623.472 129900.982 -14817.508 129776.655 -114959.15
                   -28.511026  7.1619094 -827.61778 2.02420604 3.57002819 3.56742043 .008779281 2699.88414 5058.36257 .237898105
                    .21081547 247.107407  834.81698
   9500      .095    .0217908  .76468397 6452.56024 8.14388863 41.9935177 90.0855393 .108639E-3 29.2534912 113.212254 -33256.349
                   -75506.399 110591.008 -33251.269 -75506.344 110591.018 123582.673 -255.06419 -63117.317  -121.4467 -63020.401
                   123976.403 -143842.29 -42255.075 186097.361 186699.991 -123837.74 -62862.253 -124097.85 -62898.955 186996.804
                    4.6680617 27.6529197 2540.18902 2.23776277 3.69350722 3.81044087 .008780107 2700.11027 5058.79028 .240092767
                   .214220181 260.452058 -2550.6419
  10000       0.1   .75073223 .728887746 547.623223 58.9192598 22.2027789 22.6233595 .245301E-5 61.9452278 61.5363401 89439.2482
                   -54902.934 -55420.609 89437.7682 -54902.988 -55420.554 -90994.717 73.9452555 -91596.712 -18.249127 -91705.681
                   -91402.515 144858.322 -144340.76 -517.56591 601.994411 91068.6624 -91670.657 91384.2655 -91687.432 303.166305
                   27.3994932 -26.997921 -740.01569 2.35345916 4.03731482 3.96762318 .008781275 2700.59912 5058.97215  .24346816
                   .215440602 274.361841 739.452555
  10500      .105  .521239848 .081787997   4333.888 3.57421925 88.1389568 42.7774858 .279525E-3 105.378945 32.9434008 -22024.234
                   109389.676 -76207.845 -22028.398 109389.658 -76207.891 -66883.687 209.238282 119616.002 194.806169 119610.481
                   -66876.961 54179.4929 131418.056 -185597.55 -186499.69 67092.9255 119406.764 67071.7669 119415.674 -186487.44
                   -22.830678 -9.0436716 -2081.7992 2.48782633 4.19116857 4.31609382 .008782481 2700.77192 5059.47436  .24468964
                   .218663951 296.890452 2092.38282
  11000       .11  .172431721 1.03635015 4111.01161 42.3461263 1.15873825 77.0746869 .131636E-3 2.42625321  128.15201  -75826.74
                    -12542.59 102293.564 -75822.685 -12542.525 102293.537 131711.098   -203.366 17990.1218 -133.68417 18149.3207
                   131903.107 -178116.22 63280.1593 114836.063 113720.976 -131914.46 18193.4878 -132036.79 18283.0048 113753.786
                   -13.131326 32.1923927 2027.56297 2.68981296 4.43191892 4.44088858 .008783018 2701.19266 5059.69636 .248181202
                   .220766511 304.887945   -2033.66
  11500      .115  1.01765554 .136215655  687.81919 34.9214608  76.183755 1.26615008 .822112E-4 126.417957 1.46833859 68853.8218
                   -101700.57 13110.9087 68855.4805  -101700.6 13110.9725 -14070.325 -83.609022 -130919.17 -105.64715 -131007.66
                   -14119.048 55744.5081 -170556.08 114811.569 116848.843 13986.7164 -130835.56  14013.401 -130902.01 116888.614
                   31.9007138 -11.671146 829.348654 2.76373317 4.72200365 4.73625618 .008784482 2701.52821 5060.05113 .250097812
                   .222661336 327.778882 -836.09022
  12000       .12   .05687003 .578084586 6449.77282   8.153199 41.8317822 89.7872244 .266481E-3 28.8562986  111.80991 33275.3499
                   75360.8475 -110407.74 33270.2706 75360.7994 -110407.76 -123012.53 254.983244 62733.2581  190.20651 62591.1058
                   -123206.17 143678.027 42090.5287 -185768.56 -185745.79 123267.515 62478.2749 123396.378 62400.8993 -185797.28
                   -7.5412221  -24.04339 -2539.6403 2.97724669 4.84540772  4.9793898 .008785095 2701.75377 5060.47153 .252301128
                   .226017362 341.111832 2549.83244
  12500      .125  .732592625 .693225767 548.497763 58.9278955 22.4596483 22.3357217 .132602E-7 63.2782466  59.892996 -89445.804
                    55219.615  55067.167 -89444.322 55219.6677 55067.1129 89988.1448 -74.013043 92412.7636  1.3417359 92687.1505
                   90173.7917 -144511.44  144663.99  -152.5548 -2424.6188 -90062.158 92486.7767  -90172.45 92685.8088 -2513.3588
                   -27.066448 26.3291809 740.606348 3.09295138 5.18908626 5.13644336 .008786145 2702.24216 5060.65292 .255612931
                   .227196417 355.011858 -740.13043
  13000       .13  .595487204 .058254713 4335.46199 3.56880751 88.4096744 43.0023834 .321541E-3 106.347591 33.6827514 22007.5503
                   -109557.54 76407.9062 22011.7147 -109557.52  76407.955 67488.6086 -209.27199 -120054.07 -208.93481 -120158.95
                   67623.2583  -54396.24 -131569.24 185965.479 187542.677 -67697.881  -119844.8 -67832.193 -119950.02 187782.213
                   24.4026065 7.63247754 2082.17722 3.22733388 5.34302285 5.48495432 .008787321  2702.4153 5061.15523 .256835365
                     .2304446 377.549912 -2092.7199
  13500      .135  .130510809 .933098698 4109.90529 42.3235978 1.15109184 77.0836618 .139877E-3 2.48199004 128.192933 75806.5673
                   12501.1343 -102299.52 75802.5127 12501.0732 -102299.49 -131716.66 203.331983 -18123.007  137.80517 -18356.604
                   -131924.17 178102.006 -63301.439 -114800.57 -113593.65 131919.991 -18326.339 132061.971 -18494.409 -113567.56
                   11.4241327 -30.546664 -2027.2901 3.42930938 5.58371928 5.60977373 .008787852 2702.83576 5061.37739 .260336408
                   .232528776 385.547992 2033.31983
  14000       .14   .97814973 .122610316 687.419745 34.9350064 76.4312637 1.29192368 .113112E-3 127.496232 1.39606814 -68867.175
                   101865.645  -13243.68 -68868.833 101865.667 -13243.743 13758.8352 83.5841407 131368.448 123.921763 131565.187
                      13767.2  -55625.09   170734.5 -115109.41 -117609.61 -13675.251 131284.863 -13643.278 131441.265 -117797.99
                   -31.275385 11.0729543  -829.1078 3.50322844  5.8737694 5.90506695   .0087893 2703.17125 5061.73187 .262233959
                    .23441642 408.433626 835.841407
  14500      .145  .063413949 .557129477 6450.51692 8.13645841 41.9491372  89.929674 .333467E-3 29.2724873 112.392769 -33241.177
                   -75466.481 110495.288 -33236.097 -75466.434 110495.304 123263.176 -255.00454  -63089.34 -212.77411  -63040.86
                   123526.887  -143731.4 -42230.337 185961.738 186352.516 -123518.18 -62834.336 -123739.66 -62828.085 186567.747
                   7.96328753 23.6035903 2539.78679 3.71675116 5.99721442 6.14822539 .008789909 2703.39697 5062.15232 .264446525
                   .237787114 421.768691 -2550.0454
  15000       .15  .691322641 .651408733 548.416528 58.9075994 22.4371383  22.352189 .132293E-5  63.126025 59.9303083 89430.3989
                   -55191.938 -55087.461 89428.9178 -55191.989 -55087.409 -90035.412 74.0037931 -92334.107 13.4017064   -92575.6
                   -90201.876 144516.326 -144620.91 104.580326 2298.69496 90109.4156 -92408.111 90215.2774 -92589.001 2373.72402
                   26.2930151  -25.52271  -740.5515 3.83245255  6.3408617 6.30527662 .008790961 2703.88522 5062.33374 .267760986
                   .238955185 435.670895 740.037931
  15500      .155   .57202211 .065299037  4334.9463 3.56887599 88.4872166 43.0680421 .355417E-3 106.579916 33.8596489 -22007.762
                   109605.575 -76466.217 -22011.926 109605.559 -76466.265  -67640.33 209.260465 120170.422 219.665216 120290.132
                     -67800.6 54454.3391 131617.484 -186071.82 -187810.75 67849.5905 119961.162 68020.2653 120070.466 -188090.73
                   -23.916984  -8.080782 -2082.0534 3.96682997  6.4947957 6.65375535 .008792131 2704.05838 5062.83591 .268975222
                   .242200804 458.206468 2092.60465
  16000       .16  .131013431 .931293747 4110.33994 42.3605449 1.16004274 77.1466209 .151964E-3 2.42818747 128.577294 -75839.647
                   -12549.644 102341.285 -75835.592 -12549.583 102341.262 131884.801 -203.35319 17994.2435 -143.63559 18156.5537
                   132121.791 -178176.85 63286.0087 114890.845 113890.557 -132088.15 18197.5967 -132265.43 18300.1893 113965.237
                    -11.44611 30.5171058 2027.39733 4.16881015 6.73551179 6.77859105  .00879267 2704.47891 5063.05812 .272482992
                   .244289486 466.204384 -2033.5319
  16500      .165  .962241898 .115825608 687.570393 34.9346956 76.3813665 1.28533653 .122992E-3 127.360737 1.41266639 68866.8686
                   -101832.39 13209.8747  68868.527 -101832.41 13209.9367 -13833.282 -83.591963 -131304.55 -129.22047 -131495.26
                   -13848.799 55658.5903 -170700.94 115042.347 117471.266   13749.69 -131220.96 13719.5788 -131366.04  117646.46
                   31.0200241 -10.762231 829.198645  4.2427301 7.02554888 7.07388325 .008794109 2704.81433  5063.4126 .274380789
                    .24617167 489.091922 -835.91963
  17000       .17  .060117618   .5695497 6450.20407 8.14837608 41.9777481 89.9604986 .335862E-3 29.3042325 112.384484 33265.5083
                   75492.2128 -110514.22 33260.4289 75492.1651 -110514.24  -123283.4 254.993522 63117.1201 213.536731 63075.0333
                   -123522.33 143774.668 42231.7362  -186006.4 -186400.52  123538.39 62862.1266 123735.871 62861.4965 -186597.37
                   -7.7535552  -23.86524 -2539.7252 4.45624851 7.14899859  7.3170319 .008794725 2705.04009 5063.83302 .276589681
                   .249542124 502.426074 2549.93522
  17500      .175  .694062422 .657512829 548.395333 58.9174991  22.422055 22.3594214 .373069E-7 63.0273678 59.9998985 -89437.913
                   55173.3832 55096.3728 -89436.432 55173.4345 55096.3201 90056.8594 -74.007829 92266.0138 -2.2505414   92503.23
                    90254.231 -144532.75 144609.866 -77.114392 -2209.1545 -90130.867 92340.0217 -90256.482 92505.4806  -2248.999
                   -26.345064  25.642013 740.537192 4.57195112  7.4926557 7.47409308 .008795772 2705.52837 5064.01446 .279905529
                   .250711357 516.327311 -740.07829
  18000       .18   .56963807  .06602267 4335.25184  3.5679924 88.4608501 43.0494485 .336378E-3 106.511151 33.8287944 22005.0365
                   -109589.24 76449.7091 22009.2008 -109589.23 76449.7568 67609.1542 -209.26673 -120129.83 -213.70071 -120251.32
                   67769.7015 -54440.556 -131598.43 186038.985 187738.982 -67818.421 -119920.56 -67983.402 -120037.62 188021.021
                   23.8670918 8.12543349 2082.12676  4.7063317 7.64658446 7.82257108 .008796947 2705.70151 5064.51663 .281119598
                    .25395448 538.864142 -2092.6673
  18500      .185  .132129932 .933923045 4110.14358 42.3236391 1.16078273 77.1715024 .139081E-3 2.43657219 128.586264 75806.6044
                   12553.6465 -102357.79 75802.5497 12553.5854 -102357.76 -131880.28 203.337938 -17982.936 137.412424 -18187.875
                    -132126.4 178160.314 -63248.964 -114911.35 -113897.34 132083.616 -18186.274 132263.813 -18325.287 -113938.53
                   11.4947785 -30.560155 -2027.3489 4.90830886 7.88730319 7.94740514 .008797478 2706.12205 5064.73883   .2846264
                   .256043671 546.862151 2033.37938
  19000       .19  .963552478 .116095384 687.442129 34.9349863 76.3922776 1.28620149  .11922E-3 127.334202  1.4178696 -68867.155
                   101839.662 -13214.319 -68868.814 101839.684 -13214.381 13843.6112 83.5866446 131298.119 127.223195  131481.56
                   13874.2801 -55654.433 170708.497 -115054.06 -117454.51 -13760.025 131214.533 -13747.057 131354.337 -117607.28
                   -31.041142 10.7747568  -829.1213 4.98222797 8.17734063  8.2426999 .008798922 2706.45747 5065.09333 .286524584
                    .25792596 569.748612 835.866446
  19500      .195  .059738689 .570923931 6450.26282 8.13573723 41.9595808 89.9405947 .338703E-3 29.3034433 112.421975 -33239.703
                   -75475.875 110501.998 -33234.624 -75475.827 110502.013 123277.435 -255.00103 -63115.859 -214.43818 -63074.184
                   123542.936 -143736.64 -42241.203 185977.841 186393.294 -123532.44 -62860.858 -123757.37 -62859.746  186617.12
                   7.72908072 23.8940146 2539.73676    5.19575 8.30078873 8.48584852  .00879953 2706.68322 5065.51374 .288733093
                   .261296151 583.083276 -2550.0103
  20000       0.2  .694309515 .656345633 548.435482 58.9063476 22.4170945 22.3702494 .129949E-5 63.0118518 60.0275247 89429.4486
                    -55167.28 -55109.712 89427.9675 -55167.331 -55109.659 -90095.012 74.0059012 -92265.296 13.2824473 -92491.843
                   -90275.007 144537.627  -144595.3 57.6717569 2170.28444 90169.0176 -92339.302 90288.2893 -92505.126 2216.83622
                   26.3497536 -25.619243  -740.5643 5.31145231 8.64444686 8.64290939 .008800583 2707.17151 5065.69519 .292049958
                    .26246583 596.985112 740.059012
  20500      .205  .567266191  .06651579 4335.05911 3.56863954 88.4600718 43.0503224  .35483E-3 106.477447 33.8067729 -22007.033
                   109588.762 -76450.485 -22011.197 109588.746 -76450.533 -67597.257 209.262941 120123.138 219.483777 120232.292
                    -67747.64 54439.3362 131599.942 -186039.28 -187720.39 67806.5195 119913.875 67967.1237 120012.808 -187979.93
                   -23.817351 -8.1557213 -2082.0805 5.44583012 8.79837488 8.99138609 .008801754 2707.34464 5066.19736 .293263421
                   .265708506 619.521167 2092.62941
  21000       .21  .134046912 .938348252 4110.27752 42.3602908 1.15993654 77.1456231 .150767E-3 2.42889455 128.570794 -75839.419
                    -12549.07 102340.623 -75835.365 -12549.009   102340.6 131881.951  -203.3515 17996.1499 -143.06896 18159.1971
                   132118.452 -178175.96 63286.3557 114889.609 113885.801  -132085.3 18199.5014 -132261.52 18302.2661 113959.255
                   -11.577863 30.6324705 2027.38194 5.64780914 9.03909381 9.11621913 .008802292 2707.76519 5066.41955 .296769696
                   .267797649 627.519098  -2033.515
  21500      .215  .966323351 .116950555 687.539061 34.9344531 76.3671866 1.28364648 .122842E-3 127.298423 1.41838707 68866.6297
                   -101822.94  13201.187  68868.288 -101822.96 13201.2492 -13856.251 -83.590346 -131278.23 -129.14155 -131463.09
                   -13876.812 55667.0388 -170691.25 115024.207 117421.977 13772.6605 -131194.64 13747.6701 -131333.95 117586.275
                   31.0857419 -10.814368 829.179752 5.72172901 9.32913363 9.41151727  .00880373 2708.10061 5066.77406 .298668581
                   .269680329  650.40628 -835.90346
  22000       .22  .059894445 .570815376 6450.25465 8.14861857 41.9678698 89.9472604 .333808E-3 29.2752369 112.337192 33266.0033
                   75483.3299 -110506.09 33260.9238 75483.2821 -110506.11 -123261.86 254.994791 63091.8651 212.882792 63043.8202
                   -123496.34 143767.032 42222.3583 -185989.39 -186353.73 123516.855 62836.8703 123709.225 62830.9374 -186540.16
                   -7.7391502 -23.891743 -2539.7352 5.93524838 9.45258012 9.65466469 .008804347 2708.32636 5067.19447  .30087672
                   .273049545 663.740611 2549.94791
  22500      .225   .69660836 .660480465 548.372609 58.9176349 22.4240769 22.3578736 .232571E-7 63.0406044 59.9923003 -89438.016
                   55175.8707 55094.4659 -89436.535 55175.9221 55094.4131 90051.8992 -74.006458 92273.6677 -1.7769307 92512.9429
                   90248.5161 -144530.95 144612.457  -81.50894 -2221.7686 -90125.906 92347.6742 -90250.293 92514.7199 -2264.4269
                   -26.393339 25.6998145 740.521849  6.0509507 9.79623943 9.81172532 .008805394 2708.81465 5067.37591 .304192167
                   .274219371 677.642018 -740.06458
  23000       .23  .571173644 .065402183 4335.21809 3.56805862 88.4561888 43.0457899 .336352E-3 106.495671 33.8174514 22005.2408
                   -109586.36 76446.4605  22009.405 -109586.34 76446.5083 67599.9438 -209.26582 -120122.54 -213.69255 -120242.58
                   67758.3387 -54437.103 -131595.75 186032.849 187722.484  -67809.21 -119913.27 -67972.031 -120028.89  188000.92
                   23.8992394 8.08716163 2082.11865 6.18533076 9.95016863 10.1602055  .00880657 2708.98779 5067.87809 .305406753
                   .277462681 700.178621 -2092.6582
  23500      .235   .13216723 .933841717 4110.18379 42.3236495 1.16009235 77.1650867 .138478E-3 2.43996453 128.558042 75806.6138
                   12549.9128 -102353.53  75802.559 12549.8517 -102353.51 -131868.47 203.338842 -17993.408  137.11447 -18200.531
                    -132111.9 178156.068 -63252.707 -114903.36 -113875.06  132071.81 -18196.747 132249.014 -18337.646 -113911.37
                   11.4964008 -30.558824 -2027.3588 6.38730837 10.1908856 10.2850384   .0088071 2709.40833 5068.10029 .308913061
                   .279551476 708.176621 2033.38842
  24000       .24  .964878309 .116538267 687.455397 34.9347809 76.3947743 1.28656975  .11921E-3 127.344268 1.41639452 -68866.953
                   101841.326  -13216.21 -68868.611 101841.348 -13216.272 13837.8566 83.5874795 131302.377 127.217817 131486.757
                   13867.0612 -55652.339 170709.959 -115057.62 -117464.52 -13754.269 131218.789 -13739.843 131359.539  -117619.7
                    -31.06249 10.7952891  -829.1293 6.46122755  10.480924 10.5803333 .008808544 2709.74375 5068.45479 .310811197
                   .281434144 731.063262 835.874795
  24500      .245  .060026426 .570034206 6450.22874 8.13575224 41.9585362 89.9395426 .338112E-3 29.3001711 112.419165 -33239.734
                   -75474.936 110501.351 -33234.655 -75474.888 110501.367  123276.13 -255.00035 -63113.028 -214.25075 -63070.662
                   123541.392 -143736.02 -42240.233 185976.255 186389.159 -123531.13 -62858.028 -123755.64 -62856.411 186612.054
                   7.74767232 23.8753892 2539.73005 6.67474916 10.6043718 10.8234827 .008809152  2709.9695  5068.8752 .313019971
                   .284804314 744.397837 -2550.0035
  25000       .25  .694085924 .656128102 548.444691 58.9065815 22.4186539 22.3689148 .126811E-5 63.0211402 60.0208141 89429.6262
                   -55169.199 -55108.068 89428.1451  -55169.25 -55108.015 -90090.832 74.0065056 -92270.815 13.1211093  -92498.66
                   -90269.961  144536.16 -144597.39 61.2345439 2179.98299  90164.839 -92344.822 90283.0818 -92511.781  2228.6992
                   26.3455105 -25.614998 -740.57052 6.79045167 10.9480292 10.9805428 .008810204 2710.45779 5069.05665  .31633665
                   .285973878 758.299583 740.065056
  25500      .255  .567611051 .066396489 4335.08229 3.56865491 88.4620375   43.05143 .355023E-3 106.485259 33.8099383  -22007.08
                    109589.98 -76451.469 -22011.244 109589.963 -76451.516 -67599.893 209.263493 120126.668 219.543622 120236.703
                   -67750.812 54440.2723 131601.207 -186041.48 -187726.56 67809.1566 119917.405 67970.3551 120017.159 -187987.51
                   -23.824589  -8.148404  -2082.086 6.92482971 11.1019577 11.3290197 .008811375 2710.63092 5069.55881 .317550176
                   .289216778 780.835755 2092.63493
  26000       .26  .133838957 .937796088 4110.25851 42.3601936 1.15993533 77.1454435 .150805E-3 2.42882173 128.569744 -75839.332
                   -12549.064 102340.504 -75835.278 -12549.002 102340.481 131881.534 -203.35103 17995.9635 -143.08713 18158.9249
                   132117.912 -178175.76 63286.2752 114889.483  113885.57 -132084.88 18199.3145   -132261.  18302.012 113958.987
                   -11.568879 30.6234565 2027.37725 7.12680845 11.3426764 11.4538529 .008811914 2711.05147 5069.78101 .321056534
                   .291305878 788.833691 -2033.5103
  26500      .265  .966082269 .116871987 687.532035 34.9344816 76.3681997 1.28379193 .122835E-3 127.302651 1.41786478 68866.6577
                   -101823.61 13201.9349  68868.316 -101823.63 13201.9971 -13854.183 -83.589922 -131280.03 -129.13795 -131465.27
                   -13874.257  55666.319 -170691.95  115025.63 117425.849 13770.5935 -131196.44 13745.1186 -131336.13 117591.013
                    31.081864 -10.810735 829.175515  7.2007283  11.632716 11.7491506 .008813352 2711.38689 5070.13551 .322955332
                   .293188524 811.720778 -835.89922
  27000       .27  .059920533  .57071008 6450.27483 8.14863383 41.9685204 89.9482305 .333847E-3 29.2770345 112.341174 33266.0344
                    75483.915 -110506.69 33260.9549 75483.8672  -110506.7 -123263.63 254.995181 63093.4446 212.895135 63045.7557
                   -123498.53 143767.659 42222.9123 -185990.57 -186357.08 123518.629 62838.4494 123711.426 62832.8606 -186544.29
                   -7.7408354 -23.889539 -2539.7391 7.41424789 11.7561627 11.9922981 .008813969 2711.61264 5070.55593 .325163537
                   .296557823 825.055158 2549.95181
  27500      .275  .696412864 .660259975 548.367973 58.9175906 22.4239886 22.3579804 .234444E-7 63.0401404 59.9930041 -89437.982
                   55175.7621 55094.5974 -89436.501 55175.8135 55094.5446 90052.3161 -74.006129 92273.3842 -1.7840716 92512.6025
                   90249.0455 -144531.05 144612.315 -81.268862 -2221.0682 -90126.322 92347.3904  -90250.83 92514.3866  -2263.557
                   -26.389636 25.6955244 740.518719  7.5299501 12.0998219 12.1493588 .008815016 2712.10093 5070.73737 .328479015
                   .297727603 838.956613 -740.06129
  28000       .28  .571068352 .065444839  4335.2049 3.56807315 88.4566128 43.0460573 .336377E-3 106.497318  33.818177 22005.2856
                   -109586.62 76446.6978 22009.4498  -109586.6 76446.7456 67600.5428 -209.26551 -120123.29 -213.70049 -120243.51
                   67759.0657 -54437.296 -131596.05 186033.349 187723.835 -67809.808 -119914.03 -67972.766 -120029.81 188002.576
                   23.8970364 8.08979844 2082.11549 7.66433005  12.253751 12.4978388 .008816191 2712.27407 5071.23955 .329693563
                   .300970908 861.493151 -2092.6551
  28500      .285  .132161261  .93383864 4110.19436 42.3236784 1.16015106 77.1655047 .138507E-3 2.43966908 128.559824 75806.6396
                   12550.2304 -102353.81 75802.5849 12550.1693 -102353.79 -131869.24 203.339107 -17992.584 137.128861 -18199.429
                   -132112.82 178156.371 -63252.416 -114903.96 -113876.65 132072.578 -18195.923 132249.944 -18336.558 -113913.39
                   11.4961411 -30.558774 -2027.3614 7.86630782 12.4944681 12.6226718 .008816722 2712.69461 5071.46175 .333199904
                   .303059733 869.491149 2033.39107
  29000       .29  .964776378 .116505471 687.459458 34.9347435 76.3945988  1.2865453 .119203E-3 127.343389 1.41646577 -68866.916
                   101841.209 -13216.085 -68868.574 101841.231 -13216.147 13838.1625 83.5877225 131302.003 127.214553 131486.303
                     13867.41 -55652.427 170709.805 -115057.38 -117463.84 -13754.575 131218.416 -13740.195 131359.088 -117618.89
                    -31.06085   10.79377 -829.13175 7.94022701 12.7845064 12.9179667 .008818166 2713.03003 5071.81624 .335098041
                    .30494237 892.377843 835.877225
  29500      .295   .06000504 .570094835 6450.21781 8.13573563 41.9586176 89.9396411 .338138E-3 29.3003842 112.419552   -33239.7
                   -75475.009 110501.412 -33234.621 -75474.961 110501.427 123276.315 -255.00013 -63113.204 -214.25912 -63070.892
                   123541.605 -143736.05  -42240.34 185976.388 186389.519 -123531.32 -62858.204 -123755.86 -62856.632 186612.496
                   7.74629197 23.8766588  2539.7279 8.15374848 12.9079543  13.161116 .008818774 2713.25578 5072.23666 .337306799
                   .308312541  905.71239 -2550.0013
  % % % % % %   Final time step,  PLTFIL  dumps plot data to ".PL4" disk file.
  Done dumping plot points to C-like disk file.
  30000       0.3  .694101355 .656139288  548.44763 58.9065936 22.4185654 22.3689882 .127121E-5 63.0205384 60.0213234 89429.6354
                    -55169.09 -55108.158 89428.1542 -55169.141 -55108.106 -90091.136 74.0066945 -92270.446 13.1371579 -92498.218
                   -90270.344  144536.26  -144597.3  61.035242 2179.31016 90165.1428 -92344.453 90283.4809 -92511.355 2227.87451
                   26.3458034 -25.615216  -740.5725 8.26945106 13.2516118 13.3181762 .008819826 2713.74407  5072.4181 .340623492
                   .309482113 919.614108 740.066945

Extrema of output variables follow.   Order and column positioning are the same as for the preceding time-step loop output.
Variable maxima :  72.4225274 56.3956965 12654.6579 73.0284554 1814.16737 3088.65778 4.38335256 .1369528E8 .1883347E8 112779.753
                   158057.877 133106.312  92161.103 158057.631 133106.292  186941.03 255.051753 196128.834 24366.5549 199987.481
                   189929.107 191834.719 201425.321 222725.429 269086.603 212737.748 196147.465 205749.798 215458.358 290295.066
                   269.114339 206.975568  3557.3386 8.26945106 13.2516118 13.3181762 .008819826 2713.74407  5072.4181 .340623492
                   .309482113 919.614108 2550.51753
Times of maxima :      .02036     .02182     .02814     .02427     .02193     .02063     .02414     .02213     .02087     .01672
                       .02193     .02821     .03351     .02193     .02821     .02694     .25339     .02204     .02317     .02213
                       .02699     .02062     .02194     .02944     .02954     .02073     .02204     .02088     .02216     .02963
                       .02036     .02113     .02814        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .25339
Variable minima :         0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0 -112689.33
                   -124242.52 -171872.46 -99572.261 -124242.53 -171872.21 -212722.54 -357.53785 -172082.98 -24394.702 -187912.22
                   -202286.37 -207294.61 -187032.64 -326270.12 -393065.49 -187276.62 -171853.25 -196457.73 -192633.18 -399305.85
                   -252.48947 -237.47778 -2540.1673        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0 -3575.3785
Times of minima :       .1E-4      .1E-4      .1E-4        0.0        0.0        0.0        0.0        0.0        0.0     .00838
                       .03093     .02063     .02427     .03093     .02063     .02073     .02831     .03084     .02414     .03092
                       .02087     .02683     .03234     .02063     .02073     .02694     .03084     .02683     .03096     .02087
                       .02248     .02182     .27005        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0     .02831

Blank card terminating all plot cards.            |BLANK PLOT

  ---- Initial flux of coil  "X0001A"  to  "      "  =  -9.16501639E-02
  ---- Initial flux of coil  "X0001B"  to  "      "  =  -9.37265583E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0001C"  to  "      "  =  9.37357233E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0002A"  to  "      "  =  -7.89653532E-02
  ---- Initial flux of coil  "X0002B"  to  "      "  =  -9.37297823E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0002C"  to  "      "  =  9.37376788E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0003A"  to  "      "  =  -1.09869261E-01
  ---- Initial flux of coil  "X0003B"  to  "      "  =  -6.46392129E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0003C"  to  "      "  =  6.46501998E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0004A"  to  "      "  =  -4.97510778E-02
  ---- Initial flux of coil  "X0004B"  to  "      "  =  -2.58546489E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0004C"  to  "      "  =  2.58596240E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.

Card of names for time-step loop output.          |  9049A 9049B 9049C T_MANAT_MANBT_MANC1_2LTC1_2LTA1_2LTBT_OPOAT_OPOBT_OPOC
Output voltage differences for pairs of A6 names  |-5T_MANAT_MANCT_MANBT_MANAT_MANCT_MANB1_2LTC1_2LTB1_2LTA1_2LTC1_2LTB1_2LTA
Output voltage differences for pairs of A6 names  |-5T_OPOAT_OPOCT_OPOBT_OPOAT_OPOCT_OPOB
Blank card ending requests for output variables.  |BLANK OUTPUT

The data case now ready to be solved is a statistical overvoltage study that involves  NENERG = 50   simulations.
Closing or opening times for  "STATISTICS"  switches are to be varied randomly according to a Normal   distribution.   The following
is a listing of switches that are to have closing or opening times varied randomly.
          Entry    Switch      From        To         Columns 15-24        Columns 25-34       Reference switch number
         number    number       bus       bus          (in seconds)         (in seconds)       (0 implies independence)
              1         7    XX0012    XX0013             0.020000             0.000833               0
              2         8    XX0014    XX0015             0.020000             0.000833               0
              3         9    XX0016    XX0017             0.020000             0.000833               0
In addition to variation of the switching time that is caused by each switch`s own distribution, there is the added random delay
that is the same for all switches.  This added random delay is called "reference angle," and it has a uniform distribution over the
time interval  0.00000000E+00   to  3.60000000E+02   degrees at frequency  6.00000000E+01   (data fields  DEGMIN, DEGMAX, and STATFR
of the  STARTUP file).   However, if  "ITEST"  (columns 9-16 of the  STATISTICS  miscellaneous data card) is positive, the reference
angle is set to zero, and there is no such added random delay.
In the following output, for each simulation there will be a tabulation of switch times that were used, followed by a display of
peak values that occurred during the simulation.  Format for this latter output is identical to that for the extrema of a
conventional (non-statistical) simulation.
Well, almost identical!  Output of the reference angle in degrees has been added at the extreme left in otherwise blank space.

                       XX0013     XX0015     XX0017     TERRA      TERRA      TERRA      TERRA      TERRA      TERRA      9049A
  Reference angle      MEASUC     MEASUB     MEASUA     PRMANA     PRMANB     PRMANC     PROPOA     PROPOB     PROPOC

                       9049B      9049C      T_MANA     T_MANB     T_MANC     1_2LTC     1_2LTA     1_2LTB     T_OPOA     T_OPOB
 

                       T_OPOC     T_MANA     T_MANB     T_MANC     1_2LTC     1_2LTA     1_2LTB     T_OPOA     T_OPOB     T_OPOC
                                  T_MANC     T_MANA     T_MANB     1_2LTB     1_2LTC     1_2LTA     T_OPOC     T_OPOA     T_OPOB

                       XX0012     XX0014     XX0016     TERRA      TERRA      TERRA      TERRA      TERRA      TERRA      XX0013
                       XX0013     XX0015     XX0017     PRMANA     PRMANB     PRMANC     PROPOA     PROPOB     PROPOC     MEASUC

                       XX0015     XX0017     1_2LTA
                       MEASUB     MEASUA     TERRA
             Random switching times for simulation number  1  :
                                   7  2.9621998E-02    8  2.7778838E-02    9  2.8404135E-02
             ==== Table dumping for all subsequent restorations.  Time [sec] = 1.75000000E-02

 191.771           57.1206595 33.1820264 12928.8791 87.5316447 129.787066  119.90969 10.4876651 .1424706E8 .1247438E7 112779.753
                   -132741.77 -127590.87 109012.138  -132741.9 -127590.83 -188231.62 359.553841 -183012.91 37733.9021  -200236.8
                   -187700.06 207885.339  -208599.5 245684.493 283766.216 188565.267 -183065.74  204109.33 -217597.05 314909.404
                   238.999288 182.159343 -3595.6751 8.03095277 12.6664673 12.5479727 .019621513 3618.90358 222.089853 .263751559
                   .274211119 892.589591 3595.53841
Times of maxima :      .03077     .02968     .03653     .03388      .0302     .03652     .03198     .03129     .03536     .01672
                        .0302     .03652     .03388      .0302     .03652     .03522     .03669     .03115     .03198     .03129
                       .03536     .03512     .03151     .03029     .03021     .03522     .03115     .03532     .03131     .03005
                       .03077     .02968     .03653        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .03669
             Random switching times for simulation number  2  :
                                   7  3.5583024E-02    8  3.4757109E-02    9  3.6709374E-02

 337.168            64.010229 24.4190267 12459.2351 82.4590901 129.034799 2357.65251 26.0578923 .1091126E7 .2026694E8 112779.753
                   132356.613  -164188.8 -105806.31 132356.641 -164188.62  -223113.5 -356.71525 177232.337 59478.7667 187224.652
                   -202918.85 199690.478 196310.817 -252423.41 -297877.97 223111.345 177257.724 222002.557 219397.635 -291116.61
                   253.002429 156.265885 3529.76417  7.7817741 12.2898781 12.6183918 .033305941 171.914921 4858.15524 .223764515
                   .204965699 865.327751 -3567.1525
Times of maxima :      .03612     .04194     .04487      .0418     .03891     .03625     .03704     .04014     .03645     .01672
                       .03891     .03625      .0418     .03891     .03625     .03632     .04466     .03888     .03704     .04014
                       .03645     .03624     .03986     .03621     .03631     .03632     .03888     .03647     .03871     .03644
                       .03612     .04194     .04487        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .04466
             Random switching times for simulation number  3  :
                                   7  2.5100593E-02    8  2.5303385E-02    9  2.4680058E-02

 117.333           40.3296143 49.2410862 7238.92997 106.842563 134.988154 120.615456 18.0235277  .100216E8 .1632495E8 -120440.24
                   -135375.67 127965.775 -120438.26 -135375.52 127965.764 197055.503 270.553527 -201174.03 49466.6171 -198311.91
                   201170.355 -233185.15 -201637.53  219145.29 236016.788 -197166.24 -201043.42 -215561.24 -213616.07 244399.009
                   -200.82235 221.903326  -2690.526 8.17418708 12.6805527  12.866759 .026385219 1436.11533 3044.03509 .188496698
                   .221469228 882.488397 2705.53527
Times of maxima :      .02564     .02644     .03636     .02571     .03082     .02724      .0258     .03107     .02597     .02571
                       .03082     .02724     .02571     .03082     .02724     .02584     .03691     .03091      .0258     .03107
                       .02597     .02723     .03219     .02959     .02961     .02584     .03091     .02607     .02962     .02812
                       .02564     .02644     .03636        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .03691
             Random switching times for simulation number  4  :
                                   7  3.1187671E-02    8  2.9387021E-02    9  3.1030601E-02

 229.647           12.0015967 45.2429586 10941.8283 109.401054 826.704955 114.087901 22.3017129 .1984924E8 3171.92958 121875.019
                   -145708.14 -124454.97 121871.755 -145708.17 -124454.93 154568.719 332.633769 -216155.86 55025.1738 -202734.94
                   172712.118 202494.177 -238084.96 -214114.92 -239714.15 -154773.77 -216154.07 170359.153  -231215.5  -256651.2
                   109.551799 212.703922 -3307.8434 8.03369772 12.6444926 12.4964485 .039784969 5460.32974 20.9368994 .166490044
                   .239659964 880.489359 3326.33769
Times of maxima :      .03235     .02993     .03663     .03322     .03015     .03629     .03228     .03027     .04391     .03322
                       .03015     .03629     .03322     .03015     .03629     .04399     .03641     .03012     .03228     .03027
                       .04391     .03478     .03163     .03797      .0379     .04399     .03012     .03558     .03171     .03784
                       .03235     .02993     .03663        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .03641
             Random switching times for simulation number  5  :
                                   7  2.7367279E-02    8  2.8688478E-02    9  2.8654289E-02

 171.862           51.7768118 61.8612482 12731.1577 79.1357564 1686.46706 1222.98444 12.5112367 .1589285E8 .2155246E8 112779.753
                   -156556.42  150882.57  103652.24 -156556.31 150882.365 220205.158 358.337261 -218332.65 -41213.778 -200976.91
                   203482.847 208074.056 -208227.81 292310.572 363348.223 -220202.29 -218373.47 -217916.36 -212960.98 380485.398
                   227.545186 248.719216 -3568.0748 8.03106845 12.8473252 12.8750217 .013289136 4358.74422 4863.56445 .286165091
                   .299524833 893.967772 3583.37261
Times of maxima :      .02989     .02902     .03628     .03325     .02935     .02803     .02888     .03084     .02825     .01672
                       .02935     .02803     .03325     .02935     .02803      .0281     .03645     .03069     .02888     .03084
                       .02825     .03556     .03056     .02932     .02943      .0281     .03069     .02824     .03055     .02956
                       .02989     .02902     .03628        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .03645
             Random switching times for simulation number  6  :
                                   7  2.6050485E-02    8  2.3785367E-02    9  2.5357113E-02

 96.9516           77.6769168 114.707471 8286.06841 471.344803  758.60929 2476.31332 20.9246002 .1761249E8 .1971572E8 -140762.03
                   -144784.48 165476.763 -140760.97 -144784.48 165476.553  226666.87 292.038036 -202353.12 53299.2254 -201744.66
                   202676.087 -269757.97 -226122.79 245428.845 329077.502 -226806.21  -202269.1 -226708.32 232366.803 370280.641
                   -278.70579 338.684914 -2878.5532 8.17413476 12.8379697 13.0313737 .019927327 4139.10204 4843.12343 .320554172
                   .450917474  878.24122 2920.38036
Times of maxima :      .02629     .02636     .03662     .02595     .03084     .02671     .02635     .02947     .02659     .02595
                       .03084     .02671     .02595     .03084     .02671     .02679     .03682     .03091     .02635     .02947
                       .02659      .0267     .03084     .02939     .02805     .02679     .03091     .02665     .02605     .02811
                       .02629     .02636     .03662        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .03682
             Random switching times for simulation number  7  :
                                   7  3.2637002E-02    8  3.1639832E-02    9  3.2237276E-02

  258.32           22.0045362 36.9771061 7419.44161  79.729204 119.287815   113.9802 13.2553691 .1010744E8 162519.714 112779.753
                   127259.422 -124396.21 104040.164 127259.541 -124396.17 -157413.29 275.478025 -195354.74 -42421.715 -198351.38
                   -180115.82 206729.103 -208493.97 -231513.45 -254199.31 157628.954 -195353.94 170579.665 -219327.07 -272866.56
                   148.339261 -192.29432 -2723.8652 7.95736155 12.3876889 12.4894895 .015652767 1641.33334 30.2369861  .17675932
                   .248212733  863.83591 2754.78025
Times of maxima :       .0329     .03414     .03631     .03327     .03883     .03601     .03234     .03252     .03491     .01672
                       .03883     .03601     .03327     .03883     .03601     .03485     .03651     .03236     .03234     .03252
                       .03491     .03474      .0323     .03725     .03734     .03485     .03236     .03492     .03255     .03745
                        .0329     .03414     .03631        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .03651
             Random switching times for simulation number  8  :
                                   7  2.8086509E-02    8  2.8244385E-02    9  2.8147492E-02

 183.387           75.0535921  47.136636 12517.1787 83.3541244  1343.6439 2078.73319 25.2848685 .6019572E7 .2098824E8 112779.753
                    -152395.6 161092.217 106378.989  -152395.7 161091.983 211695.405 357.517972 -183886.97 58589.8872 -196454.53
                   203235.673 212777.192  -206542.7 256229.907 353671.293 -211712.56 -183871.25 -217516.64 -206184.91 382699.375
                   -273.95911 217.109733 -3537.9625 8.02738233 12.7383819 12.8153631 .014411816 896.833561 7729.34589 .322783664
                   .263471213 891.668673 3575.17972
Times of maxima :      .02852     .02859     .03632     .03325     .03041     .02875     .02878     .03035      .0286     .01672
                       .03041     .02875     .03325     .03041     .02875     .02882      .0365     .02905     .02878     .03035
                        .0286     .03516     .03173     .02892     .02882     .02882     .02905     .02903     .03169     .02894
                       .02852     .02859     .03632        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3      .0365
             Random switching times for simulation number  9  :
                                   7  3.2672378E-02    8  3.2374896E-02    9  3.2058014E-02

 243.523           40.8631792 45.7347553  8175.5071 117.642593 124.029534 152.660309 34.9285753 .1419508E8 .1181978E8 126380.796
                    -129764.2 -136024.34 126378.911 -129764.19 -136024.22 -183704.44 290.084426  -208931.1 -68862.494 -200213.34
                   -199135.49 227088.099 -246217.68 -225933.77 -260899.36 183927.504 -209035.85 230394.504 -219964.03 -278867.76
                    202.14643 213.856857 -2859.2844 7.97485305 12.3389367 12.4937818 .024942938  3504.2328 2203.49915 .234123478
                   .221885918  866.90385 2900.84426
Times of maxima :      .03303     .03262     .03685     .03301     .03304     .03615     .03307     .03324     .03482     .03301
                       .03304     .03615     .03301     .03304     .03615     .03468     .03625      .0331     .03307     .03324
                       .03482     .03456     .03302     .03786     .03777     .03468      .0331     .03472     .03292     .03769
                       .03303     .03262     .03685        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .03625
             Random switching times for simulation number  10  :
                                   7  2.6625447E-02    8  2.6380304E-02    9  2.5993864E-02

 138.209           90.6158639 20.5147955 9275.92644 86.9315231 118.315792 2087.03334 21.1607838 2511.19214 .3238886E8 112779.753
                   -126739.93   161185.8 108637.799 -126739.99   161185.6 221843.065    307.864 -158573.97 -53599.185 -165851.94
                   208123.654 -241879.46 -211981.05  232087.77 249184.668 -221931.14 -158570.48 -224751.27 -192030.95 287431.204
                   -301.02469  143.22987 -3045.6406 8.09871174 12.6715352 12.9441403 .042064344 19.5618972 11309.1724  .19044843
                   .149950501 877.875661    3078.64
Times of maxima :      .02709     .02718     .03648     .03346     .03034     .02728     .02807     .03172     .02733     .01672
                       .03034     .02728     .03346     .03034     .02728     .02728     .03632     .03157     .02807     .03172
                       .02733      .0273     .03147     .02724     .02735     .02728     .03157     .02739     .03167     .02749
                       .02709     .02718     .03648        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .03632
             Random switching times for simulation number  11  :
                                   7  2.9488611E-02    8  2.8342049E-02    9  2.9448461E-02

 192.057           80.7758541  30.369305 13123.3939 80.0354962  216.11899 252.092933 13.1871813 .4738351E7 .1136481E8 112779.753
                   -136992.73 -137536.14 104239.815 -136992.93 -137536.19 -199556.14   364.1638 -201465.25 42312.4625 -195852.55
                   -198927.74 214717.345 -197800.04 239559.533 312341.873 199889.345 -201494.64 204012.392 -217734.63 350373.453
                   284.210932 174.267911 -3622.6225 8.02648006 12.6464488 12.5677898 .017904249  1034.5094  3790.0794 .341589571
                   .221407898 895.654616   3641.638
Times of maxima :       .0319     .02889     .03634     .03372     .03059     .03653     .03016     .02923     .03362     .01672
                       .03059     .03653     .03372     .03059     .03653     .03505      .0365     .03047     .03016     .02923
                       .03362     .03512     .03186      .0301     .03022     .03505     .03047      .0349     .03061     .03034
                        .0319     .02889     .03634        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3      .0365
             Random switching times for simulation number  12  :
                                   7  2.6549312E-02    8  2.8107072E-02    9  2.6544777E-02

 155.183           73.5414253 39.5538973 10081.6434 92.0111809  1033.0859 1907.22467 26.4354744  .337696E7 .3386081E8 112779.753
                    -148443.8 159136.486 111766.748 -148443.81 159136.293 225062.542 321.986805 -195715.52 -59908.144 -193956.34
                    208739.19 -249096.55 -225865.79 240385.324 274221.101  -225107.8 -195648.84  -220656.4 -219419.34 309716.763
                   -271.18522 198.881616 -3175.1604  8.0698463 12.7155044 12.9587299 .038271048 836.845703 11666.3632 .246728531
                   .214348547   879.8849 3219.86805
Times of maxima :      .02689     .02857     .03664     .03319     .03027     .02721     .02881     .03146     .02742     .01672
                       .03027     .02721     .03319     .03027     .02721     .02712     .03683     .03016     .02881     .03146
                       .02742     .02721     .03165     .02871     .02866     .02712     .03016     .02708     .03027     .02878
                       .02689     .02857     .03664        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .03683
             Random switching times for simulation number  13  :
                                   7  2.1133088E-02    8  2.0265369E-02    9  2.2995991E-02

 18.0323           70.3534381 34.7297591 10676.4926  106.57373 241.000835 123.214361 21.1096725 .9365352E7 .1233598E8 -120290.82
                   137369.262 129337.021 -120286.64 137369.132 129337.058  202456.97 -326.47653 187421.279 -53534.415  198009.68
                    -199370.7 -231484.17 236138.278 -251664.14 -265641.53 -202749.01  187419.42 206676.009 210096.491 -288295.53
                   -265.24223 -186.35922 3267.49027 8.27344362  13.019556 12.9475046 .022800384 2009.81492 3647.33616 .276720071
                   .214049482 905.521631 -3264.7653
Times of maxima :      .02361     .02081     .02816     .02553     .02225     .02827     .02182     .02115       .022     .02553
                       .02225     .02827     .02553     .02225     .02827     .02675     .02831       .021     .02182     .02115
                         .022     .02676     .02399     .02177     .02186     .02675       .021     .02205     .02115     .02201
                       .02361     .02081     .02816        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .02831
             Random switching times for simulation number  14  :
                                   7  3.4339141E-02    8  3.2260179E-02    9  3.5487178E-02

   300.6           58.7825213 77.7508498  11226.295 91.3406256 455.664024  877.74101 32.2319755 824937.976 .1573887E8 113710.612
                   140535.052 -146393.77 -111358.74 140535.017 -146393.42 -210032.64 -339.20859 188465.745 66150.9027 186409.569
                   -200907.89 -209655.92 211531.291 -248652.68 -296533.63 210073.579 188471.361 222772.384 202792.983 -363616.33
                    242.45107 -278.83839 3350.56636 7.81932132 12.3839311  12.557616  .04154417 112.953002 5089.31643  .30435849
                   .301802606 856.990313 -3392.0859
Times of maxima :      .03481     .03481      .0448     .04175     .03927     .03621     .03581      .0378     .03637     .03332
                       .03927     .03621     .04175     .03927     .03621     .03631     .04461     .03935     .03581      .0378
                       .03637     .04374     .04056     .03793      .0379     .03631     .03935     .03643     .03942     .03645
                       .03481     .03481      .0448        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .04461
             Random switching times for simulation number  15  :
                                   7  3.1193324E-02    8  3.2576949E-02    9  3.1067107E-02

 254.809            30.176842 64.8436424 10670.2046 93.5185285 130.656537 127.216404 23.0468923 .6689998E7 .2285301E7 112779.753
                   133185.718 -131420.71 112678.523 133185.788 -131420.73 -178857.04 334.228129 -197008.84 -55936.913 -196768.09
                   190798.635 217980.054  -221064.6 -233892.65 -270431.83 179149.786 -197190.76 200731.886 -203224.15 -309451.31
                   -173.71483 -254.64415 -3266.5279 8.00891186 12.3385881  12.498324 .011193137 1241.95806 541.711433 .243409877
                   .279884833 880.949037 3342.28129
Times of maxima :      .03958     .03503     .03626     .03322      .0382     .03521     .03327     .03343     .04416     .01672
                        .0382     .03521     .03322      .0382     .03521     .03517     .03644     .03329     .03327     .03343
                       .04416     .03517     .03322      .0381     .03673     .03517     .03329     .03495     .03312     .03663
                       .03958     .03503     .03626        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .03644
             Random switching times for simulation number  16  :
                                   7  3.1274422E-02    8  2.9797897E-02    9  3.0318458E-02

 229.262           15.3561164 48.0256723 11810.0783  74.894418 1091.98455 122.378994 16.8480818 .2451031E8 2858.44308 112779.753
                   -149208.09 -128897.93 100836.332 -149207.87 -128897.87 -160529.08 347.903112 -222716.09 -47826.384 -204769.37
                   -169514.46 210102.955 -210083.31 -216625.24 -243347.36 160840.742 -222717.91 191520.072 -226092.26 -256705.12
                   123.919798 219.147604 -3436.5794 8.01992961 12.6488739   12.49541 .032456406 4749.07115  20.924032 .169916485
                   .195931692 887.924106 3479.03112
Times of maxima :      .03366     .03034     .03652     .03312     .03046     .03515     .03231     .03068     .03537     .01672
                       .03046     .03515     .03312     .03046     .03515     .03511     .03603     .03052     .03231     .03068
                       .03537     .03515     .03189     .03807     .03807     .03511     .03052     .03529     .03065     .03662
                       .03366     .03034     .03652        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .03603
             Random switching times for simulation number  17  :
                                   7  3.1123728E-02    8  3.2673427E-02    9  3.0426950E-02

 239.633           31.2420895 52.0558296 12113.4506 93.1872963 122.296303 128.231006 19.2265804 .4475501E7 .2667084E7 112779.753
                   128854.263 -131943.79 112478.798 128854.318 -131943.75 -177932.48 350.810099 -187767.88 -51090.875 -195728.59
                   191914.309  208655.55  -207248.3 -227716.58  -270129.9   178250.8 -187978.55  207798.15 -198483.73 -305199.88
                   -176.75432 -228.15747 -3480.4383 8.01925537 12.3322983 12.4987996 .014308223 821.597176 746.268949 .249019302
                   .268407085 888.627423 3508.10099
Times of maxima :      .03968     .03513     .03605      .0334     .03829     .03524     .03337     .03335     .04287     .01672
                       .03829     .03524      .0334     .03829     .03524     .03528     .03655     .03339     .03337     .03335
                       .04287     .03526     .03333      .0382     .03682     .03528     .03339     .03504     .03321     .03673
                       .03968     .03513     .03605        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .03655
             Random switching times for simulation number  18  :
                                   7  2.2095902E-02    8  2.1850905E-02    9  2.1315368E-02

 46.1772           41.7878358 78.5884716 12882.2437 79.5884953 2541.18227 144.570519 18.4327138 .2762006E8 .1965679E7 112779.753
                   166173.791 135899.695 -103948.32 166173.579 135899.752 173724.513 -363.54934  216458.05 -50024.983 206105.641
                   189854.837  -217429.3 213450.077 -236293.02 -278560.35 -174033.84 216504.156 -195329.25 227436.066 -306424.81
                   -204.42073 -280.33635 3589.18427 8.27093103 13.0897121 12.9029749 .026772063 10799.6782 404.182926 .216699695
                   .238277073 921.105449 -3635.4934
Times of maxima :      .02305     .02232     .02767     .02537     .02252     .02772     .02222     .02255     .02619     .01672
                       .02252     .02772     .02537     .02252     .02772     .02642     .02805     .02256     .02222     .02255
                       .02619     .02631     .02398     .02247     .02261     .02642     .02256     .02612     .02279     .02272
                       .02305     .02232     .02767        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .02805
             Random switching times for simulation number  19  :
                                   7  2.6440735E-02    8  2.6216937E-02    9  2.7008306E-02

 129.151           55.3108859 24.7835943 11015.8171 74.6706447 122.762912 1126.44466 14.8881805 .1262244E7 .1495446E8 112779.753
                   -129099.96 149651.856 100685.577  -129099.9 149651.634 223887.699 333.396918 -179020.39 -44958.636 -187744.97
                   200555.568 -221341.42 -206783.91 220610.872 267604.646 -223893.03 -179032.65 -234708.73 -191444.48  293478.76
                   -235.18266 157.428061 -3319.0085 8.04704047  12.673345 12.8983758  .02799701 176.274012 3211.59248 .217695105
                   .209277856 883.179366 3333.96918
Times of maxima :      .02695     .02821     .03633     .03363     .02978     .02711     .02791     .03107     .02733     .01672
                       .02978     .02711     .03363     .02978     .02711     .02719     .03618     .03117     .02791     .03107
                       .02733     .02711      .0313      .0284     .02843     .02719     .03117     .02733     .03105     .02853
                       .02695     .02821     .03633        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .03618
             Random switching times for simulation number  20  :
                                   7  3.6046989E-02    8  3.6848736E-02    9  3.4894398E-02

 333.406           62.1415843 54.7896685 10233.2557  89.292389  1052.7601 2508.01969 42.9478593 .1331058E8 .2785941E8 112779.753
                   148699.896 -165817.99  -110103.1 148699.824 -165817.86 -212852.86 -323.81552 205519.854 76359.4996 199813.296
                   -206207.81 223673.384 214153.936 -250628.65  -286450.8  212952.33 205414.821 219099.952 221200.224 -292245.52
                   249.282138 -234.07193 3198.94603 7.82312882 12.3601098  12.477103 .041538373 3931.83591 9760.13417  .19349543
                   .197711804 853.122969 -3238.1552
Times of maxima :      .03647     .03739      .0446     .04155     .03891     .03672     .03754     .03772     .03691     .01672
                       .03891     .03672     .04155     .03891     .03672     .03669     .04442     .03758     .03754     .03772
                       .03691     .03671     .04036     .03747     .03758     .03669     .03758     .03647     .03778     .03772
                       .03647     .03739      .0446        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .04442
             Random switching times for simulation number  21  :
                                   7  2.3600644E-02    8  2.3034890E-02    9  2.4163429E-02

 80.4992           15.9824716 52.1288774 6915.95735 118.483496 134.974814 115.456518 33.1141175 .1251681E8 .1702685E7 -126831.74
                   135368.973 125199.195 -126829.78 135368.832 125199.196 -176169.09 -267.69058 204720.888 -67050.019 199452.962
                   189071.381 -219779.64 -208339.95 217108.018 233682.444 176411.064 204720.378 195969.743 217318.308 241303.782
                   126.421801 228.317493 2629.82078 8.20335586 12.7957155 12.8816127 .026403773 2330.56727 206.583567 .200980841
                   .267069206 888.786309 -2676.9058
Times of maxima :      .03289      .0255     .02894     .02512      .0237     .02809     .02449      .0239     .02801     .02512
                        .0237     .02809     .02512      .0237     .02809     .03595     .02795     .02376     .02449      .0239
                       .02801     .02518     .03158     .02865     .02861     .03595     .02376     .03463     .02391     .02843
                       .03289      .0255     .02894        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .02795
             Random switching times for simulation number  22  :
                                   7  3.1073702E-02    8  3.2232851E-02    9  3.2221523E-02

  254.09           13.3484263 60.2423188 7713.43249 112.762953 120.477945 116.248618 10.4751063 .1869358E8 341949.944 123731.263
                   127892.821 -125627.96 123730.148 127892.798 -125627.93 165346.859 278.206245 -208123.71 -37711.302 -202224.45
                   184354.172 222777.923  -234636.1  -223269.9  -250286.6  -165573.9 -208172.52 -192078.31 -214185.88 -252141.37
                    115.53539 245.443107 -2777.3067  7.9673146 12.3452323 12.4911973 .010736902 5404.79857 52.9893991 .180981068
                   .238227906 864.208164 2782.06245
Times of maxima :      .03228     .03257     .03665     .03283     .03786     .03523     .03286     .03292     .04382     .03283
                       .03786     .03523     .03283     .03786     .03523     .04397     .03649     .03278     .03286     .03292
                       .04382      .0344     .03289     .03776     .03784     .04397     .03278     .04381      .0331     .03797
                       .03228     .03257     .03665        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .03649
             Random switching times for simulation number  23  :
                                   7  2.4256443E-02    8  2.3243445E-02    9  2.2570710E-02

 68.5292           25.5772052 67.8932322 11138.1513 97.6828176 360.314115 118.447031 12.4156884 .2865174E8 342477.046 -115161.97
                    139146.03 126810.226 -115159.93  139145.89 126810.262 164538.545 -337.65719 210327.491 41056.1022  206545.36
                   184366.348 -219593.07 247445.344 222685.978 236246.054   -164823. 210432.075 -192445.69 214765.063 259797.768
                   -159.92875  -260.5633  3337.3869 8.25824952 12.7773037  12.879762 .010667906 10388.8897 38.2083903 .163604224
                   .211427756 909.905835 -3376.5719
Times of maxima :       .0245     .02357     .02784     .02389     .02391     .02788     .02393     .02412     .02652     .02389
                       .02391     .02788     .02389     .02391     .02788     .02646     .02803     .02397     .02393     .02412
                       .02652     .02632      .0239     .02886     .02895     .02646     .02397     .02657     .02378     .02903
                        .0245     .02357     .02784        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .02803
             Random switching times for simulation number  24  :
                                   7  2.4791469E-02    8  2.6685558E-02    9  2.4559038E-02

  116.77           32.1468754 9.03727378 6937.41053 177.338004  109.14808 123.322758 13.1975877 2677.38615 .1346765E8  -136404.4
                   -121730.76 129394.174 -136402.53 -121730.77 129393.937 201739.671 266.389663 -156201.28 42329.1543 -167621.42
                   199884.452 -239784.97 -197841.76 209485.759 220715.051 -201928.54 -156159.02 -225630.81 -187496.23 231999.336
                    -179.2955 -95.064577 -2633.8965 8.18458272 12.6709202 12.8706444 .027903958 20.6301081 2478.59887 .193214624
                   .148448206 883.702696 2663.89663
Times of maxima :      .02513     .03389       .037     .02551     .03071     .02678     .02554      .0306     .02702     .02551
                       .03071     .02678     .02551     .03071     .02678     .02688     .03678     .03198     .02554      .0306
                       .02702     .02552     .03203      .0286     .02951     .02688     .03198     .02702     .03062     .02835
                       .02513     .03389       .037        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .03678
             Random switching times for simulation number  25  :
                                   7  3.0493137E-02    8  3.0795627E-02    9  3.1584891E-02

 240.356           61.1017393 56.1895078 9358.17796 116.318489 1971.34577 373.815119  27.821679 .2070469E8 .1153368E8 125668.638
                   -159872.42 -139344.13 125665.681 -159872.27  -139344.2 -193680.33 310.136191 -222770.03 61458.7864 -203111.24
                    -199004.9  212816.54 -216103.97 -228155.21 -270053.19 193928.511 -222765.19 211789.013 -241257.36 -297623.37
                    247.18766 237.043262 -3059.1139  8.0064936 12.6606187 12.5217228 .031554367 2925.28739 2035.44296 .292526945
                   .252494734 873.044564 3101.36191
Times of maxima :      .03172     .03134     .03642      .0334     .03145     .03625     .03365     .03167     .03466      .0334
                       .03145     .03625      .0334     .03145     .03625     .03474     .03699     .03152     .03365     .03167
                       .03466     .03342     .03183     .03764     .03763     .03474     .03152     .03494     .03168     .03753
                       .03172     .03134     .03642        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .03699
             Random switching times for simulation number  26  :
                                   7  3.2850957E-02    8  3.2143348E-02    9  3.2595839E-02

 280.094           39.9442972 62.7585239 6733.80757 106.860216 129.398169  156.31184 12.0223902 .1078137E8 .2066117E7 120448.459
                   132542.947 -136080.16 120448.206 132542.872 -136080.33 -179646.88 -261.90991 -185787.57 -40400.591 -198660.71
                   -190152.39 215547.065  -219985.8 -246624.35  -278928.1   179841.6 -185812.79 206935.904 -211448.41 -307602.47
                   199.860694 -250.51651 2594.95811 7.95026949  12.357212 12.4959652 .020708344 1193.48948 176.408845 .232504618
                   .264787608 859.032674 -2619.0991
Times of maxima :      .03339     .03464     .04501     .03278     .03905      .0365     .03286     .03302     .03493     .03278
                       .03905      .0365     .03278     .03905      .0365      .0351      .0452     .03287     .03286     .03302
                       .03493     .03514      .0328     .03776     .03779      .0351     .03287       .035     .03302     .03629
                       .03339     .03464     .04501        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3      .0452
             Random switching times for simulation number  27  :
                                   7  3.2798307E-02    8  3.2404930E-02    9  3.1980398E-02

 251.154           43.8481803 43.6357024 8339.30148 104.279061 118.090185 273.341265  22.734264 .1479816E8 .1569392E8 118988.953
                   126619.035 -137855.01 118984.631 126619.098 -137855.12 -174845.67 290.971081 -207625.73 -55556.229 -200485.22
                   -200887.73 235055.965 -223927.55 -221833.51 -270574.09 175079.514 -207733.32 229935.703 -219812.08 -280252.04
                   209.399571  -208.8916 -2887.7849 7.97595101 12.3395298 12.4983628 .021717187 3219.18046 2469.58314 .242223501
                   .235488187 867.886963 2909.71081
Times of maxima :      .03447     .03328      .0368     .03453     .03942     .03642     .03309     .03326     .03482     .03453
                       .03942     .03642     .03453     .03942     .03642     .03487     .03625     .03306     .03309     .03326
                       .03482     .03455       .033     .03789     .03781     .03487     .03306     .03476     .03286     .03772
                       .03447     .03328      .0368        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .03625
             Random switching times for simulation number  28  :
                                   7  2.4870838E-02    8  2.4258086E-02    9  2.4688980E-02

 108.426           41.1256113 60.0207054 7278.49401 207.411309 120.574978 127.462635 12.4020629 .2683046E7 .1263024E8 -136861.79
                   -127944.35 131547.932  -136860.8 -127944.29 131547.851 204646.058 273.685918 160980.041 -41033.568 191960.684
                   199504.529 -227118.91 202234.262 233652.781 268600.095 -204825.42 161008.647  -213186.7 199752.459 305123.568
                   -202.79451 244.991235 -2697.8684 8.17752597 12.7144335 12.8811182 .021475272 180.107734 1832.23172 .257950376
                   .239012758 881.884467 2736.85918
Times of maxima :       .0267     .02544     .03672     .02527     .03111     .02692     .02771     .02513     .02699     .02527
                       .03111     .02692     .02527     .03111     .02692     .02687     .03655     .02498     .02771     .02513
                       .02699     .02684     .02489     .02984     .02978     .02687     .02498     .02575     .02513     .02836
                        .0267     .02544     .03672        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .03655
             Random switching times for simulation number  29  :
                                   7  2.4903776E-02    8  2.2639119E-02    9  2.2594281E-02

 77.6143           34.9639334 81.2526898 11270.5258 89.6316515 1401.07125 134.307767 12.6669908 .3367049E8 .4982457E7 112779.753
                   153106.795 135033.898 -110312.06 153106.647 135033.921 194550.561 -338.13172 226586.657 -41469.523 208659.792
                   195967.524 -217382.47 244588.763 211222.148 246202.379 -194787.89 226634.206 -211489.89 218279.168  261183.34
                   -186.98645 -285.04857 3357.16038 8.25796093 12.9110924 12.8763822 .015124577 12160.6562 1196.06191 .203395433
                   .230164662 909.637235 -3381.3172
Times of maxima :      .02512     .02297     .02817     .02472      .0233     .02706       .023      .0235     .02685     .01672
                        .0233     .02706     .02472      .0233     .02706     .02563     .02834     .02317       .023      .0235
                       .02685     .02706     .02326     .02952     .02968     .02563     .02317     .02685     .02349     .02832
                       .02512     .02297     .02817        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .02834
             Random switching times for simulation number  30  :
                                   7  3.0660365E-02    8  2.9370739E-02    9  3.0050603E-02

 220.244            41.419947 45.1483757  12317.911 79.1535853 737.180167 126.878975 10.6257767 .1975633E8 .3322481E7 112779.753
                   -144491.53 -131246.21 103663.915 -144491.53 -131246.32  -189769.4 355.299221  -215925.3 37981.5474 -202693.99
                   -193801.07 208460.313 -203371.81 -221870.36 -257359.55 190081.203  -215923.5 213540.553  -223474.3 -273404.17
                   203.518911 212.481471 -3509.6882 8.02416728 12.6373426 12.5082836  .01904294 3671.73532 796.302653 .243753884
                   .219724245 891.630134 3552.99221
Times of maxima :      .03151     .02992     .03622     .03354     .03013     .03626     .03223     .03026     .03465     .01672
                       .03013     .03626     .03354     .03013     .03626     .03482     .03621     .03011     .03223     .03026
                       .03465     .03473      .0316     .03753     .03759     .03482     .03011     .03607     .03025      .0375
                       .03151     .02992     .03622        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .03621
             Random switching times for simulation number  31  :
                                   7  3.4549452E-02    8  3.5866893E-02    9  3.4972793E-02

 305.104            54.397123 32.2348803 10516.4133 84.7349993 188.058585 553.047706 10.3637776  .325871E7 .2455621E8 112779.753
                   136566.405 -141927.53 -107256.53 136566.244 -141927.26 -219489.11 -327.24421 184278.587 -37510.371 193619.024
                   -204789.22 237745.004 204480.149 -230627.25 -279510.87 219509.005 184265.756 223365.792 180806.549 -291428.61
                   233.231908 -179.54075 3242.90198 7.82112764 12.2882952 12.4396587 .017780521 576.592324 4556.45304 .198429866
                     .2012646 854.133531 -3272.4421
Times of maxima :       .0351     .03619     .04467       .042     .03914     .03521     .03646     .03943     .03542     .01672
                       .03914     .03521       .042     .03914     .03521     .03528     .04489     .03928     .03646     .03943
                       .03542     .03521     .04082     .03656     .03663     .03528     .03928     .03542     .03909     .03803
                        .0351     .03619     .04467        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .04489
             Random switching times for simulation number  32  :
                                   7  1.9351740E-02    8  2.0940580E-02    9  2.0887423E-02

 11.0398           58.4239493 65.9996314  12976.981 95.4168738 2685.47966  1098.1659  38.860938 .1693276E8 .2086718E8 -113820.71
                   167706.977 -149287.84 -113816.42 167706.804 -149287.65 -219015.75 -367.06252 211729.272 72635.5036 201441.858
                   -203182.56 -229949.33 208341.921 -279494.98 -337033.78 219012.983 211733.439 -217320.56 254825.867 -359543.33
                   -241.71047 -256.90393  3602.3577 8.28666649 13.2039978 13.2277754 .048127389 5094.46943  5983.3763 .336174995
                    .26281587 921.788629 -3670.6252
Times of maxima :      .02336     .02139      .0279     .02486     .02161     .02002     .02163     .02164     .02023     .02486
                       .02161     .02002     .02486     .02161     .02002     .02009     .02772     .02166     .02163     .02164
                       .02023     .02643      .0245     .02158     .02149     .02009     .02166     .02759     .02188     .02158
                       .02336     .02139      .0279        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .02772
             Random switching times for simulation number  33  :
                                   7  3.5457016E-02    8  3.3939299E-02    9  3.5475645E-02

 308.915           83.0120216 12.1717266 11239.8436  91.365914  440.53654 3454.84946 18.2718186 2828.25543 .3704156E8 112779.753
                   140316.391  -175517.5 -111374.15 140316.381 -175517.26 -232224.81 -337.72047 159073.922 49806.1761 169201.265
                   -210057.89 251508.518 201979.249 -242146.17 -245616.48 232255.578 159118.755 219367.134 193041.737 -260624.07
                   288.118069 -110.32555  3352.5876  7.8068445 12.2999074 12.6091841 .041816634 19.2935874 13391.8711 .179132084
                   .140059881 857.098341 -3377.2047
Times of maxima :      .03581     .03646     .04479     .04173     .03831     .03611     .03884        .04     .03617     .01672
                       .03831     .03611     .04173     .03831     .03611     .03604     .04457     .03983     .03884        .04
                       .03617      .0361     .03977     .03609     .03619     .03604     .03983     .03634     .03853     .03632
                       .03581     .03646     .04479        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .04457
             Random switching times for simulation number  34  :
                                   7  3.1940886E-02    8  3.1748608E-02    9  3.1482060E-02

 228.132           21.9063117 60.1192617  9865.6012 108.947318 633.806223  123.89745 23.0588671 .2199384E8 .1688055E7 121621.786
                   -143062.61 -129695.03 121618.764 -143062.54 -129695.08 -173439.79 317.617984 -211686.01 -55951.444 -203675.81
                   -189027.61  218888.19 -246725.09 -225153.21  -233619.7 173743.956 -211770.06 196650.285 -232697.24 -254426.62
                   148.007809 245.192295 -3140.9555 7.99923763 12.3909111 12.4931631 .010416995 8355.39636 198.305517 .177709279
                   .188093688 875.047524 3176.17984
Times of maxima :      .03242     .03207     .03668     .03331     .03241      .0358     .03246     .03261       .037     .03331
                       .03241      .0358     .03331     .03241      .0358      .0357     .03653     .03247     .03246     .03261
                         .037     .03442     .03241     .03723     .03717      .0357     .03247     .03414      .0322     .03709
                       .03242     .03207     .03668        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .03653
             Random switching times for simulation number  35  :
                                   7  3.0096163E-02    8  2.8862495E-02    9  3.0352721E-02

 236.519           68.3768535 38.9068442 12307.0857 91.8157051 320.596826 134.877756  12.054312 .1362131E8 .1222344E8 112779.753
                   -138559.21 -135320.04 111647.962 -138559.32 -135320.15 -197664.66 353.060782 -202218.99 40454.1916 -199954.01
                   -199319.46 214623.609 -217540.05 -217612.03 285902.226 198006.004 -202250.11 218280.123 -215719.05 303142.576
                   261.489681 197.248179 -3508.1456 8.02724399  12.625352 12.5311913 .022499873 3092.48338  3391.8255 .312218615
                    .23137205 890.280453 3530.60782
Times of maxima :        .031     .02941      .0364     .03292     .03106     .03574     .03175     .02975     .03417     .01672
                       .03106     .03574     .03292     .03106     .03574     .03563     .03657     .03092     .03175     .02975
                       .03417      .0357     .03103     .03709     .03082     .03563     .03092      .0355     .02974     .03085
                         .031     .02941      .0364        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .03657
             Random switching times for simulation number  36  :
                                   7  3.3932926E-02    8  3.6339624E-02    9  3.4603154E-02

 334.028            31.535689 38.7771302 9757.51661 84.1725111 145.149931 120.617214 17.0398318 .7960586E7 .4003758E7 112779.753
                   135908.707 -127966.87 -106899.94 135908.674  -127966.7 -180065.95 -315.41992 192280.146 48097.7726 197359.663
                   -195505.74 204394.114 197435.403 -231181.62 -252729.41 180161.421 192288.483 210423.977  206209.46 -300876.63
                   177.582907  -196.9191 3123.70239 7.83214088 12.2725562 12.4569379 .030522092 1594.80725 601.826984 .183972824
                   .210587627 851.808907 -3154.1992
Times of maxima :      .03448     .03686     .04508     .04127     .03849     .03593     .03703      .0384     .03482     .01672
                       .03849     .03593     .04127     .03849     .03593     .03604     .04451     .03991     .03703      .0384
                       .03482     .03474     .04127     .03695     .03707     .03604     .03991     .03618     .03978      .0372
                       .03448     .03686     .04508        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .04451
             Random switching times for simulation number  37  :
                                   7  2.2437418E-02    8  2.3023956E-02    9  2.1737954E-02

  43.937           16.2323722 72.5526337 12576.0993 93.5787282 1024.78465 119.119968 15.7324868  .325302E8 150138.962 112779.753
                   148335.656 127169.859 -112714.78 148335.545 127169.978 169266.239 -362.69017 216312.305 -46215.856 208182.905
                   179816.153 -207285.86 227420.893 208539.401 213625.247 -169601.71  216432.35 -203205.76 219431.588 223107.756
                   -127.40633 -269.35596 3546.27964 8.27014438 12.8393643 12.8862193 .034591044 11559.4257 27.6790407 .156956921
                   .176296827 918.691889 -3626.9017
Times of maxima :      .02506     .02335     .02805     .02513     .02369     .02854       .025     .02371     .02686     .01672
                       .02369     .02854     .02513     .02369     .02854     .02702     .02786     .02373       .025     .02371
                       .02686     .02657     .02365     .02852     .02984     .02702     .02373     .02828     .02357     .02963
                       .02506     .02335     .02805        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .02786
             Random switching times for simulation number  38  :
                                   7  2.7401554E-02    8  2.7030643E-02    9  2.8660536E-02

 165.061           65.9929682 28.1283686 12650.2986 73.6233984 437.072287 2634.80295 24.9991358 .4303781E7 .2130438E8 112779.753
                   -140266.38 167171.223 99977.0327 -140266.22  167171.01 221982.506 358.590394 -198644.49 -58257.898 -195647.53
                   203374.238 194749.185 -197070.24 267206.793 318534.665 -221978.82 -198688.55 -226822.44 -229086.58 303991.008
                   -256.89097 -167.71514 -3556.7258 8.02754547 12.7008747 13.0387442 .033431187 1092.85943 4179.32933 .241463295
                    .24931516 893.513133 3585.90394
Times of maxima :      .02792     .03377     .03635     .03329      .0306     .02806     .02888     .03085     .02827     .01672
                        .0306     .02806     .03329      .0306     .02806     .02813     .03654      .0307     .02888     .03085
                       .02827     .03452     .03221     .02803     .02813     .02813      .0307     .02829     .03055     .02953
                       .02792     .03377     .03635        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .03654
             Random switching times for simulation number  39  :
                                   7  3.3661504E-02    8  3.5890879E-02    9  3.4396405E-02

 302.751           26.5806193 23.9877255 9489.76196 84.4681619 122.881545 121.873848 12.3778874 .2281438E7 .1870297E7 112779.753
                   129162.112 -128631.73 -107087.51 129162.263 -128631.57  -174383.6 -307.66869 181277.287 40993.5545  190787.28
                   -189571.42  204007.85 207570.825  -218437.1  -223306.3 174477.127 181245.762 205794.231 192711.229 -242268.73
                   163.035638 -154.87971 3080.54572 7.84272856 12.2776289 12.4646199 .017357526 326.320733 185.935599 .177303641
                   .170576549 851.086162 -3076.6869
Times of maxima :      .03421     .03772     .04487     .04105     .03826     .03563     .03472     .03806     .03591     .01672
                       .03826     .03563     .04105     .03826     .03563     .03577      .0447     .03951     .03472     .03806
                       .03591     .03572     .03948     .03783     .03791     .03577     .03952     .03591     .03937     .03804
                       .03421     .03772     .04487        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3      .0447
             Random switching times for simulation number  40  :
                                   7  2.6457501E-02    8  2.8899912E-02    9  2.7118676E-02

 160.588           44.4696367  68.667898 11203.7768 74.6342031  1048.3873 654.701059 36.2437234 .1515763E8 .1646995E8 112779.753
                   -148643.33 143353.744 100661.005 -148642.99 143353.531 211215.832 338.642332  -215362.3 70146.9377 -200646.94
                   201235.189 -205719.65 -213131.45  266514.79 290284.314 -211212.24  -215307.5 -215590.21 -228428.32 325871.628
                   -210.87825 262.045603 -3347.2043 8.04584664 12.6938112 12.8322437 .064250267 5234.50973 3083.47174 .203350299
                   .234733311 883.958813 3386.42332
Times of maxima :        .027     .02937     .03644     .03379     .02951     .02712     .03036     .02976     .02734     .01672
                       .02951     .02712     .03379     .02951     .02712     .02719     .03623     .02962     .03036     .02976
                       .02734     .02723     .03105     .02951     .02963     .02719     .02962     .02733     .03227     .02975
                         .027     .02937     .03644        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .03623
             Random switching times for simulation number  41  :
                                   7  2.9640686E-02    8  3.1162965E-02    9  2.9799552E-02

 232.359           83.5447292 74.9649283 12927.8484 89.8837621  1876.6977 539.815437 26.0570995 .2630583E8 .1080641E8 112779.753
                   -158783.91 -141739.58 110467.095 -158783.84  -141739.6 -204694.14 362.556975 -224150.06 -59477.862 -205542.91
                   -198672.18 221258.864  -237952.5 -224022.84 293060.796 204947.269 -224269.84 220268.558 -239449.68 -286626.42
                   289.041051 273.797239 -3595.5317 8.02361762  12.577936 12.5933896 .025583288  8744.6997 2615.53294  .32943736
                   .264787684 894.102697 3625.56975
Times of maxima :       .0322      .0316     .03654      .0339     .03183     .03663     .03185     .03203     .03394     .01672
                       .03183     .03663      .0339     .03183     .03663     .03378     .03656     .03188     .03185     .03203
                       .03394     .03523     .03182     .03801     .03172     .03378     .03188     .03506      .0317     .03654
                        .0322      .0316     .03654        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .03656
             Random switching times for simulation number  42  :
                                   7  3.2603879E-02    8  3.2807803E-02    9  3.1522118E-02

 252.529            17.403657 68.1153141 9718.14529 107.981524 239.734934 130.904707 16.9133249 .6299515E7 .2547273E7 121081.596
                   137350.074 -133312.23 121078.502  137350.04 -133312.21 -182673.79 316.093883 193036.003 -47918.897 196585.583
                   -191565.53 225857.339 202191.677 -234159.87 -240935.78 182942.706 192783.198 -200657.01 -223439.51 -263221.89
                   -131.92292 -260.98911  -3117.394  8.0008756 12.3295446 12.4946252 .033261057 2301.87061 451.234464 .194291094
                   .263654674  874.50103 3160.93883
Times of maxima :      .03977     .03396     .03629     .03322     .03842     .03627     .03331     .03855     .03472     .03322
                       .03842     .03627     .03322     .03842     .03627     .03491     .03648     .03844     .03331     .03855
                       .03472     .03494     .03977     .03707     .03713     .03491     .03844     .04437      .0336     .03685
                       .03977     .03396     .03629        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .03648
             Random switching times for simulation number  43  :
                                   7  2.7463114E-02    8  2.8309891E-02    9  2.7196169E-02

 162.351           64.6366768 65.7008903 11161.1925 89.1816357 1075.87572 2520.30193 22.5648502 .1110593E8 .2943423E8 112779.753
                   -148999.76  165949.91 110034.793  -148999.6 165949.751 216838.903 337.661026 -198468.78 -55348.842 -198809.34
                   206877.702 -232666.98 -221318.81 255162.465 291945.017 -216892.57 -198401.03 -232015.21 -217826.42 317989.566
                   -254.23744 256.321849 -3340.8371 8.05013908 12.7118339 12.9056223 .033969821 2893.99981 10600.3876 .196929582
                    .20527436 884.317565 3376.61026
Times of maxima :      .02779     .02884     .03611     .03348     .02897     .02813     .02899     .02919     .02835     .01672
                       .02897     .02813     .03348     .02897     .02813      .0282     .03641     .02903     .02899     .02919
                       .02835     .02814     .03189     .02892     .02903      .0282     .02903     .02791     .03049     .02916
                       .02779     .02884     .03611        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .03641
             Random switching times for simulation number  44  :
                                   7  3.5176769E-02    8  3.3703170E-02    9  3.3020871E-02

 312.969           84.7167999 34.8152024 7256.29259 113.093827 182.032151 3232.75911 24.1545204 .1565311E7 .3578159E8 123913.479
                   136474.188 -173321.67 123911.542 136474.264 -173321.48 -223340.83 -276.37992 163662.278 57265.2975 188659.622
                   -209537.37 224140.783 204757.156 -223251.91 -235100.61 223563.531 163544.739 217628.616 181445.513 -251728.37
                   291.061505 -186.58832 2693.75065 7.93115554 12.2954191 12.6485447 .039912512 130.282336 14460.8922 .185764069
                   .170574836 855.658593 -2763.7992
Times of maxima :      .03572     .03469     .04507     .03398     .03803     .03584     .03654     .03917     .03604     .03398
                       .03803     .03584     .03398     .03803     .03584     .03571      .0449     .03937     .03654     .03917
                       .03604     .03585     .04086      .0358     .03767     .03571     .03937     .03605     .03954     .03605
                       .03572     .03469     .04507        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3      .0449
             Random switching times for simulation number  45  :
                                   7  3.3986984E-02    8  3.4210762E-02    9  3.5466356E-02

 309.845           37.5222523 19.5673288 11171.9279 95.6805693  130.96972 958.103253  18.420174 .5600072E7 .1228905E8 -113976.76
                   133345.504 -147460.66 -113973.58 133345.315 -147460.62 -208199.84 -335.62768 182681.541 50007.9644 196257.832
                   -199349.34 220085.356 217313.901   -213188. -221948.03 208231.444 182714.069 221979.911 222953.353 -243298.04
                   193.706614 -139.88327 3342.44341 7.81691567 12.2854459 12.5073217 .026391357  818.64575 3239.22887 .193738084
                   .173424499 856.713639 -3356.2768
Times of maxima :      .03583     .03821     .04516     .04136      .0383     .03616     .03686     .03996     .03617     .04136
                        .0383     .03616     .04136      .0383     .03616     .03603     .04459     .03978     .03686     .03996
                       .03617     .03613     .03978     .03755     .03747     .03603     .03978     .03635     .03852     .03732
                       .03583     .03821     .04516        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .04459
             Random switching times for simulation number  46  :
                                   7  2.3342898E-02    8  2.4258583E-02    9  2.2783027E-02

 66.3804           28.4884423 63.2470067 10543.7385 110.788277 130.245361 130.562072 19.6006968 .4850039E7 .2339562E7 -122645.45
                   -132975.95 133137.473   -122642. -132976.05 133137.632 179750.296 -331.81545 198784.909 51585.5503  195905.17
                   -190957.97 -217471.08 219235.189  235152.61 278051.479 -180038.61 198960.542 198606.281 201871.162 311448.188
                   168.785196 251.489576 3247.11233   8.254855 12.7227522 12.8884837 .009455308  1144.1206 487.134091 .255180341
                   .298112597 907.109693 -3318.1545
Times of maxima :      .03126     .02671     .02797     .02498     .02989     .02725     .02496     .02512     .03585     .02498
                       .02989     .02725     .02498     .02989     .02725     .02684     .02814     .02497     .02496     .02512
                       .03585     .02692     .02491     .02976      .0284     .02684     .02497     .03584     .02472      .0283
                       .03126     .02671     .02797        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .02814
             Random switching times for simulation number  47  :
                                   7  2.3521327E-02    8  2.3292350E-02    9  2.2382489E-02

 63.7697           17.3994819  61.137123 11676.1219 100.187497 848.804537 123.115562 18.2712379  .261724E8 960925.291 -116630.11
                   146005.704 129285.061 -116626.99 146005.621 129285.193 178696.274 -348.47723 214387.419 49805.3846 205485.618
                   186826.845 -217069.86 221679.127 221641.914 232187.519 -179023.81 214506.495 -196864.99 223325.461 248932.363
                   131.907096 -247.25922 3417.03408 8.26641168  12.799622 12.8846521 .015668612 8847.67479 89.3830763 .177486003
                   .192699937 912.263634 -3484.7723
Times of maxima :       .0303      .0235     .02795     .02451     .02396     .02881     .02399     .02399     .02712     .02451
                       .02396     .02881     .02451     .02396     .02881     .02728     .02813     .02383     .02399     .02399
                       .02712     .02684      .0239      .0288     .02869     .02728     .02383     .02855     .02382     .02866
                        .0303      .0235     .02795        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .02813
             Random switching times for simulation number  48  :
                                   7  3.0398970E-02    8  2.9820824E-02    9  2.8872728E-02

 210.362           38.6566627 62.0613271 12916.4432 84.4638588 1798.35638 122.123126 13.1240637 .3302892E8 .2562418E7 112779.753
                   -157873.28  -128763.1 107084.786 -157873.09 -128763.05 -187409.07 363.218432 -222804.72 42211.0813 -208391.73
                   -191609.69 204410.467 -213423.34 -216139.04  -230236.5 187726.521 -222838.18 207279.102  -215144.6 -233626.73
                   196.612977 249.121109 -3593.9454 8.02413922 12.6703303 12.5062773 .015166889 9445.91466 509.731709 .203707096
                    .20872183 894.907841 3632.18432
Times of maxima :       .0328     .03016     .03605     .03337     .03049     .03597     .03019     .03071      .0348     .01672
                       .03049     .03597     .03337     .03049     .03597     .03465     .03604     .03055     .03019     .03071
                        .0348     .03477     .03049     .03721     .03727     .03465     .03055     .03453     .03069     .03734
                        .0328     .03016     .03605        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .03604
             Random switching times for simulation number  49  :
                                   7  3.4146424E-02    8  3.3366349E-02    9  3.3458665E-02

 299.922           64.9155928 83.7907405 7791.99153 115.482506 971.801506 1480.03323 24.7833348 .9689779E7 .1224775E8 125214.431
                   147641.103 -154074.91 125213.286 147641.131 -154074.73  -213587.2 -282.81171 192230.969 -58005.902 198159.208
                   -199330.53 249126.542 215015.489  -239137.9 -304468.89 213718.412 192100.343 225791.595 219841.218 -358098.99
                   254.785386  -289.4663  2791.4139 7.90347415 12.3684973  12.552647 .021741959 2081.59792 3435.65505   .2937058
                   .358311609 852.433562 -2828.1171
Times of maxima :      .03457     .03589     .04511     .03405     .03896     .03481     .03408     .03758     .03487     .03405
                       .03896     .03481     .03405     .03896     .03481     .03488     .04493     .03887     .03408     .03758
                       .03487     .03481     .03896     .03774      .0376     .03488     .03887      .0351     .03873     .03753
                       .03457     .03589     .04511        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .04493
             Random switching times for simulation number  50  :
                                   7  3.4200691E-02    8  3.5762816E-02    9  3.5063782E-02

  322.02           36.2109397 19.8953689 10346.7543 77.0780934 125.986638 273.979546 17.2255477 113346.165 .8661937E7 112779.753
                   130783.992 -137864.91  -102295.8 130783.982 -137864.68 -189093.18   -324.051 171015.949 48359.1693 178919.778
                   -197684.72 -204246.95 193467.548 -226445.57 -264291.96  189089.79 170994.324 232129.708 184368.067 -290936.92
                   190.291723 -141.05094  3216.6371 7.81011921 12.2848271 12.4546555 .028810727 25.7591274 1242.49877 .231890497
                   .177029535 853.847508   -3240.51
Times of maxima :      .03475     .03622      .0448     .04134     .03793     .03619     .03647     .03912     .03509     .01672
                       .03793     .03619     .04134     .03793     .03619     .03494     .04483     .03933     .03647     .03912
                       .03509     .04256     .04018     .03768     .03783     .03494     .03933     .03646     .03948     .03646
                       .03475     .03622      .0448        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .04483

 MAIN20 dumps OVER12 dice seed  SEEDSV =   1.3062117300000000E+09

Comment card.   Card index = 336.                 |C TENSOES FASE-TERRA
Comment card.   Card index = 337.                 |C                         MODTAB   AINCR  XMAXMX
Comment card.   Card index = 338.                 |C                          25-32   33-40   41-48
MODTAB, AINCR, XMAXMX =      3    0.050   10.000  |STATISTICS DATA                3
Statistical output of  node  voltage   0.1127E+06 |0      112677.T_MANAT_MANBT_MANC

1 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage at node  "T_MANA".   The base voltage for per unit printout is  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        17            .8500000      9.57754500E+04             0             0          100.000000
        18            .9000000      1.01409300E+05             4             4           92.000000
        19            .9500000      1.07043150E+05             9            13           74.000000
        20           1.0000000      1.12677000E+05            14            27           46.000000
        21           1.0500000      1.18310850E+05             6            33           34.000000
        22           1.1000000      1.23944700E+05            10            43           14.000000
        23           1.1500000      1.29578550E+05             4            47            6.000000
        24           1.2000000      1.35212400E+05             0            47            6.000000
        25           1.2500000      1.40846250E+05             3            50             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.01100000E+00     1.01170608E+00
                             Variance = 7.96326531E-03     7.62350455E-03
                   Standard deviation = 8.92371296E-02     8.73126826E-02

2 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage at node  "T_MANB".   The base voltage for per unit printout is  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        21           1.0500000      1.18310850E+05             0             0          100.000000
        22           1.1000000      1.23944700E+05             1             1           98.000000
        23           1.1500000      1.29578550E+05             8             9           82.000000
        24           1.2000000      1.35212400E+05             8            17           66.000000
        25           1.2500000      1.40846250E+05            13            30           40.000000
        26           1.3000000      1.46480100E+05             5            35           30.000000
        27           1.3500000      1.52113950E+05             7            42           16.000000
        28           1.4000000      1.57747800E+05             3            45           10.000000
        29           1.4500000      1.63381650E+05             3            48            4.000000
        30           1.5000000      1.69015500E+05             2            50             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.24800000E+00     1.24776477E+00
                             Variance = 1.00214286E-02     9.40046213E-03
                   Standard deviation = 1.00107086E-01     9.69559804E-02

3 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage at node  "T_MANC".   The base voltage for per unit printout is  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        22           1.1000000      1.23944700E+05             0             0          100.000000
        23           1.1500000      1.29578550E+05            15            15           70.000000
        24           1.2000000      1.35212400E+05             8            23           54.000000
        25           1.2500000      1.40846250E+05             8            31           38.000000
        26           1.3000000      1.46480100E+05             4            35           30.000000
        27           1.3500000      1.52113950E+05             4            39           22.000000
        28           1.4000000      1.57747800E+05             1            40           20.000000
        29           1.4500000      1.63381650E+05             3            43           14.000000
        30           1.5000000      1.69015500E+05             5            48            4.000000
        31           1.5500000      1.74649350E+05             1            49            2.000000
        32           1.6000000      1.80283200E+05             1            50             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.25200000E+00     1.25107694E+00
                             Variance = 1.73683673E-02     1.69024864E-02
                   Standard deviation = 1.31789102E-01     1.30009563E-01

4 ) -------------------------------------------------------------------------------------------------------------------------------
  SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY
4 ) -------------------------------------------------------------------------------------------------------------------------------
The following is a distribution of peak overvoltages among all output nodes of the last data card that have the same base voltage.
This distribution is for the maximum of the peaks at all output nodes with  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        22           1.1000000      1.23944700E+05             0             0          100.000000
        23           1.1500000      1.29578550E+05             3             3           94.000000
        24           1.2000000      1.35212400E+05             4             7           86.000000
        25           1.2500000      1.40846250E+05            14            21           58.000000
        26           1.3000000      1.46480100E+05             6            27           46.000000
        27           1.3500000      1.52113950E+05             5            32           36.000000
        28           1.4000000      1.57747800E+05             3            35           30.000000
        29           1.4500000      1.63381650E+05             6            41           18.000000
        30           1.5000000      1.69015500E+05             7            48            4.000000
        31           1.5500000      1.74649350E+05             1            49            2.000000
        32           1.6000000      1.80283200E+05             1            50             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.31200000E+00     1.30939159E+00
                             Variance = 1.39602041E-02     1.37760560E-02
                   Standard deviation = 1.18153308E-01     1.17371444E-01

Statistical output of  node  voltage   0.1127E+06 |0      112677.1_2LTC1_2LTA1_2LTB

5 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage at node  "1_2LTC".   The base voltage for per unit printout is  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        27           1.3500000      1.52113950E+05             0             0          100.000000
        28           1.4000000      1.57747800E+05             2             2           96.000000
        29           1.4500000      1.63381650E+05             1             3           94.000000
        30           1.5000000      1.69015500E+05             2             5           90.000000
        31           1.5500000      1.74649350E+05             4             9           82.000000
        32           1.6000000      1.80283200E+05             8            17           66.000000
        33           1.6500000      1.85917050E+05             2            19           62.000000
        34           1.7000000      1.91550900E+05             4            23           54.000000
        35           1.7500000      1.97184750E+05             3            26           48.000000
        36           1.8000000      2.02818600E+05             4            30           40.000000
        37           1.8500000      2.08452450E+05             3            33           34.000000
        38           1.9000000      2.14086300E+05             5            38           24.000000
        39           1.9500000      2.19720150E+05             3            41           18.000000
        40           2.0000000      2.25354000E+05             7            48            4.000000
        41           2.0500000      2.30987850E+05             1            49            2.000000
        42           2.1000000      2.36621700E+05             1            50             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.73200000E+00     1.73546586E+00
                             Variance = 3.57153061E-02     3.55781840E-02
                   Standard deviation = 1.88984936E-01     1.88621801E-01

6 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage at node  "1_2LTA".   The base voltage for per unit printout is  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
         1            .0500000      5.63385000E+03            50            50             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 2.50000000E-02     2.88449345E-03
                             Variance = 7.25043608E-19     7.88401561E-08
                   Standard deviation = 8.51494925E-10     2.80784893E-04

7 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage at node  "1_2LTB".   The base voltage for per unit printout is  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        27           1.3500000      1.52113950E+05             0             0          100.000000
        28           1.4000000      1.57747800E+05             1             1           98.000000
        29           1.4500000      1.63381650E+05             3             4           92.000000
        30           1.5000000      1.69015500E+05             1             5           90.000000
        31           1.5500000      1.74649350E+05             1             6           88.000000
        32           1.6000000      1.80283200E+05             2             8           84.000000
        33           1.6500000      1.85917050E+05             6            14           72.000000
        34           1.7000000      1.91550900E+05             3            17           66.000000
        35           1.7500000      1.97184750E+05             6            23           54.000000
        36           1.8000000      2.02818600E+05             7            30           40.000000
        37           1.8500000      2.08452450E+05             4            34           32.000000
        38           1.9000000      2.14086300E+05             4            38           24.000000
        39           1.9500000      2.19720150E+05             7            45           10.000000
        40           2.0000000      2.25354000E+05             4            49            2.000000
        41           2.0500000      2.30987850E+05             1            50             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.75100000E+00     1.75008231E+00
                             Variance = 2.73714286E-02     2.76410081E-02
                   Standard deviation = 1.65443128E-01     1.66255851E-01

8 ) -------------------------------------------------------------------------------------------------------------------------------
  SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY
8 ) -------------------------------------------------------------------------------------------------------------------------------
The following is a distribution of peak overvoltages among all output nodes of the last data card that have the same base voltage.
This distribution is for the maximum of the peaks at all output nodes with  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        32           1.6000000      1.80283200E+05             0             0          100.000000
        33           1.6500000      1.85917050E+05             2             2           96.000000
        34           1.7000000      1.91550900E+05             3             5           90.000000
        35           1.7500000      1.97184750E+05             4             9           82.000000
        36           1.8000000      2.02818600E+05             6            15           70.000000
        37           1.8500000      2.08452450E+05             5            20           60.000000
        38           1.9000000      2.14086300E+05             7            27           46.000000
        39           1.9500000      2.19720150E+05             9            36           28.000000
        40           2.0000000      2.25354000E+05            11            47            6.000000
        41           2.0500000      2.30987850E+05             2            49            2.000000
        42           2.1000000      2.36621700E+05             1            50             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.86500000E+00     1.86682385E+00
                             Variance = 1.26530612E-02     1.23268661E-02
                   Standard deviation = 1.12485827E-01     1.11026421E-01

Statistical output of  node  voltage   0.1127E+06 |0      112677.T_OPOAT_OPOBT_OPOC

9 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage at node  "T_OPOA".   The base voltage for per unit printout is  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
         6            .3000000      3.38031000E+04             0             0          100.000000
         7            .3500000      3.94369500E+04             4             4           92.000000
         8            .4000000      4.50708000E+04            12            16           68.000000
         9            .4500000      5.07046500E+04            10            26           48.000000
        10            .5000000      5.63385000E+04            10            36           28.000000
        11            .5500000      6.19723500E+04             8            44           12.000000
        12            .6000000      6.76062000E+04             2            46            8.000000
        13            .6500000      7.32400500E+04             3            49            2.000000
        14            .7000000      7.88739000E+04             1            50             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 4.54000000E-01     4.56862791E-01
                             Variance = 7.35612245E-03     7.62376813E-03
                   Standard deviation = 8.57678404E-02     8.73141920E-02

10 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage at node  "T_OPOB".   The base voltage for per unit printout is  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        29           1.4500000      1.63381650E+05             0             0          100.000000
        30           1.5000000      1.69015500E+05             2             2           96.000000
        31           1.5500000      1.74649350E+05             1             3           94.000000
        32           1.6000000      1.80283200E+05             1             4           92.000000
        33           1.6500000      1.85917050E+05             0             4           92.000000
        34           1.7000000      1.91550900E+05             5             9           82.000000
        35           1.7500000      1.97184750E+05            11            20           60.000000
        36           1.8000000      2.02818600E+05            20            40           20.000000
        37           1.8500000      2.08452450E+05             9            49            2.000000
        38           1.9000000      2.14086300E+05             1            50             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.74400000E+00     1.74514907E+00
                             Variance = 7.02959184E-03     7.17685409E-03
                   Standard deviation = 8.38426612E-02     8.47163154E-02

11 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage at node  "T_OPOC".   The base voltage for per unit printout is  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        30           1.5000000      1.69015500E+05             0             0          100.000000
        31           1.5500000      1.74649350E+05             2             2           96.000000
        32           1.6000000      1.80283200E+05             2             4           92.000000
        33           1.6500000      1.85917050E+05             2             6           88.000000
        34           1.7000000      1.91550900E+05             9            15           70.000000
        35           1.7500000      1.97184750E+05             6            21           58.000000
        36           1.8000000      2.02818600E+05            17            38           24.000000
        37           1.8500000      2.08452450E+05             9            47            6.000000
        38           1.9000000      2.14086300E+05             3            50             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.74200000E+00     1.74007969E+00
                             Variance = 7.20510204E-03     6.48428621E-03
                   Standard deviation = 8.48828725E-02     8.05250657E-02

12 ) -------------------------------------------------------------------------------------------------------------------------------
  SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY
12 ) -------------------------------------------------------------------------------------------------------------------------------
The following is a distribution of peak overvoltages among all output nodes of the last data card that have the same base voltage.
This distribution is for the maximum of the peaks at all output nodes with  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        33           1.6500000      1.85917050E+05             0             0          100.000000
        34           1.7000000      1.91550900E+05             1             1           98.000000
        35           1.7500000      1.97184750E+05             4             5           90.000000
        36           1.8000000      2.02818600E+05            23            28           44.000000
        37           1.8500000      2.08452450E+05            18            46            8.000000
        38           1.9000000      2.14086300E+05             4            50             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.79500000E+00     1.79453467E+00
                             Variance = 1.73469388E-03     1.36006842E-03
                   Standard deviation = 4.16496564E-02     3.68791055E-02

Comment card.   Card index = 343.                 |C
MODTAB, AINCR, XMAXMX =      3    0.050   10.000  |STATISTICS DATA                3
Statistical output of branch voltage   0.1952E+06 |-1     195161.T_MANAT_MANBT_MANBT_MANCT_MANCT_MANA

13 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage  for branch  "T_MANA"  to  "T_MANB".   Base voltage  for per unit output = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        19            .9500000      1.85402950E+05             0             0          100.000000
        20           1.0000000      1.95161000E+05             1             1           98.000000
        21           1.0500000      2.04919050E+05            12            13           74.000000
        22           1.1000000      2.14677100E+05            16            29           42.000000
        23           1.1500000      2.24435150E+05            10            39           22.000000
        24           1.2000000      2.34193200E+05             3            42           16.000000
        25           1.2500000      2.43951250E+05             4            46            8.000000
        26           1.3000000      2.53709300E+05             4            50             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.10500000E+00     1.10297279E+00
                             Variance = 6.12244898E-03     5.37779458E-03
                   Standard deviation = 7.82460796E-02     7.33334479E-02

14 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage  for branch  "T_MANB"  to  "T_MANC".   Base voltage  for per unit output = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        21           1.0500000      2.04919050E+05             0             0          100.000000
        22           1.1000000      2.14677100E+05             5             5           90.000000
        23           1.1500000      2.24435150E+05            14            19           62.000000
        24           1.2000000      2.34193200E+05            12            31           38.000000
        25           1.2500000      2.43951250E+05             6            37           26.000000
        26           1.3000000      2.53709300E+05             7            44           12.000000
        27           1.3500000      2.63467350E+05             2            46            8.000000
        28           1.4000000      2.73225400E+05             2            48            4.000000
        29           1.4500000      2.82983450E+05             1            49            2.000000
        30           1.5000000      2.92741500E+05             1            50             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.19600000E+00     1.19819273E+00
                             Variance = 8.68265306E-03     8.53758428E-03
                   Standard deviation = 9.31807548E-02     9.23990492E-02

15 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage  for branch  "T_MANC"  to  "T_MANA".   Base voltage  for per unit output = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        19            .9500000      1.85402950E+05             0             0          100.000000
        20           1.0000000      1.95161000E+05             1             1           98.000000
        21           1.0500000      2.04919050E+05             6             7           86.000000
        22           1.1000000      2.14677100E+05            12            19           62.000000
        23           1.1500000      2.24435150E+05            16            35           30.000000
        24           1.2000000      2.34193200E+05             7            42           16.000000
        25           1.2500000      2.43951250E+05             4            46            8.000000
        26           1.3000000      2.53709300E+05             3            49            2.000000
        27           1.3500000      2.63467350E+05             0            49            2.000000
        28           1.4000000      2.73225400E+05             1            50             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.12700000E+00     1.12903911E+00
                             Variance = 6.11836735E-03     5.98533775E-03
                   Standard deviation = 7.82199933E-02     7.73649646E-02

16 ) -------------------------------------------------------------------------------------------------------------------------------
  SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY
16 ) -------------------------------------------------------------------------------------------------------------------------------
A distribution of peak values among all output branches of the last data card that have the same base value follows.  This
statistical distribution is for the maximum of the peaks at all of these output branches having base  voltage  = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        22           1.1000000      2.14677100E+05             0             0          100.000000
        23           1.1500000      2.24435150E+05            10            10           80.000000
        24           1.2000000      2.34193200E+05            10            20           60.000000
        25           1.2500000      2.43951250E+05            10            30           40.000000
        26           1.3000000      2.53709300E+05            13            43           14.000000
        27           1.3500000      2.63467350E+05             2            45           10.000000
        28           1.4000000      2.73225400E+05             3            48            4.000000
        29           1.4500000      2.82983450E+05             1            49            2.000000
        30           1.5000000      2.92741500E+05             1            50             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.23000000E+00     1.22957370E+00
                             Variance = 7.06632653E-03     7.14308145E-03
                   Standard deviation = 8.40614450E-02     8.45167525E-02

Statistical output of branch voltage   0.1952E+06 |-1     195161.1_2LTC1_2LTA1_2LTA1_2LTB1_2LTB1_2LTC

17 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage  for branch  "1_2LTC"  to  "1_2LTA".   Base voltage  for per unit output = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        15            .7500000      1.46370750E+05             0             0          100.000000
        16            .8000000      1.56128800E+05             1             1           98.000000
        17            .8500000      1.65886850E+05             4             5           90.000000
        18            .9000000      1.75644900E+05             5            10           80.000000
        19            .9500000      1.85402950E+05             9            19           62.000000
        20           1.0000000      1.95161000E+05             6            25           50.000000
        21           1.0500000      2.04919050E+05             6            31           38.000000
        22           1.1000000      2.14677100E+05             7            38           24.000000
        23           1.1500000      2.24435150E+05             9            47            6.000000
        24           1.2000000      2.34193200E+05             3            50             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 9.99000000E-01     1.00288272E+00
                             Variance = 1.18612245E-02     1.17695816E-02
                   Standard deviation = 1.08909249E-01     1.08487702E-01

18 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage  for branch  "1_2LTA"  to  "1_2LTB".   Base voltage  for per unit output = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        16            .8000000      1.56128800E+05             0             0          100.000000
        17            .8500000      1.65886850E+05             5             5           90.000000
        18            .9000000      1.75644900E+05             1             6           88.000000
        19            .9500000      1.85402950E+05             7            13           74.000000
        20           1.0000000      1.95161000E+05             7            20           60.000000
        21           1.0500000      2.04919050E+05            11            31           38.000000
        22           1.1000000      2.14677100E+05             8            39           22.000000
        23           1.1500000      2.24435150E+05            10            49            2.000000
        24           1.2000000      2.34193200E+05             1            50             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.01200000E+00     1.01049321E+00
                             Variance = 9.06224490E-03     9.23182812E-03
                   Standard deviation = 9.51958240E-02     9.60824028E-02

19 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage  for branch  "1_2LTB"  to  "1_2LTC".   Base voltage  for per unit output = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        21           1.0500000      2.04919050E+05             0             0          100.000000
        22           1.1000000      2.14677100E+05             1             1           98.000000
        23           1.1500000      2.24435150E+05             3             4           92.000000
        24           1.2000000      2.34193200E+05             4             8           84.000000
        25           1.2500000      2.43951250E+05             6            14           72.000000
        26           1.3000000      2.53709300E+05             5            19           62.000000
        27           1.3500000      2.63467350E+05             3            22           56.000000
        28           1.4000000      2.73225400E+05             8            30           40.000000
        29           1.4500000      2.82983450E+05             5            35           30.000000
        30           1.5000000      2.92741500E+05             5            40           20.000000
        31           1.5500000      3.02499550E+05             3            43           14.000000
        32           1.6000000      3.12257600E+05             1            44           12.000000
        33           1.6500000      3.22015650E+05             2            46            8.000000
        34           1.7000000      3.31773700E+05             1            47            6.000000
        35           1.7500000      3.41531750E+05             1            48            4.000000
        36           1.8000000      3.51289800E+05             0            48            4.000000
        37           1.8500000      3.61047850E+05             1            49            2.000000
        38           1.9000000      3.70805900E+05             1            50             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.37700000E+00     1.37712511E+00
                             Variance = 3.24448980E-02     3.07939587E-02
                   Standard deviation = 1.80124673E-01     1.75482075E-01

20 ) -------------------------------------------------------------------------------------------------------------------------------
  SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY
20 ) -------------------------------------------------------------------------------------------------------------------------------
A distribution of peak values among all output branches of the last data card that have the same base value follows.  This
statistical distribution is for the maximum of the peaks at all of these output branches having base  voltage  = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        22           1.1000000      2.14677100E+05             0             0          100.000000
        23           1.1500000      2.24435150E+05             4             4           92.000000
        24           1.2000000      2.34193200E+05             4             8           84.000000
        25           1.2500000      2.43951250E+05             6            14           72.000000
        26           1.3000000      2.53709300E+05             5            19           62.000000
        27           1.3500000      2.63467350E+05             3            22           56.000000
        28           1.4000000      2.73225400E+05             8            30           40.000000
        29           1.4500000      2.82983450E+05             5            35           30.000000
        30           1.5000000      2.92741500E+05             5            40           20.000000
        31           1.5500000      3.02499550E+05             3            43           14.000000
        32           1.6000000      3.12257600E+05             1            44           12.000000
        33           1.6500000      3.22015650E+05             2            46            8.000000
        34           1.7000000      3.31773700E+05             1            47            6.000000
        35           1.7500000      3.41531750E+05             1            48            4.000000
        36           1.8000000      3.51289800E+05             0            48            4.000000
        37           1.8500000      3.61047850E+05             1            49            2.000000
        38           1.9000000      3.70805900E+05             1            50             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.37800000E+00     1.37741278E+00
                             Variance = 3.18785714E-02     3.06322369E-02
                   Standard deviation = 1.78545712E-01     1.75020676E-01

Statistical output of branch voltage   0.1952E+06 |-1     195161.T_OPOAT_OPOBT_OPOBT_OPOCT_OPOCT_OPOA

21 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage  for branch  "T_OPOA"  to  "T_OPOB".   Base voltage  for per unit output = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        18            .9000000      1.75644900E+05             0             0          100.000000
        19            .9500000      1.85402950E+05             3             3           94.000000
        20           1.0000000      1.95161000E+05             5             8           84.000000
        21           1.0500000      2.04919050E+05             5            13           74.000000
        22           1.1000000      2.14677100E+05             7            20           60.000000
        23           1.1500000      2.24435150E+05            20            40           20.000000
        24           1.2000000      2.34193200E+05             7            47            6.000000
        25           1.2500000      2.43951250E+05             2            49            2.000000
        26           1.3000000      2.53709300E+05             0            49            2.000000
        27           1.3500000      2.63467350E+05             1            50             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.09600000E+00     1.09786250E+00
                             Variance = 6.84591837E-03     6.48155579E-03
                   Standard deviation = 8.27400651E-02     8.05081101E-02

22 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage  for branch  "T_OPOB"  to  "T_OPOC".   Base voltage  for per unit output = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        22           1.1000000      2.14677100E+05             0             0          100.000000
        23           1.1500000      2.24435150E+05             1             1           98.000000
        24           1.2000000      2.34193200E+05             2             3           94.000000
        25           1.2500000      2.43951250E+05             3             6           88.000000
        26           1.3000000      2.53709300E+05             4            10           80.000000
        27           1.3500000      2.63467350E+05             7            17           66.000000
        28           1.4000000      2.73225400E+05             1            18           64.000000
        29           1.4500000      2.82983450E+05             3            21           58.000000
        30           1.5000000      2.92741500E+05             7            28           44.000000
        31           1.5500000      3.02499550E+05             3            31           38.000000
        32           1.6000000      3.12257600E+05             9            40           20.000000
        33           1.6500000      3.22015650E+05             2            42           16.000000
        34           1.7000000      3.31773700E+05             1            43           14.000000
        35           1.7500000      3.41531750E+05             0            43           14.000000
        36           1.8000000      3.51289800E+05             1            44           12.000000
        37           1.8500000      3.61047850E+05             2            46            8.000000
        38           1.9000000      3.70805900E+05             2            48            4.000000
        39           1.9500000      3.80563950E+05             1            49            2.000000
        40           2.0000000      3.90322000E+05             1            50             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.48500000E+00     1.48972738E+00
                             Variance = 4.30612245E-02     4.25380480E-02
                   Standard deviation = 2.07511986E-01     2.06247541E-01

23 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage  for branch  "T_OPOC"  to  "T_OPOA".   Base voltage  for per unit output = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        17            .8500000      1.65886850E+05             0             0          100.000000
        18            .9000000      1.75644900E+05             2             2           96.000000
        19            .9500000      1.85402950E+05             0             2           96.000000
        20           1.0000000      1.95161000E+05             3             5           90.000000
        21           1.0500000      2.04919050E+05            10            15           70.000000
        22           1.1000000      2.14677100E+05            10            25           50.000000
        23           1.1500000      2.24435150E+05            15            40           20.000000
        24           1.2000000      2.34193200E+05             9            49            2.000000
        25           1.2500000      2.43951250E+05             1            50             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.08700000E+00     1.08487332E+00
                             Variance = 5.66938776E-03     5.49803071E-03
                   Standard deviation = 7.52953369E-02     7.41487067E-02

24 ) -------------------------------------------------------------------------------------------------------------------------------
  SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY
24 ) -------------------------------------------------------------------------------------------------------------------------------
A distribution of peak values among all output branches of the last data card that have the same base value follows.  This
statistical distribution is for the maximum of the peaks at all of these output branches having base  voltage  = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        22           1.1000000      2.14677100E+05             0             0          100.000000
        23           1.1500000      2.24435150E+05             1             1           98.000000
        24           1.2000000      2.34193200E+05             2             3           94.000000
        25           1.2500000      2.43951250E+05             3             6           88.000000
        26           1.3000000      2.53709300E+05             4            10           80.000000
        27           1.3500000      2.63467350E+05             7            17           66.000000
        28           1.4000000      2.73225400E+05             1            18           64.000000
        29           1.4500000      2.82983450E+05             3            21           58.000000
        30           1.5000000      2.92741500E+05             7            28           44.000000
        31           1.5500000      3.02499550E+05             3            31           38.000000
        32           1.6000000      3.12257600E+05             9            40           20.000000
        33           1.6500000      3.22015650E+05             2            42           16.000000
        34           1.7000000      3.31773700E+05             1            43           14.000000
        35           1.7500000      3.41531750E+05             0            43           14.000000
        36           1.8000000      3.51289800E+05             1            44           12.000000
        37           1.8500000      3.61047850E+05             2            46            8.000000
        38           1.9000000      3.70805900E+05             2            48            4.000000
        39           1.9500000      3.80563950E+05             1            49            2.000000
        40           2.0000000      3.90322000E+05             1            50             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.48500000E+00     1.48972738E+00
                             Variance = 4.30612245E-02     4.25380480E-02
                   Standard deviation = 2.07511986E-01     2.06247541E-01

Initialize variables as  "FIND"  begins.          |FIND
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Statistical output of  node  voltage   0.1127E+06 |0      112677.T_MANAT_MANBT_MANC
      Peak extremum of subset has value 1.75517260E+05     This occurred during
      simulation 33  for the variable having names  "T_MANC"  and  "      ".
      This was variable 3  of 3  in the subset;  50  shots were searched.
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Create deterministic data file for shot JP = 33   |DISK
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Initialize variables as  "FIND"  begins.          |RESET
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Exit  FIND  by resuming statistical tabulations.  |QUIT
Comment card.   Card index = 353.                 |C
Initialize variables as  "FIND"  begins.          |FIND
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Statistical output of  node  voltage   0.1127E+06 |0      112677.1_2LTC1_2LTA1_2LTB
      Peak extremum of subset has value 2.32224811E+05     This occurred during
      simulation 33  for the variable having names  "1_2LTC"  and  "      ".
      This was variable 1  of 3  in the subset;  50  shots were searched.
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Create deterministic data file for shot JP = 33   |DISK
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Initialize variables as  "FIND"  begins.          |RESET
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Exit  FIND  by resuming statistical tabulations.  |QUIT
Comment card.   Card index = 359.                 |C
Initialize variables as  "FIND"  begins.          |FIND
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Statistical output of  node  voltage   0.1127E+06 |0      112677.T_OPOAT_OPOBT_OPOC
      Peak extremum of subset has value 2.10057885E+05     This occurred during
      simulation 33  for the variable having names  "T_OPOC"  and  "      ".
      This was variable 3  of 3  in the subset;  50  shots were searched.
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Create deterministic data file for shot JP = 33   |DISK
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Initialize variables as  "FIND"  begins.          |RESET
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Exit  FIND  by resuming statistical tabulations.  |QUIT
Comment card.   Card index = 365.                 |C
Initialize variables as  "FIND"  begins.          |FIND
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Statistical output of branch voltage   0.1952E+06 |-1     195161.T_MANAT_MANBT_MANBT_MANCT_MANCT_MANA
      Peak extremum of subset has value 2.92310572E+05     This occurred during
      simulation 5  for the variable having names  "T_MANB"  and  "T_MANC".
      This was variable 2  of 3  in the subset;  50  shots were searched.
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Create deterministic data file for shot JP = 5    |DISK
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Initialize variables as  "FIND"  begins.          |RESET
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Exit  FIND  by resuming statistical tabulations.  |QUIT
Initialize variables as  "FIND"  begins.          |FIND
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Statistical output of branch voltage   0.1952E+06 |-1     195161.1_2LTC1_2LTA1_2LTA1_2LTB1_2LTB1_2LTC
      Peak extremum of subset has value 3.63348223E+05     This occurred during
      simulation 5  for the variable having names  "1_2LTB"  and  "1_2LTC".
      This was variable 3  of 3  in the subset;  50  shots were searched.
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Create deterministic data file for shot JP = 5    |DISK
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Initialize variables as  "FIND"  begins.          |RESET
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Exit  FIND  by resuming statistical tabulations.  |QUIT
Comment card.   Card index = 376.                 |C
Initialize variables as  "FIND"  begins.          |FIND
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Statistical output of branch voltage   0.1952E+06 |-1     195161.T_OPOAT_OPOBT_OPOBT_OPOCT_OPOCT_OPOA
      Peak extremum of subset has value 3.82699375E+05     This occurred during
      simulation 8  for the variable having names  "T_OPOB"  and  "T_OPOC".
      This was variable 2  of 3  in the subset;  50  shots were searched.
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Create deterministic data file for shot JP = 8    |DISK
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Initialize variables as  "FIND"  begins.          |RESET
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Exit  FIND  by resuming statistical tabulations.  |QUIT
Comment card.   Card index = 382.                 |C
Initialize variables as  "FIND"  begins.          |FIND
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Statistical output of branch energy    0.1000E+04 |-4        1.E3PRMANA      PRMANB      PRMANC
      Peak extremum of subset has value 1.32277754E+01     This occurred during
      simulation 32  for the variable having names  "PRMANC"  and  "      ".
      This was variable 3  of 3  in the subset;  50  shots were searched.
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Create deterministic data file for shot JP = 32   |DISK
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Initialize variables as  "FIND"  begins.          |RESET
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Exit  FIND  by resuming statistical tabulations.  |QUIT
Comment card.   Card index = 388.                 |C
Initialize variables as  "FIND"  begins.          |FIND
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Statistical output of branch energy    0.1000E+04 |-4        1.E3PROPOA      PROPOB      PROPOC
      Peak extremum of subset has value 1.44608922E+04     This occurred during
      simulation 44  for the variable having names  "PROPOC"  and  "      ".
      This was variable 3  of 3  in the subset;  50  shots were searched.
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Create deterministic data file for shot JP = 44   |DISK
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Initialize variables as  "FIND"  begins.          |RESET
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Exit  FIND  by resuming statistical tabulations.  |QUIT
Comment card.   Card index = 394.                 |C
Blank card ends statistical tabulation requests.  |BLANK STATISTICS

                                      Sample curve symbols : "A", "B", and "C"
                                      Theoretical curve symbol : "*"
                                      Common curve symbol : "X"

        Switch  "XX0012"  to  "XX0013"            Switch  "XX0014"  to  "XX0015"            Switch  "XX0016"  to  "XX0017"
2.20700000E-01   switchings per column          2.20700000E-01   switchings per column     2.20700000E-01   switchings per column
              Columns                                     Columns                                     Columns
          5   10   15   20   25   30                5   10   15   20   25   30                5   10   15   20   25   30
     +----+----+----+----+----+----+           +----+----+----+----+----+----+           +----+----+----+----+----+----+
    X                                         X                                         X
    X                                         X                                         X
    X                                         X                                         X
    X                                         X                                         X
    A*                                        |*   B                                    C*
    A *                                       B *                                       C *
    |   *A                                    |   *B                                    C   *
    A       *                                 B       *                                 |    C  *
    |           * A                           |        B  *                             |    C      *
    |        A        *                       |                 *                 B     |                 *             C
    |                       *  A              |                      B*                 |                       *           C
    |                          A*             |                      B    *             |                           *          50
    |  2.0000E-02              A  *           |  2.0000E-02          B      *           C  2.0000E-02                 *
    |                      A    *             |             B             *             |                          C*
    |                       *                 |        B  A           *                 |                 C     *
    |        A        *                       |                 *             B         |                 *    C
    |           * A                           |           *          B                  |           *          C
    |       *     A                           |       *     B                           C       *
    |   *A                                    |   *    B                                |   *C
    A *                                       | *  B                                    C *
    A*                                        B*                                        |*   C
    X                                         X                                         X
    X                                         X                                         X
    X                                         X                                         X
    X                                         X                                         X
   Time (scale = 2.77666667E-04  Sec/line)   Time (scale = 2.77666667E-04  Sec/line)   Time  (scale = 2.77666667E-04  Sec/line)
 .... Questionable Kolmogorov-Smirnov test result = 6.12218199E-01
 .... Questionable Kolmogorov-Smirnov test result = 2.09331121E-01
 .... Questionable Kolmogorov-Smirnov test result = 1.74263359E-01

Memory storage figures for the preceding, now-completed data case.  -------------------------------  Present   Program
A value of  "-9999"  indicates that no figure is available.         03-Sep-26  17.54.40              figure     limit  (name)
     Size List 1.   Number of electric network nodes.                                                   94      100K  (LBUS)
     Size List 2.   Number of electric network branches.                                               142      120K  (LBRNCH)
     Size List 3.   Number of data values in R, L, C tables.                                           131      500K  (LDATA)
     Size List 4.   Number of electric network sources.                                                  6     20000  (LEXCT)
     Size List 5.   Storage for [Y] & triangularized [Y].  No. times = 814   Factors = 594             987     2000K  (LYMAT)
     Size List 6.   Number of entries in switch table.                  No. flops = 12                  12      5000  (LSWTCH)
     Size List 7.   Number of distinct ALPHANUMERIC data names plus program SPY variables.             175      200K  (LSIZE7)
     Size List 8.   History points of distributed lines.                                               112     2000K  (LPAST)
     Size List 9.   Number of nonlinear elements.                                                       18     10000  (LNONL)
     Size List 10.  Points of nonlinear characteristics.                                                48     16000  (LCHAR)
     Size List 11.  Number of Type-59 S.M. outputs.                                                      0      3000  (LSMOUT)
     Size List 12.  Total number of EMTP output variables.                                              43     12000  (LSIZ12)
     Size List 13.  Working space for batch/SPY plotting.                                            -9999     1000K  (LSIZ13)
     Size List 14.  S.M./U.M. connections to TACS.                                                   -9999      2000  (LBSTAC)
     Size List 15.  Character storage in bytes for MODELS.                                           -9999     2000K  (LCTACS)
     Size List 16.  Total number of Type-59 S.M. masses.                                                 0      3200  (LIMASS)
     Size List 17.  Number of Type-59 Synchronous machines.                                              0       360  (LSYN)
     Size List 18.  Branch and switch power/energy outputs.                                              9      1016  (MAXPE)
     Size List 19.  Total floating-point TACS table space.                                              23     2000K  (LTACST)
     Size List 20.  Non-copied recursive convolution data plus SEEK of MODELS.                           0     2000K  (LFSEM)
     Size List 21.  Total modal/phase [T] matrix storage.                                               36     12000  (LFD)
     Size List 22.  Total recursive convolution history.                                                 0     1000K  (LHIST)
     Size List 23.  Giant vectors for renumbering, phasors;  also extrema accumulation.               4155     2000K  (LSIZ23)
     Size List 24.  Peak phases of compensation for data.                                                3        36  (LCOMP)
     Size List 25.  Total table space for all U.M usage.                                             -9999      240K  (LSPCUM)
     Size List 26.  Square of max number of coupled phases.                                              9     2000K  (LSIZ26)
     Size List 27.  Maximum number of MODELS top variables.                                          -9999      100K  (LSIZ27)
     Size List 28.  MODELS.  Total work space is divided into INTEGER and REAL.  1st, REAL:          -9999     2000K  (LRTACS)
                             Second  and last,  statistics for INTEGER work space.                       0         0  (LITACS)
     Size List 29.  RAM disk used by "TAPSAV" table saving (limit is "LABCOM" size LTLABL).          -9999  84700944  (LSIZ29)
     Size List 30.  ULM line or Noda line or User line circuits.                                           0        39  (LSIZ30)
Timing figures characterizing central processor (CP) solution speed.  ----------------------------   CP sec  Wait sec  Real sec
     Data input time (through blank card ending branches) ....                                       0.000     0.000     0.000
     Node renumbering and phasor solution  ....                                                      0.020     0.000     0.020
     After phasor solution, but before time-step loop  ....                                          0.000     0.000     0.000
     Integration of equations (time-step loop)  ....                                                12.950     0.000    12.950
     Plotting or STATISTICS termination overlays ....                                                0.020     0.000     0.020
                                                                                                    ---------------------------
                                                                                          Totals     12.990     0.000    12.990

