   ---   401   cards of disk file read into card cache cells  1   onward.
 <===> Done with  "/"-card sorting by data class.    Remember that the source file appears different from interpreted input data.
Alternative Transients Program (ATP),  Intel Visual Fortran.    All rights reserved by Can/Am user group of Portland, Oregon, USA.
 Date (dd-mth-yy) and time of day (hh.mm.ss) = 03-Sep-26  17.54.27    Name of disk plot file is  case.pl4
Consult the 860-page ATP Rule Book of the Can/Am EMTP User Group in Portland,  Oregon, USA.  Source code date is 19 June 2017.
Total size of LABCOM tables = 80605677 INTEGER words.  31 VARDIM  List Sizes follow:  100K  120K  500K  20K  2000K  5K  200K
 2000K  10K  16K  3K  12K 1000K  2K 2000K  3200  360  1016 2000K 2000K  12K 1000K 2000K  36  240K 2000K  100K 2000K84700K  39  100K
--------------------------------------------------+--------------------------------------------------------------------------------
Descriptive interpretation of input data cards.   |  Input data card images are shown below, all 80 columns, character by character
                                                  0         1         2         3         4         5         6         7         8
                                                  012345678901234567890123456789012345678901234567890123456789012345678901234567890
--------------------------------------------------+--------------------------------------------------------------------------------
Comment card.   Card index = 1.                   |C data:case.atp
Marker card preceding new EMTP data case.         |BEGIN NEW DATA CASE
Comment card.   Card index = 3.                   |C ------------------------------------------------------------------------------
Comment card.   Card index = 4.                   |C Generated by ATPDraw September, 3, 2026
Comment card.   Card index = 5.                   |C from project /tmp/tmpn1jvt_ja/case.xml
Comment card.   Card index = 6.                   |C ATPDraw developed by H. K. Høidalen at NTNU - NORWAY 1999-2022
Comment card.   Card index = 7.                   |C ------------------------------------------------------------------------------
Use  SPY  DEPOSIT  on following variable.         |$DEPOSIT, SIGMAX=3.0
Comment card.   Card index = 9.                   |C $DUMMY, XYZ000
Comment card.   Card index = 10.                  |C  dT  >< Tmax >< Xopt >< Copt ><Epsiln>
Misc. data.     1.000E-05   3.000E-01   6.000E+01 |   1.E-5      .3     60.     60.  1.E-16
Misc. data.    500    1  1  1  1  0  0  1 50  0   |     500       1       1       1       1       0       0       1      50
Statistics data.      1    0    0    0    1    0  |       1       0       0       0       1      -1                               0
Comment card.   Card index = 14.                  |C        1         2         3         4         5         6         7         8
Comment card.   Card index = 15.                  |C 345678901234567890123456789012345678901234567890123456789012345678901234567890
Comment card.   Card index = 16.                  |C < n1 >< n2 ><ref1><ref2>< R  >< L  >< C  >
Comment card.   Card index = 17.                  |C < n1 >< n2 ><ref1><ref2>< R  >< A  >< B  ><Leng><><>0
Comment card.   Card index = 18.                  |C bar from: 390 - bar to: 391 - fictional: 1505 1505 - SGOTA3-MG000
Sat. Xformer.    2.456E-02  2.878E+01  0.000E+00  |  TRANSFORMER             .0245628.784X0001A                                   0
    Breakpoint.      2.45605E-02    2.87840E+01   |     0.024560452        28.78395
    Breakpoint.      9.03510E-01    1.08293E+03   |     0.903510298      1082.93048
    Breakpoint.      1.66111E+00    1.13708E+03   |      1.66111143        1137.077
    Breakpoint.      3.75350E+00    1.19122E+03   |      3.75349629      1191.22352
    Breakpoint.      7.42970E+00    1.23454E+03   |      7.42970164      1234.54074
    Breakpoint.      1.75927E+01    1.28869E+03   |      17.5926808      1288.68727
    Breakpoint.      2.79951E+01    1.30601E+03   |      27.9951131      1306.01415
    Breakpoint.      8.30078E+02    1.55942E+03   |       830.07831      1559.41988
Special termination-of-points card.               |            9999
  Winding 1.   1.7190E+00  1.8237E-01  2.8868E+02 | 1390A                     1.719 68.75288.68
  Winding 2.   1.8700E-01 -1.9892E-02  1.9919E+02 | 2391A                      .187-7.499199.19
  Winding 3.   3.2000E-02  1.1247E-03  1.3800E+01 | 3395A  395B                .032  .424  13.8
Transformer copy using reference name  "X0001A"   |  TRANSFORMER X0001A                  X0001B                                   0
  Winding 1.   (No values read, since copy)       | 1390B
  Winding 2.   (No values read, since copy)       | 2391B
  Winding 3.   (No values read, since copy)       | 3395B  395C
Transformer copy using reference name  "X0001A"   |  TRANSFORMER X0001A                  X0001C                                   0
  Winding 1.   (No values read, since copy)       | 1390C
  Winding 2.   (No values read, since copy)       | 2391C
  Winding 3.   (No values read, since copy)       | 3395C  395A
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  395A                      1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  395B                      1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  395C                      1.E6                                               0
Comment card.   Card index = 43.                  |C bar from: 390 - bar to: 391 - fictional: 393 393 - SGOTA4-MG000
Sat. Xformer.    2.456E-02  2.878E+01  0.000E+00  |  TRANSFORMER             .0245628.784X0002A                                   0
    Breakpoint.      2.45605E-02    2.87840E+01   |     0.024560452        28.78395
    Breakpoint.      9.03510E-01    1.08293E+03   |     0.903510298      1082.93048
    Breakpoint.      1.66111E+00    1.13708E+03   |      1.66111143        1137.077
    Breakpoint.      3.75350E+00    1.19122E+03   |      3.75349629      1191.22352
    Breakpoint.      7.42970E+00    1.23454E+03   |      7.42970164      1234.54074
    Breakpoint.      1.75927E+01    1.28869E+03   |      17.5926808      1288.68727
    Breakpoint.      2.79951E+01    1.30601E+03   |      27.9951131      1306.01415
    Breakpoint.      8.30078E+02    1.55942E+03   |       830.07831      1559.41988
Special termination-of-points card.               |            9999
  Winding 1.   1.5120E+00  1.6048E-01  2.8868E+02 | 1390A                     1.512  60.5288.68
  Winding 2.   5.4000E-02 -5.6818E-03  1.9919E+02 | 2391A                      .054-2.142199.19
  Winding 3.   3.2000E-02  1.1194E-03  1.3800E+01 | 3397A  397B                .032  .422  13.8
Transformer copy using reference name  "X0002A"   |  TRANSFORMER X0002A                  X0002B                                   0
  Winding 1.   (No values read, since copy)       | 1390B
  Winding 2.   (No values read, since copy)       | 2391B
  Winding 3.   (No values read, since copy)       | 3397B  397C
Transformer copy using reference name  "X0002A"   |  TRANSFORMER X0002A                  X0002C                                   0
  Winding 1.   (No values read, since copy)       | 1390C
  Winding 2.   (No values read, since copy)       | 2391C
  Winding 3.   (No values read, since copy)       | 3397C  397A
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  397A                      1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  397B                      1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  397C                      1.E6                                               0
Comment card.   Card index = 68.                  |C bar from: 391 - bar to: 9098 - fictional: 42076 42076 - SGOTA6-MG000
Sat. Xformer.    6.149E-02  9.864E+00  0.000E+00  |  TRANSFORMER             .061499.8638X0003A                                   0
    Breakpoint.      6.14884E-02    9.86378E+00   |     0.061488436        9.863778
    Breakpoint.      9.82097E-01    7.47225E+02   |     0.982097019      747.225029
    Breakpoint.      1.80559E+00    7.84586E+02   |      1.80559379      784.586281
    Breakpoint.      4.07997E+00    8.21948E+02   |      4.07997288      821.947532
    Breakpoint.      8.07593E+00    8.51837E+02   |      8.07593211      851.836533
    Breakpoint.      1.91229E+01    8.89198E+02   |      19.1228804      889.197785
    Breakpoint.      3.04301E+01    9.01153E+02   |      30.4301093      901.153385
    Breakpoint.      9.02278E+02    1.07600E+03   |      902.277966      1076.00404
Special termination-of-points card.               |            9999
  Winding 1.   7.4000E-01  7.8564E-02  1.9919E+02 | 1391A                       .7429.618199.19
  Winding 2.   9.0000E-03 -9.0453E-04  7.9674E+01 | 29098A                     .009 -.34179.674
  Winding 3.   5.4000E-02  1.8966E-03  1.3800E+01 | 342077A42077B              .054  .715  13.8
Transformer copy using reference name  "X0003A"   |  TRANSFORMER X0003A                  X0003B                                   0
  Winding 1.   (No values read, since copy)       | 1391B
  Winding 2.   (No values read, since copy)       | 29098B
  Winding 3.   (No values read, since copy)       | 342077B42077C
Transformer copy using reference name  "X0003A"   |  TRANSFORMER X0003A                  X0003C                                   0
  Winding 1.   (No values read, since copy)       | 1391C
  Winding 2.   (No values read, since copy)       | 29098C
  Winding 3.   (No values read, since copy)       | 342077C42077A
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  42077A                    1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  42077B                    1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  42077C                    1.E6                                               0
Comment card.   Card index = 93.                  |C 42077 - SGOTA6-MG013
Comment card.   Card index = 94.                  |C bar from: 9098 - bar to: 9049 - circuit: 7 SGO-DF-MG138 SGOTA2-MG138 300.0
Sat. Xformer.    1.538E-01  8.392E+01  0.000E+00  |  TRANSFORMER             .1538183.924X0004A                                   0
    Breakpoint.      1.53808E-01    8.39241E+01   |      0.15380798       83.924129
    Breakpoint.      2.45543E+00    2.98868E+02   |      2.45542745      298.867504
    Breakpoint.      4.51432E+00    3.13811E+02   |      4.51432442      313.810879
    Breakpoint.      1.02007E+01    3.28754E+02   |      10.2007004      328.754254
    Breakpoint.      2.01914E+01    3.40709E+02   |      20.1913508      340.708954
    Breakpoint.      4.78108E+01    3.55652E+02   |      47.8108014       355.65233
    Breakpoint.      7.60810E+01    3.60434E+02   |      76.0810026       360.43421
    Breakpoint.      2.25586E+03    4.30369E+02   |      2255.86479      430.369205
Special termination-of-points card.               |            9999
  Winding 1.   3.6000E-02  3.8038E-03  7.9674E+01 | 19049A                     .036 1.43479.674
  Winding 2.   3.6000E-02  3.8038E-03  7.9674E+01 | 29098A                     .036 1.43479.674
Transformer copy using reference name  "X0004A"   |  TRANSFORMER X0004A                  X0004B                                   0
  Winding 1.   (No values read, since copy)       | 19049B
  Winding 2.   (No values read, since copy)       | 29098B
Transformer copy using reference name  "X0004A"   |  TRANSFORMER X0004A                  X0004C                                   0
  Winding 1.   (No values read, since copy)       | 19049C
  Winding 2.   (No values read, since copy)       | 29098C
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  9098A                     1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  9098B                     1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  9098C                     1.E6                                               0
1st of coupled R-L.   1.13780E+01  1.41787E-01    |51X0005AX0008A            11.378     53.4525
2nd coil. 1.373E+00 5.617E-02 0.000E+00 0.000E+00 |52X0005BX0008B            1.3727     21.1765
Zca, Zcc= 3.335E+00 2.854E-02 4.708E+00 8.471E-02 |53X0005CX0008C
1st of coupled R-L.   3.90950E+02  1.44245E+00    |51X0007AX0006A            390.95 543.7895175
2nd coil. 8.644E+00 2.480E-01 0.000E+00 0.000E+00 |52X0007BX0006B            8.6441  93.4941375
Zca, Zcc= 1.274E+02 3.981E-01 1.361E+02 6.461E-01 |53X0007CX0006C
Comment card.   Card index = 122.                 |C < n1 >< n2 ><ref1><ref2>< R  >< L  >< C  >
Comment card.   Card index = 123.                 |C < n1 >< n2 ><ref1><ref2>< R  >< A  >< B  ><Leng><><>0
Comment card.   Card index = 124.                 |C < n1 >< n2 ><ref1><ref2>< R  >< L  >< C  >
Comment card.   Card index = 125.                 |C < n1 >< n2 ><ref1><ref2>< R  >< A  >< B  ><Leng><><>0
1st of coupled R-L.   3.69000E+07  8.17724E+04    |51391A  E001A             3.69E7   30827475.
2nd coil. 2.160E+04 1.538E+02 0.000E+00 0.000E+00 |52391B  E001B             21598.   57981.719
Zca, Zcc= 1.229E+07 2.721E+04 1.231E+07 2.736E+04 |53391C  E001C
Sat. Xformer.    0.000E+00  0.000E+00  1.000E+06  |  TRANSFORMER                         ST001A  1.E6                             0
Special termination-of-points card.               |            9999
  Winding 1.   1.0000E-04  2.6526E-07  1.9919E+02 | 1E001A                    .0001 .0001199.19
  Winding 2.   1.0000E-04  2.6526E-07  7.9674E+01 | 29049A                    .0001 .000179.674
Transformer copy using reference name  "ST001A"   |  TRANSFORMER ST001A                  ST001B                                   0
  Winding 1.   (No values read, since copy)       | 1E001B
  Winding 2.   (No values read, since copy)       | 29049B
Transformer copy using reference name  "ST001A"   |  TRANSFORMER ST001A                  ST001C                                   0
  Winding 1.   (No values read, since copy)       | 1E001C
  Winding 2.   (No values read, since copy)       | 29049C
1st of coupled R-L.   1.58000E+05  4.43667E+02    |51390A  E002A             1.58E5    167258.5
2nd coil. 1.673E+02 3.619E+00 0.000E+00 0.000E+00 |52390B  E002B             167.31    1364.325
Zca, Zcc= 5.261E+04 1.467E+02 5.278E+04 1.503E+02 |53390C  E002C
Sat. Xformer.    0.000E+00  0.000E+00  1.000E+06  |  TRANSFORMER                         ST002A  1.E6                             0
Special termination-of-points card.               |            9999
  Winding 1.   1.0000E-04  2.6526E-07  2.8868E+02 | 1E002A                    .0001 .0001288.68
  Winding 2.   1.0000E-04  2.6526E-07  1.9919E+02 | 2391A                     .0001 .0001199.19
Transformer copy using reference name  "ST002A"   |  TRANSFORMER ST002A                  ST002B                                   0
  Winding 1.   (No values read, since copy)       | 1E002B
  Winding 2.   (No values read, since copy)       | 2391B
Transformer copy using reference name  "ST002A"   |  TRANSFORMER ST002A                  ST002C                                   0
  Winding 1.   (No values read, since copy)       | 1E002C
  Winding 2.   (No values read, since copy)       | 2391C
1st of coupled R-L.   6.29570E+04  3.30096E+02    |51390A  E003A             62957.   124443.25
2nd coil. 1.236E+03 1.123E+01 0.000E+00 0.000E+00 |52390B  E003B             1235.6     4232.25
Zca, Zcc= 2.057E+04 1.063E+02 2.181E+04 1.175E+02 |53390C  E003C
Sat. Xformer.    0.000E+00  0.000E+00  1.000E+06  |  TRANSFORMER                         ST003A  1.E6                             0
Special termination-of-points card.               |            9999
  Winding 1.   1.0000E-04  2.6526E-07  2.8868E+02 | 1E003A                    .0001 .0001288.68
  Winding 2.   1.0000E-04  2.6526E-07  7.9674E+01 | 29049A                    .0001 .000179.674
Transformer copy using reference name  "ST003A"   |  TRANSFORMER ST003A                  ST003B                                   0
  Winding 1.   (No values read, since copy)       | 1E003B
  Winding 2.   (No values read, since copy)       | 29049B
Transformer copy using reference name  "ST003A"   |  TRANSFORMER ST003A                  ST003C                                   0
  Winding 1.   (No values read, since copy)       | 1E003C
  Winding 2.   (No values read, since copy)       | 29049C
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_MANCXX0012              .001                                               0
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  XX0013MEASUC              .001                                               4
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_MANBXX0014              .001                                               0
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  XX0015MEASUB              .001                                               4
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_MANAXX0016              .001                                               0
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  XX0017MEASUA              .001                                               4
Series R-L-C.   1.000E-01  0.000E+00  0.000E+00   |  T_MANB                      .1                                               1
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_MANAPRMANA              .001                                               0
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_MANBPRMANB              .001                                               0
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_MANCPRMANC              .001                                               0
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_OPOAPROPOA              .001                                               0
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_OPOBPROPOB              .001                                               0
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_OPOCPROPOC              .001                                               0
Comment card.   Card index = 178.                 |C 145 kV, Ur=120, MCOV = 96.kV Classe 3: 8kJ/kVr
Type-92 R(i)   0.0000E+00  0.0000E+00  4.4440E+03 |92      PRMANA                         4444.                                   4
Piecewise-lin.   0.000E+00  1.000E+19  0.000E+00  |                                               -1.
    Breakpoint.      1.00000E-03    1.35764E+05   |                    0.001                  135764.
    Breakpoint.      2.00000E-02    1.76190E+05   |                     0.02                  176190.
    Breakpoint.      2.00000E+00    1.85000E+05   |                       2.                   1.85E5
    Breakpoint.      2.00000E+01    1.95461E+05   |                      20.                  195461.
    Breakpoint.      2.50000E+02    2.16935E+05   |                     250.                  216935.
    Breakpoint.      5.00000E+02    2.26000E+05   |                     500.                   2.26E5
    Breakpoint.      1.00000E+03    2.31000E+05   |                     1.E3                   2.31E5
    Breakpoint.      2.00000E+03    2.43000E+05   |                     2.E3                   2.43E5
Special termination-of-points card.               |            9999
Reference branch.   Copy  (      , PRMANA )       |92      PRMANB      PRMANA             4444.                                   4
Reference branch.   Copy  (      , PRMANA )       |92      PRMANC      PRMANA             4444.                                   4
Comment card.   Card index = 192.                 |C 145 kV, Ur=120, MCOV = 96.kV Classe 3: 8kJ/kVr
Type-92 R(i)   0.0000E+00  0.0000E+00  4.4440E+03 |92      PROPOA                         4444.                                   4
Piecewise-lin.   0.000E+00  1.000E+19  0.000E+00  |                                               -1.
    Breakpoint.      1.00000E-03    1.35764E+05   |                    0.001                  135764.
    Breakpoint.      2.00000E-02    1.76190E+05   |                     0.02                  176190.
    Breakpoint.      2.00000E+00    1.85000E+05   |                       2.                   1.85E5
    Breakpoint.      2.00000E+01    1.95461E+05   |                      20.                  195461.
    Breakpoint.      2.50000E+02    2.16935E+05   |                     250.                  216935.
    Breakpoint.      5.00000E+02    2.26000E+05   |                     500.                   2.26E5
    Breakpoint.      1.00000E+03    2.31000E+05   |                     1.E3                   2.31E5
    Breakpoint.      2.00000E+03    2.43000E+05   |                     2.E3                   2.43E5
Special termination-of-points card.               |            9999
Reference branch.   Copy  (      , PROPOA )       |92      PROPOB      PROPOA             4444.                                   4
Reference branch.   Copy  (      , PROPOA )       |92      PROPOC      PROPOA             4444.                                   4
Comment card.   Card index = 206.                 |C 1/6
Comment card.   Card index = 207.                 |C  <++++++>  Cards punched by support routine on  03-Sep-26  16.17.26  <++++++>
Comment card.   Card index = 208.                 |C    **** UNTRANSPOSED K.C. Lee line calculated at   6.000E+01 HZ. ****
Comment card.   Card index = 209.                 |C LINE CONSTANTS
Comment card.   Card index = 210.                 |C $ERASE
Comment card.   Card index = 211.                 |C BRANCH  IN_001OUT001IN_002OUT002IN_003OUT003
Comment card.   Card index = 212.                 |C METRIC
Comment card.   Card index = 213.                 |C   1   .5   .1899 4           1.828    -3.2   22.04      7.     0.0   0.0
Comment card.   Card index = 214.                 |C   2   .5   .1899 4           1.828     3.2    23.9    8.86     0.0   0.0
Comment card.   Card index = 215.                 |C   3   .5   .1899 4           1.828    -3.2   25.76   10.72     0.0   0.0
Comment card.   Card index = 216.                 |C   0.2742    .667 4            1.24     0.0   29.44    18.6     0.0   0.0
Comment card.   Card index = 217.                 |C BLANK CARD ENDING CONDUCTOR CARDS
Comment card.   Card index = 218.                 |C     1.E3       60.                              13.3                 1
Comment card.   Card index = 219.                 |C    The transformation matrix was calculated at  6.00000000E+01 Hz.
New MOLDAT = 1     (data vintage).                |$VINTAGE, 1
 5.284E-01 8.593E+02 2.210E+05 8.593E+02 6.017E-05|-1T_MANAX0009A             5.28357E-01 8.59331E+02 2.21024E+05-1.33000E+01 1  3
 1.912E-01 3.671E+02 2.934E+05 3.671E+02 4.533E-05|-2T_MANBX0009B             1.91185E-01 3.67062E+02 2.93377E+05-1.33000E+01 1  3
 1.906E-01 4.134E+02 2.936E+05 4.134E+02 4.529E-05|-3T_MANCX0009C             1.90555E-01 4.13371E+02 2.93650E+05-1.33000E+01 1  3
New MOLDAT = 0     (data vintage).                |$VINTAGE, 0
TR(1,1 )...  0.594-0.699 0.402                    |  0.59364229 -0.69928374  0.40193149
TI(1,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(2,1 )...  0.611 0.022-0.814                    |  0.61125068  0.02235166 -0.81448972
TI(2,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(3,1 )...  0.523 0.714 0.418                    |  0.52341326  0.71449469  0.41839881
TI(3,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
Comment card.   Card index = 231.                 |C 1/6
Comment card.   Card index = 232.                 |C  <++++++>  Cards punched by support routine on  03-Sep-26  16.17.26  <++++++>
Comment card.   Card index = 233.                 |C    **** UNTRANSPOSED K.C. Lee line calculated at   6.000E+01 HZ. ****
Comment card.   Card index = 234.                 |C LINE CONSTANTS
Comment card.   Card index = 235.                 |C $ERASE
Comment card.   Card index = 236.                 |C BRANCH  IN_001OUT001IN_002OUT002IN_003OUT003
Comment card.   Card index = 237.                 |C METRIC
Comment card.   Card index = 238.                 |C   1   .5   .1899 4           1.828    -3.2   22.04      7.     0.0   0.0
Comment card.   Card index = 239.                 |C   2   .5   .1899 4           1.828     3.2    23.9    8.86     0.0   0.0
Comment card.   Card index = 240.                 |C   3   .5   .1899 4           1.828    -3.2   25.76   10.72     0.0   0.0
Comment card.   Card index = 241.                 |C   0.2742    .667 4            1.24     0.0   29.44    18.6     0.0   0.0
Comment card.   Card index = 242.                 |C BLANK CARD ENDING CONDUCTOR CARDS
Comment card.   Card index = 243.                 |C     1.E3       60.                              13.3                 1
Comment card.   Card index = 244.                 |C    The transformation matrix was calculated at  6.00000000E+01 Hz.
New MOLDAT = 1     (data vintage).                |$VINTAGE, 1
 5.284E-01 8.593E+02 2.210E+05 8.593E+02 6.017E-05|-1X0010AT_OPOA             5.28357E-01 8.59331E+02 2.21024E+05-1.33000E+01 1  3
 1.912E-01 3.671E+02 2.934E+05 3.671E+02 4.533E-05|-2X0010BT_OPOB             1.91185E-01 3.67062E+02 2.93377E+05-1.33000E+01 1  3
 1.906E-01 4.134E+02 2.936E+05 4.134E+02 4.529E-05|-3X0010CT_OPOC             1.90555E-01 4.13371E+02 2.93650E+05-1.33000E+01 1  3
New MOLDAT = 0     (data vintage).                |$VINTAGE, 0
TR(1,1 )...  0.594-0.699 0.402                    |  0.59364229 -0.69928374  0.40193149
TI(1,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(2,1 )...  0.611 0.022-0.814                    |  0.61125068  0.02235166 -0.81448972
TI(2,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(3,1 )...  0.523 0.714 0.418                    |  0.52341326  0.71449469  0.41839881
TI(3,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
Comment card.   Card index = 256.                 |C 1/3
Comment card.   Card index = 257.                 |C  <++++++>  Cards punched by support routine on  03-Sep-26  16.17.27  <++++++>
Comment card.   Card index = 258.                 |C    **** UNTRANSPOSED K.C. Lee line calculated at   6.000E+01 HZ. ****
Comment card.   Card index = 259.                 |C LINE CONSTANTS
Comment card.   Card index = 260.                 |C $ERASE
Comment card.   Card index = 261.                 |C BRANCH  IN_001OUT001IN_002OUT002IN_003OUT003
Comment card.   Card index = 262.                 |C METRIC
Comment card.   Card index = 263.                 |C   1   .5   .1899 4           1.828    -3.2   22.04      7.     0.0   0.0
Comment card.   Card index = 264.                 |C   2   .5   .1899 4           1.828     3.2    23.9    8.86     0.0   0.0
Comment card.   Card index = 265.                 |C   3   .5   .1899 4           1.828    -3.2   25.76   10.72     0.0   0.0
Comment card.   Card index = 266.                 |C   0.2742    .667 4            1.24     0.0   29.44    18.6     0.0   0.0
Comment card.   Card index = 267.                 |C BLANK CARD ENDING CONDUCTOR CARDS
Comment card.   Card index = 268.                 |C     1.E3       60.                              26.7                 1
Comment card.   Card index = 269.                 |C    The transformation matrix was calculated at  6.00000000E+01 Hz.
New MOLDAT = 1     (data vintage).                |$VINTAGE, 1
 5.284E-01 8.593E+02 2.210E+05 8.593E+02 1.208E-04|-1X0009B1_2LTB             5.28357E-01 8.59331E+02 2.21024E+05-2.67000E+01 1  3
 1.912E-01 3.671E+02 2.934E+05 3.671E+02 9.101E-05|-2X0009C1_2LTC             1.91185E-01 3.67062E+02 2.93377E+05-2.67000E+01 1  3
 1.906E-01 4.134E+02 2.936E+05 4.134E+02 9.092E-05|-3X0009A1_2LTA             1.90555E-01 4.13371E+02 2.93650E+05-2.67000E+01 1  3
New MOLDAT = 0     (data vintage).                |$VINTAGE, 0
TR(1,1 )...  0.594-0.699 0.402                    |  0.59364229 -0.69928374  0.40193149
TI(1,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(2,1 )...  0.611 0.022-0.814                    |  0.61125068  0.02235166 -0.81448972
TI(2,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(3,1 )...  0.523 0.714 0.418                    |  0.52341326  0.71449469  0.41839881
TI(3,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
Comment card.   Card index = 281.                 |C 1/3
Comment card.   Card index = 282.                 |C  <++++++>  Cards punched by support routine on  03-Sep-26  16.17.27  <++++++>
Comment card.   Card index = 283.                 |C    **** UNTRANSPOSED K.C. Lee line calculated at   6.000E+01 HZ. ****
Comment card.   Card index = 284.                 |C LINE CONSTANTS
Comment card.   Card index = 285.                 |C $ERASE
Comment card.   Card index = 286.                 |C BRANCH  IN_001OUT001IN_002OUT002IN_003OUT003
Comment card.   Card index = 287.                 |C METRIC
Comment card.   Card index = 288.                 |C   1   .5   .1899 4           1.828    -3.2   22.04      7.     0.0   0.0
Comment card.   Card index = 289.                 |C   2   .5   .1899 4           1.828     3.2    23.9    8.86     0.0   0.0
Comment card.   Card index = 290.                 |C   3   .5   .1899 4           1.828    -3.2   25.76   10.72     0.0   0.0
Comment card.   Card index = 291.                 |C   0.2742    .667 4            1.24     0.0   29.44    18.6     0.0   0.0
Comment card.   Card index = 292.                 |C BLANK CARD ENDING CONDUCTOR CARDS
Comment card.   Card index = 293.                 |C     1.E3       60.                              26.7                 1
Comment card.   Card index = 294.                 |C    The transformation matrix was calculated at  6.00000000E+01 Hz.
New MOLDAT = 1     (data vintage).                |$VINTAGE, 1
 5.284E-01 8.593E+02 2.210E+05 8.593E+02 1.208E-04|-11_2LTCX0010C             5.28357E-01 8.59331E+02 2.21024E+05-2.67000E+01 1  3
 1.912E-01 3.671E+02 2.934E+05 3.671E+02 9.101E-05|-21_2LTAX0010A             1.91185E-01 3.67062E+02 2.93377E+05-2.67000E+01 1  3
 1.906E-01 4.134E+02 2.936E+05 4.134E+02 9.092E-05|-31_2LTBX0010B             1.90555E-01 4.13371E+02 2.93650E+05-2.67000E+01 1  3
New MOLDAT = 0     (data vintage).                |$VINTAGE, 0
TR(1,1 )...  0.594-0.699 0.402                    |  0.59364229 -0.69928374  0.40193149
TI(1,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(2,1 )...  0.611 0.022-0.814                    |  0.61125068  0.02235166 -0.81448972
TI(2,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(3,1 )...  0.523 0.714 0.418                    |  0.52341326  0.71449469  0.41839881
TI(3,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
Blank card ending branches.  IBR, NTOT = 142  94  |BLANK BRANCH
Comment card.   Card index = 307.                 |C < n 1>< n 2>< Tclose ><Top/Tde ><   Ie   ><Vf/CLOP ><  type  >
Permanently-closed switch used for metering.      |  X0005A390A                                          MEASURING                0
Permanently-closed switch used for metering.      |  X0005B390B                                          MEASURING                0
Permanently-closed switch used for metering.      |  X0005C390C                                          MEASURING                0
Permanently-closed switch used for metering.      |  X0007A391A                                          MEASURING                0
Permanently-closed switch used for metering.      |  X0007B391B                                          MEASURING                0
Permanently-closed switch used for metering.      |  X0007C391C                                          MEASURING                0
Switch.   2.00E-02  8.33E-04  0.00E+00  0.00E+00  |  XX0012XX0013       .02   .000833                    STATISTICS               1
Switch.   2.00E-02  8.33E-04  0.00E+00  0.00E+00  |  XX0014XX0015       .02   .000833                    STATISTICS               1
Switch.   2.00E-02  8.33E-04  0.00E+00  0.00E+00  |  XX0016XX0017       .02   .000833                    STATISTICS               1
Permanently-closed switch used for metering.      |  9049A MEASUA                                        MEASURING                0
Permanently-closed switch used for metering.      |  9049B MEASUB                                        MEASURING                0
Permanently-closed switch used for metering.      |  9049C MEASUC                                        MEASURING                0
Blank card ending switches.   KSWTCH = 12.        |BLANK SWITCH
Comment card.   Card index = 321.                 |C < n 1><>< Ampl.  >< Freq.  ><Phase/T0><   A1   ><   T1   >< TSTART >< TSTOP  >
Comment card.   Card index = 322.                 |C 1 - 390
Source.   4.08E+05  6.00E+01  0.00E+00 -1.00E+00  |14X0008A   408248.29       60.                                     -1.      100.
Source.   4.08E+05  6.00E+01 -1.20E+02 -1.00E+00  |14X0008B   408248.29       60.     -120.                           -1.      100.
Source.   4.08E+05  6.00E+01 -2.40E+02 -1.00E+00  |14X0008C   408248.29       60.     -240.                           -1.      100.
Comment card.   Card index = 326.                 |C 1 - 391
Source.   2.82E+05  6.00E+01  0.00E+00 -1.00E+00  |14X0006A   281691.32       60.                                     -1.      100.
Source.   2.82E+05  6.00E+01 -1.20E+02 -1.00E+00  |14X0006B   281691.32       60.     -120.                           -1.      100.
Source.   2.82E+05  6.00E+01 -2.40E+02 -1.00E+00  |14X0006C   281691.32       60.     -240.                           -1.      100.
Blank card ends electric sources.  KCONST = 6     |BLANK SOURCE

List of input elements that are connected to each node.   Only the physical connections of multi-phase lines are shown (capacitive
and inductive coupling are ignored).   Repeated entries indicate parallel connections.   Switches are included,  although sources
(including rotating machinery) are omitted -- except that U.M. usage produces extra,  internally-defined nodes  "UMXXXX".
--------------+------------------------------
From bus name |  Names of all adjacent busses.
--------------+------------------------------
       X0001A |TERRA *TERRA *TERRA *390A  *
       390A   |X0001A*X0002A*X0005A*E002A *E003A *
       391A   |TERRA *TERRA *TERRA *X0003A*X0007A*E001A *
       395A   |TERRA *395B  *395C  *
       395B   |TERRA *395A  *395C  *
       X0001B |TERRA *TERRA *TERRA *390B  *
       390B   |X0001B*X0002B*X0005B*E002B *E003B *
       391B   |TERRA *TERRA *TERRA *X0003B*X0007B*E001B *
       395C   |TERRA *395A  *395B  *
       X0001C |TERRA *TERRA *TERRA *390C  *
       390C   |X0001C*X0002C*X0005C*E002C *E003C *
       391C   |TERRA *TERRA *TERRA *X0003C*X0007C*E001C *
       X0002A |TERRA *TERRA *TERRA *390A  *
       397A   |TERRA *397B  *397C  *
       397B   |TERRA *397A  *397C  *
       X0002B |TERRA *TERRA *TERRA *390B  *
       397C   |TERRA *397A  *397B  *
       X0002C |TERRA *TERRA *TERRA *390C  *
       X0003A |TERRA *TERRA *TERRA *391A  *
       9098A  |TERRA *TERRA *TERRA *
       42077A |TERRA *42077B*42077C*
       42077B |TERRA *42077A*42077C*
       X0003B |TERRA *TERRA *TERRA *391B  *
       9098B  |TERRA *TERRA *TERRA *
       42077C |TERRA *42077A*42077B*
       X0003C |TERRA *TERRA *TERRA *391C  *
       9098C  |TERRA *TERRA *TERRA *
       X0004A |TERRA *TERRA *9049A *
       9049A  |TERRA *TERRA *X0004A*MEASUA*
       X0004B |TERRA *TERRA *9049B *
       9049B  |TERRA *TERRA *X0004B*MEASUB*
       X0004C |TERRA *TERRA *9049C *
       9049C  |TERRA *TERRA *X0004C*MEASUC*
       X0005A |390A  *X0008A*
       X0008A |X0005A*
       X0005B |390B  *X0008B*
       X0008B |X0005B*
       X0005C |390C  *X0008C*
       X0008C |X0005C*
       X0007A |391A  *X0006A*
       X0006A |X0007A*
       X0007B |391B  *X0006B*
       X0006B |X0007B*
       X0007C |391C  *X0006C*
       X0006C |X0007C*
       E001A  |391A  *ST001A*
       E001B  |391B  *ST001B*
       E001C  |391C  *ST001C*
       ST001A |TERRA *TERRA *E001A *
       ST001B |TERRA *TERRA *E001B *
       ST001C |TERRA *TERRA *E001C *
       E002A  |390A  *ST002A*
       E002B  |390B  *ST002B*
       E002C  |390C  *ST002C*
       ST002A |TERRA *TERRA *E002A *
       ST002B |TERRA *TERRA *E002B *
       ST002C |TERRA *TERRA *E002C *
       E003A  |390A  *ST003A*
       E003B  |390B  *ST003B*
       E003C  |390C  *ST003C*
       ST003A |TERRA *TERRA *E003A *
       ST003B |TERRA *TERRA *E003B *
       ST003C |TERRA *TERRA *E003C *
       T_MANC |XX0012*PRMANC*X0009C*
       XX0012 |T_MANC*XX0013*
       XX0013 |XX0012*MEASUC*
       MEASUC |9049C *XX0013*
       T_MANB |TERRA *XX0014*PRMANB*X0009B*
       XX0014 |T_MANB*XX0015*
       XX0015 |XX0014*MEASUB*
       MEASUB |9049B *XX0015*
       T_MANA |XX0016*PRMANA*X0009A*
       XX0016 |T_MANA*XX0017*
       XX0017 |XX0016*MEASUA*
       MEASUA |9049A *XX0017*
       PRMANA |TERRA *T_MANA*
       PRMANB |TERRA *T_MANB*
       PRMANC |TERRA *T_MANC*
       T_OPOA |PROPOA*X0010A*
       PROPOA |TERRA *T_OPOA*
       T_OPOB |PROPOB*X0010B*
       PROPOB |TERRA *T_OPOB*
       T_OPOC |PROPOC*X0010C*
       PROPOC |TERRA *T_OPOC*
       X0009A |T_MANA*1_2LTA*
       X0009B |T_MANB*1_2LTB*
       X0009C |T_MANC*1_2LTC*
       X0010A |T_OPOA*1_2LTA*
       X0010B |T_OPOB*1_2LTB*
       X0010C |T_OPOC*1_2LTC*
       1_2LTB |X0009B*X0010B*
       1_2LTC |X0009C*X0010C*
       1_2LTA |X0009A*X0010A*
       TERRA  |X0001A*X0001A*X0001A*391A  *391A  *391A  *395A  *395B  *X0001B*X0001B*X0001B*391B  *391B  *391B  *395C  *
              |X0001C*X0001C*X0001C*391C  *391C  *391C  *X0002A*X0002A*X0002A*397A  *397B  *X0002B*X0002B*X0002B*397C  *
              |X0002C*X0002C*X0002C*X0003A*X0003A*X0003A*9098A *9098A *9098A *42077A*42077B*X0003B*X0003B*X0003B*9098B *
              |9098B *9098B *42077C*X0003C*X0003C*X0003C*9098C *9098C *9098C *X0004A*X0004A*9049A *9049A *X0004B*X0004B*
              |9049B *9049B *X0004C*X0004C*9049C *9049C *ST001A*ST001A*ST001B*ST001B*ST001C*ST001C*ST002A*ST002A*ST002B*
              |ST002B*ST002C*ST002C*ST003A*ST003A*ST003B*ST003B*ST003C*ST003C*T_MANB*PRMANA*PRMANB*PRMANC*PROPOA*PROPOB*
              |PROPOC*
              |-------

Sinusoidal steady-state phasor solution, branch by branch.   All flows are away from a bus,  and the real part,  magnitude,  or  "P"
is printed above the imaginary part,  the angle,  or  "Q".   The first solution frequency  =  6.00000000E+01  Hertz.
  Bus K                        Phasor  node  voltage              Phasor  branch  current               Power flow       Power loss
             Bus M         Rectangular            Polar          Rectangular            Polar            P  and  Q        P  and  Q

 390A                  408158.7974575  408158.79761319       .3878143915569  2.0068485140813      79156.027022052  3.4615855038137
                      -11.27380428059       -0.0015826      -1.969020303646      -78.8577528      401834.29358108      138.4432829

            X0001A    408022.76065868  408022.76212158      -.3878143915569  2.0068485140813      -79152.56543655
                      -34.55129779816       -0.0048518      1.9690203036464      101.1422472      -401695.8502981

 391A                 281548.09347963  281548.09414421       -.561710497888  1.6160238101729      -79088.91614265  -79088.91614265
                      -19.34487050019       -0.0039367      1.5152604632895      110.3398577      -213303.9141737  -213303.9141737

            TERRA                 0.0              0.0      .56171049788804  1.6160238101729                  0.0
                                  0.0              0.0      -1.515260463289      -69.6601423                  0.0

 X0001A               408022.76065868  408022.76212158      .38758180017419  1.1150609073902      79089.160320961  79089.160320961
                      -34.55129779816       -0.0048518      -1.045533918801      -69.6601423      213294.12222866   213294.1222287

            TERRA                 0.0              0.0      -.3875818001742  1.1150609073902                  0.0
                                  0.0              0.0      1.0455339188011      110.3398577                  0.0

 395A                  9752.040825229   11261.23831429      -.0065014093634  .00650140937647       -31.7021651551  -63.40511493614
                      -5631.446360775      -30.0048599      .41211023927E-6      179.9963681      18.304159591802        0.0013590

            395B      -9752.996021733  11261.238318829      .00650140936341  .00650140937647      -31.70294978104
                      -5629.791920979     -150.0048599      -.4121102393E-6       -0.0036319      -18.30280060931

 X0001A               408022.76065868  408022.76212158      .31079205084E-3  .31079205146E-3      63.405115627554  63.405115627554
                      -34.55129779816       -0.0048518      -.1970010999E-7       -0.0036318      -.0013500877197       -0.0013501

            TERRA                 0.0              0.0      -.3107920508E-3  .31079205146E-3                  0.0
                                  0.0              0.0      .19700109988E-7      179.9963682                  0.0

 390B                 -204089.1621277  408158.79761121      -1.899128865632  2.0068485931595      79156.024870838  3.4615857766039
                       -353470.250473     -120.0015826       .6486530872424      161.1422465      401834.31045117      138.4432939

            X0001B    -204041.3026254  408022.76211393      1.8991288656321  2.0068485931595      -79152.56328506
                      -353340.8003982     -120.0048518      -.6486530872424      -18.8577535      -401695.8671573

 391B                 -140790.7998858  281548.09413961      1.5931093632789  1.6160238816608      -79088.91122409  -79088.91122409
                      -243818.1289018     -120.0039367       -.271174745747       -9.6601445      -213303.9267265  -213303.9267265

            TERRA                 0.0              0.0      -1.593109363279  1.6160238816608                  0.0
                                  0.0              0.0      .27117474574698      170.3398555                  0.0

 X0001B               -204041.3026254  408022.76211393       -1.09924987554  1.1150609567252      79089.155402454  79089.155402454
                      -353340.8003982     -120.0048518      .18711132605313      170.3398555      213294.13478243   213294.1347824

            TERRA                 0.0              0.0      1.0992498755404  1.1150609567252                  0.0
                                  0.0              0.0      -.1871113260531       -9.6601445                  0.0

 395B                 -9752.996021733  11261.238318829      .00325158666237  .00650169309501      -31.70479443683  -63.40788185022
                      -5629.791920979     -150.0048599      .00563020401751       59.9924685       18.30280053105       -0.0029566

            395C      .95518836840385  11261.238310361      -.0032515866624  .00650169309501      -31.70308741339
                      11261.238269851       89.9951401      -.0056302040175     -120.0075315      -18.30575712733

 X0001B               -204041.3026254  408022.76211393      -.1554381872E-3  .31080561431E-3      63.407882547195  63.407882547195
                      -353340.8003982     -120.0048518      -.2691451278E-3     -120.0075314      .00296550216435        0.0029655

            TERRA                 0.0              0.0      .15543818722E-3  .31080561431E-3                  0.0
                                  0.0              0.0      .26914512785E-3       59.9924686                  0.0

 390C                 -204069.6353326  408158.79761127      1.5113145191725  2.0068485516737      79156.003202836  3.4615856334858
                      353481.52427346      119.9984174      1.3203671964621       41.1422436      401834.30609045      138.4432881

            X0001C    -203981.4580375  408022.76211565      -1.511314519173  2.0068485516737       -79152.5416172
                      353375.35168906      119.9951482      -1.320367196462     -138.8577564      -401695.8628023

 391C                 -140757.2935963  281548.09414083      -1.031398986801  1.6160238236363      -79088.88720218  -79088.88720218
                      243837.47376843      119.9960633      -1.244085659666     -129.6601502      -213303.9269227  -213303.9269227

            TERRA                 0.0              0.0      1.0313989868009  1.6160238236363                  0.0
                                  0.0              0.0      1.2440856596659       50.3398498                  0.0

 X0001C               -203981.4580375  408022.76211565      .71166815913602  1.1150609166843      79089.131380449  79089.131380449
                      353375.35168906      119.9951482      .85842255281932       50.3398498      213294.13497849   213294.1349785

            TERRA                 0.0              0.0       -.711668159136  1.1150609166843                  0.0
                                  0.0              0.0      -.8584225528193     -129.6601502                  0.0

 395C                 .95518836840385  11261.238310361      .00325063146011   .0065019344499      -31.70465670311  -63.41023571792
                      11261.238269851       89.9951401      -.0056310342479      -60.0034165      18.305757049066        0.0015975

            395A       9752.040825229   11261.23831429      -.0032506314601   .0065019344499       -31.7055790148
                      -5631.446360775      -30.0048599      .00563103424793      119.9965835      -18.30415958391

 X0001C               -203981.4580375  408022.76211565      -.1553925256E-3  .31081715195E-3       63.41023640578   63.41023640578
                      353375.35168906      119.9951482      .26918481558E-3      119.9965836      -.0015886074975       -0.0015886

            TERRA                 0.0              0.0      .15539252558E-3  .31081715195E-3                  0.0
                                  0.0              0.0      -.2691848156E-3      -60.0034164                  0.0

 395A                  9752.040825229   11261.23831429      .00975204082523  .01126123831429      63.407744185612  63.407744185612
                      -5631.446360775      -30.0048599      -.0056314463608      -30.0048599                  0.0              0.0

            TERRA                 0.0              0.0      -.0097520408252  .01126123831429                  0.0
                                  0.0              0.0      .00563144636078      149.9951401                  0.0

 395B                 -9752.996021733  11261.238318829      -.0097529960217  .01126123831883      63.407744236728  63.407744236728
                      -5629.791920979     -150.0048599       -.005629791921     -150.0048599      .7105427358E-14        0.0000000

            TERRA                 0.0              0.0      .00975299602173  .01126123831883                  0.0
                                  0.0              0.0      .00562979192098       29.9951401                  0.0

 395C                 .95518836840385  11261.238310361       .9551883684E-6  .01126123831036      63.407744141369  63.407744141369
                      11261.238269851       89.9951401      .01126123826985       89.9951401                  0.0              0.0

            TERRA                 0.0              0.0      -.9551883684E-6  .01126123831036                  0.0
                                  0.0              0.0      -.0112612382699      -90.0048599                  0.0

 390A                  408158.7974575  408158.79761319      .35702474425087   2.084091968657      72872.969295519  3.2836401363747
                      -11.27380428059       -0.0015826      -2.053283386631      -80.1360354      419030.82644976      131.3890398

            X0002A    408034.03399119  408034.03507714      -.3570247442509   2.084091968657      -72869.68565538
                      -29.76923682718       -0.0041802      2.0532833866306       99.8639646      -418899.4374099

 391A                 281548.09347963  281548.09414421      -.5170722987982  1.7170489803753      -72806.19705699  -72806.19705699
                      -19.34487050019       -0.0039367      1.6373434089473      107.5260929       -230490.456232  -230490.4562320

            TERRA                 0.0              0.0      .51707229879821  1.7170489803753                  0.0
                                  0.0              0.0      -1.637343408947      -72.4739071                  0.0

 X0002A               408034.03399119  408034.03507714      .35678131909845  1.1847685547894      72806.276659736  72806.276659736
                      -29.76923682718       -0.0041802      -1.129771489621      -72.4739071      230487.29864534   230487.2986453

            TERRA                 0.0              0.0      -.3567813190984  1.1847685547894                  0.0
                                  0.0              0.0      1.1297714896209      107.5260929                  0.0

 397A                 9752.3762749752  11261.549440737      -.0065016275944  .00650162760378      -31.70414310606   -63.4089950359
                      -5631.487618513      -30.0041882      .34937693272E-6      179.9969211      18.305214021337        0.0012277

            397B      -9753.199480101   11261.54944418      .00650162759439  .00650162760378      -31.70485192984
                      -5630.061792295     -150.0041882      -.3493769327E-6       -0.0030789      -18.30398632491

 X0002A               408034.03399119  408034.03507714        .310802483E-3  .31080248345E-3      63.408995705059  63.408995705059
                      -29.76923682718       -0.0041802       -.167019607E-7       -0.0030790      -.0012186921608       -0.0012187

            TERRA                 0.0              0.0       -.310802483E-3  .31080248345E-3                  0.0
                                  0.0              0.0      .16701960703E-7      179.9969210                  0.0

 390B                 -204089.1621277  408158.79761121      -1.956708013674  2.0840920485666      72872.967726666  3.2836403881665
                       -353470.250473     -120.0015826      .71744924288963      159.8639640      419030.84327316      131.3890499

            X0002B     -204042.797906  408034.03507018      1.9567080136738  2.0840920485666      -72869.68408628
                      -353352.9544214     -120.0041802      -.7174492428896      -20.1360360      -418899.4542232

 391B                 -140790.7998858  281548.09413961      1.6765172026498  1.7170490603538      -72806.19317029  -72806.19317029
                      -243818.1289018     -120.0039367      -.3708740283182      -12.4739089      -230490.4692628  -230490.4692628

            TERRA                 0.0              0.0       -1.67651720265  1.7170490603538                  0.0
                                  0.0              0.0      .37087402831821      167.5260911                  0.0

 X0002B                -204042.797906  408034.03507018      -1.156801515841  1.1847686099785      72806.272773572  72806.272773572
                      -353352.9544214     -120.0041802      .25590410731093      167.5260911      230487.31167647   230487.3116765

            TERRA                 0.0              0.0      1.1568015158409  1.1847686099785                  0.0
                                  0.0              0.0      -.2559041073109      -12.4739089                  0.0

 397B                 -9753.199480101   11261.54944418      .00325157189945  .00650186510919      -31.70639611557  -63.41131133418
                      -5630.061792295     -150.0041882      .00563041118221       59.9934942      18.303986349533       -0.0025650

            397C      .82319891505161  11261.549443581      -.0032515718995  .00650186510919       -31.7049152186
                      11261.549413494       89.9958118      -.0056304111822     -120.0065058      -18.30655133443

 X0002B                -204042.797906  408034.03507018      -.1554374817E-3  .31081383685E-3      63.411311949626  63.411311949626
                      -353352.9544214     -120.0041802      -.2691550305E-3     -120.0065059      .00257393919547        0.0025739

            TERRA                 0.0              0.0      .15543748168E-3  .31081383685E-3                  0.0
                                  0.0              0.0      .26915503054E-3       59.9934941                  0.0

 390C                 -204069.6353326  408158.79761127      1.5996833034871  2.0840920059617      72872.947697545  3.2836402539397
                      353481.52427346      119.9984174      1.3358341281229       39.8639615      419030.83793117      131.3890446

            X0002C     -203991.236089  408034.03507198      -1.599683303487  2.0840920059617      -72869.66405729
                       353382.7236524      119.9958198      -1.335834128123     -140.1360385      -418899.4488866

 391C                 -140757.2935963  281548.09414083      -1.159445001264  1.7170490032192      -72806.17101517  -72806.17101517
                      243837.47376843      119.9960633      -1.266469331844     -132.4739138      -230490.4678273  -230490.4678273

            TERRA                 0.0              0.0      1.1594450012635  1.7170490032192                  0.0
                                  0.0              0.0      1.2664693318438       47.5260862                  0.0

 X0002C                -203991.236089  408034.03507198      .80002026396687  1.1847685705642       72806.25061723   72806.25061723
                       353382.7236524      119.9958198       .8738673486514       47.5260862      230487.31024348   230487.3102435

            TERRA                 0.0              0.0      -.8000202639669  1.1847685705642                  0.0
                                  0.0              0.0      -.8738673486514     -132.4739138                  0.0

 397C                 .82319891505161  11261.549443581      .00325074867578  .00650208310491      -31.70633270161  -63.41343743877
                      11261.549413494       89.9958118      -.0056311382286      -60.0029800      18.306551195027        0.0013372

            397A      9752.3762749752  11261.549440737      -.0032507486758  .00650208310491      -31.70710473715
                      -5631.487618513      -30.0041882      .00563113822864      119.9970200      -18.30521397175

 X0002C                -203991.236089  408034.03507198      -.1553981281E-3  .31082425833E-3      63.413438148717  63.413438148717
                       353382.7236524      119.9958198      .26918978688E-3      119.9970199      -.0013281905091       -0.0013282

            TERRA                 0.0              0.0      .15539812807E-3  .31082425833E-3                  0.0
                                  0.0              0.0      -.2691897869E-3      -60.0029801                  0.0

 397A                 9752.3762749752  11261.549440737      .00975237627498  .01126154944074      63.411247903081  63.411247903081
                      -5631.487618513      -30.0041882      -.0056314876185      -30.0041882                  0.0              0.0

            TERRA                 0.0              0.0       -.009752376275  .01126154944074                  0.0
                                  0.0              0.0      .00563148761851      149.9958118                  0.0

 397B                 -9753.199480101   11261.54944418      -.0097531994801  .01126154944418      63.411247941854  63.411247941854
                      -5630.061792295     -150.0041882      -.0056300617923     -150.0041882                  0.0              0.0

            TERRA                 0.0              0.0       .0097531994801  .01126154944418                  0.0
                                  0.0              0.0       .0056300617923       29.9958118                  0.0

 397C                 .82319891505161  11261.549443581      .82319891505E-6  .01126154944358      63.411247935115  63.411247935115
                      11261.549413494       89.9958118      .01126154941349       89.9958118                  0.0              0.0

            TERRA                 0.0              0.0      -.8231989151E-6  .01126154944358                  0.0
                                  0.0              0.0      -.0112615494135      -90.0041882                  0.0

 391A                 281548.09347963  281548.09414421      .86458977486249  4.8513858414718      121757.97490167  8.7082994956436
                      -19.34487050019       -0.0039367      -4.773722772013      -79.7341936      672007.90994166      348.5438033

            X0003A    281406.06556213  281406.06861039      -.8645897748625  4.8513858414718      -121749.2666022
                      -41.41973560077       -0.0084333      4.7737227720131      100.2658064      -671659.3661383

 9098A                112559.68391094  112559.68502372      -2.162115436216  2.1829700882848      -121685.8972639  -121685.8972639
                       -15.8274877819       -0.0080566      .30102366488427      172.0738632      -16924.45385672   -16924.4538567

            TERRA                 0.0              0.0      2.1621154362165  2.1829700882848                  0.0
                                  0.0              0.0      -.3010236648843       -7.9261368                  0.0

 X0003A               281406.06556213  281406.06861039      .86482446540913  .87316611683924      121685.91870786  121685.91870786
                      -41.41973560077       -0.0084333      -.1204064434569       -7.9261368      16923.641360417    16923.6413604

            TERRA                 0.0              0.0      -.8648244654091  .87316611683924                  0.0
                                  0.0              0.0      .12040644345689      172.0738632                  0.0

 42077A               9747.1587218596  11256.007622752      -.0064985604056  .00649856046901      -31.67380537716  -63.34789301511
                      -5629.440865159      -30.0084469      .90790854301E-6      179.9919953      18.287205991628        0.0004889

            42077B    -9748.818158144  11256.007621734      .00649856040559  .00649856046901      -31.67408763794
                      -5626.566635168     -150.0084469       -.907908543E-6       -0.0080047        -18.286717095

 X0003A               281406.06556213  281406.06861039      .45022407548E-3  .45022407987E-3      63.347894153583  63.347894153583
                      -41.41973560077       -0.0084333      -.6289997145E-7       -0.0080047      -.4738643384E-3       -0.0004739

            TERRA                 0.0              0.0      -.4502240755E-3  .45022407987E-3                  0.0
                                  0.0              0.0      .62899971454E-7      179.9919953                  0.0

 391B                 -140790.7998858  281548.09413961      -4.566460119289  4.8513858850891      121757.97583374  8.7082996522367
                      -243818.1289018     -120.0039367      1.6381046929241      160.2658064      672007.91600159      348.5438096

            X0003B    -140738.9033205   281406.0686045      4.5664601192895  4.8513858850891      -121749.2675341
                      -243684.0916834     -120.0084333      -1.638104692924      -19.7341936       -671659.372192

 9098B                -56293.54896046  112559.68502139      1.3417519278009    2.18297009791      -121685.8971802  -121685.8971802
                      -97471.63196311     -120.0080566      1.7219350198575       52.0738611      -16924.45837266   -16924.4583727

            TERRA                 0.0              0.0      -1.341751927801    2.18297009791                  0.0
                                  0.0              0.0      -1.721935019857     -127.9261389                  0.0

 X0003B               -140738.9033205   281406.0686045      -.5366872989835  .87316612066364      121685.91862111  121685.91862111
                      -243684.0916834     -120.0084333      -.6887567185768     -127.9261389      16923.645871836    16923.6458718

            TERRA                 0.0              0.0      .53668729898345  .87316612066364                  0.0
                                  0.0              0.0      .68875671857677       52.0738611                  0.0

 42077B               -9748.818158144  11256.007621734      .00325025776328  .00649866488205      -31.67476619996  -63.34891082327
                      -5626.566635168     -150.0084469      .00562747454205       59.9905793      18.286717056733       -0.0010766

            42077C    1.6594377813532   11256.00762138      -.0032502577633  .00649866488205      -31.67414462331
                      11256.007499057       89.9915531      -.0056274745421     -120.0094207      -18.28779365676

 X0003B               -140738.9033205   281406.0686045      -.2251797634E-3  .45023131379E-3      63.348911978431  63.348911978431
                      -243684.0916834     -120.0084333      -.3898747364E-3     -120.0094206      .00109164696237        0.0010916

            TERRA                 0.0              0.0      .22517976345E-3  .45023131379E-3                  0.0
                                  0.0              0.0      .38987473636E-3       59.9905794                  0.0

 391C                 -140757.2935963  281548.09414083      3.7018703133978  4.8513858542114      121757.97521634  8.7082995413512
                      243837.47376843      119.9960633      3.1356181032178       40.2658064      672007.91169893      348.5438052

            X0003C    -140667.1622434  281406.06860664      -3.701870313398  4.8513858542114      -121749.2669168
                      243725.51141609      119.9915667      -3.135618103218     -139.7341936      -671659.3678938

 9098C                 -56266.1349512  112559.68502223      .82036353473086  2.1829700656511      -121685.8957162  -121685.8957162
                      97487.459449706      119.9919434       -2.02295871891      -67.9261378      -16924.45572639   -16924.4557264

            TERRA                 0.0              0.0      -.8203635347309  2.1829700656511                  0.0
                                  0.0              0.0      2.0229587189096      112.0738622                  0.0

 X0003C               -140667.1622434  281406.06860664      -.3281371768971  .87316610777534      121685.91715836  121685.91715836
                      243725.51141609      119.9915667       .8091631756979      112.0738622      16923.643231692    16923.6432317

            TERRA                 0.0              0.0      .32813717689714  .87316610777534                  0.0
                                  0.0              0.0      -.8091631756979      -67.9261378                  0.0

 42077C               1.6594377813532   11256.00762138      .00324859831744  .00649875173845      -31.67470910387  -63.34975750567
                      11256.007499057       89.9915531      -.0056285329465      -60.0079154      18.287793611383        0.0005877

            42077A    9747.1587218596  11256.007622752      -.0032485983174  .00649875173845       -31.6750484018
                      -5629.440865159      -30.0084469       .0056285329465      119.9920846      -18.28720593904

 X0003C               -140667.1622434  281406.06860664      -.2250647965E-3  .45023733106E-3      63.349758634757  63.349758634757
                      243725.51141609      119.9915667      .38994806278E-3      119.9920846      -.5726073865E-3       -0.0005726

            TERRA                 0.0              0.0       .2250647965E-3  .45023733106E-3                  0.0
                                  0.0              0.0      -.3899480628E-3      -60.0079154                  0.0

 42077A               9747.1587218596  11256.007622752      .00974715872186  .01125600762275      63.348853801724  63.348853801724
                      -5629.440865159      -30.0084469      -.0056294408652      -30.0084469                  0.0              0.0

            TERRA                 0.0              0.0      -.0097471587219  .01125600762275                  0.0
                                  0.0              0.0      .00562944086516      149.9915531                  0.0

 42077B               -9748.818158144  11256.007621734      -.0097488181581  .01125600762173       63.34885379027   63.34885379027
                      -5626.566635168     -150.0084469      -.0056265666352     -150.0084469                  0.0              0.0

            TERRA                 0.0              0.0      .00974881815814  .01125600762173                  0.0
                                  0.0              0.0      .00562656663517       29.9915531                  0.0

 42077C               1.6594377813532   11256.00762138      .16594377814E-5  .01125600762138      63.348853786281  63.348853786281
                      11256.007499057       89.9915531      .01125600749906       89.9915531                  0.0              0.0

            TERRA                 0.0              0.0      -.1659437781E-5  .01125600762138                  0.0
                                  0.0              0.0      -.0112560074991      -90.0084469                  0.0

 9049A                112559.45773777  112559.45983023      -2.049646932584   2.064379915305      -115350.9019648  .07670995983062
                      -21.70377116319       -0.0110478      -.2461948140485     -173.1506906      13878.019917571        3.0556134

            X0004A    112559.17848169  112559.18004432      2.0496469325838   2.064379915305      115350.97867476
                      -18.75571444856       -0.0095472      .24619481404852        6.8493094      -13874.96430417

 9098A                112559.68391094  112559.68502372      2.0495557523072  2.0715415757301      115351.05591771  115351.05591771
                       -15.8274877819       -0.0080566      -.3010078373773       -8.3550110      16924.453855635    16924.4538556

            TERRA                 0.0              0.0      -2.049555752307  2.0715415757301                  0.0
                                  0.0              0.0      .30100783737726      171.6449890                  0.0

 X0004A               112559.17848169  112559.18004432      -2.049555752307  2.0715415757301      -115350.9786746  -115350.9786746
                      -18.75571444856       -0.0095472      .30100783737726      171.6449890      -16921.37700465   -16921.3770046

            TERRA                 0.0              0.0      2.0495557523072  2.0715415757301                  0.0
                                  0.0              0.0      -.3010078373773       -8.3550110                  0.0

 9049B                -56298.52488444  112559.45982767       .8116125717995  2.0643799042575      -115350.9018794  .07670995900116
                      -97468.49794951     -120.0110478      1.8981436780178       66.8493072       13878.01540045        3.0556134

            X0004B    -56295.83216446  112559.18004188      -.8116125717995  2.0643799042575      115350.97858933
                      -97469.73013511     -120.0095472      -1.898143678018     -113.1506928      -13874.95978708

 9098B                -56293.54896046  112559.68502139      -1.285458378785  2.0715415859159       115351.0558323   115351.0558323
                      -97471.63196311     -120.0080566      -1.624463387889     -128.3550132      16924.458370106    16924.4583701

            TERRA                 0.0              0.0      1.2854583787848  2.0715415859159                  0.0
                                  0.0              0.0      1.6244633878887       51.6449868                  0.0

 X0004B               -56295.83216446  112559.18004188      1.2854583787848  2.0715415859216      -115350.9785895  -115350.9785895
                      -97469.73013511     -120.0095472       1.624463387896       51.6449868      -16921.38151888   -16921.3815189

            TERRA                 0.0              0.0      -1.285458378785  2.0715415859216                  0.0
                                  0.0              0.0      -1.624463387896     -128.3550132                  0.0

 9049C                -56260.93285395  112559.45982865      1.2380343870271  2.0643798840217      -115350.9004151  .07670995750232
                      97490.201719562      119.9889522      -1.651948898148      -53.1506914      13878.018045092        3.0556133

            X0004C     -56263.3463179  112559.18004279      -1.238034387027  2.0643798840217      115350.97712508
                      97488.485848412      119.9904528      1.6519488981478      126.8493086      -13874.96243178

 9098C                 -56266.1349512  112559.68502223      -.7640973997622  2.0715415533436      115351.05436826  115351.05436826
                      97487.459449706      119.9919434      1.9254712594338      111.6449880      16924.455726504    16924.4557265

            TERRA                 0.0              0.0      .76409739976225  2.0715415533436                  0.0
                                  0.0              0.0      -1.925471259434      -68.3550120                  0.0

 X0004C                -56263.3463179  112559.18004279      .76409739976225  2.0715415533368      -115350.9771248  -115350.9771248
                      97488.485848412      119.9904528      -1.925471259427      -68.3550120      -16921.37887538   -16921.3788754

            TERRA                 0.0              0.0      -.7640973997622  2.0715415533368                  0.0
                                  0.0              0.0      1.9254712594266      111.6449880                  0.0

 9098A                112559.68391094  112559.68502372      .11255968391094  .11255968502372      6334.8413463197  6334.8413463197
                       -15.8274877819       -0.0080566      -.1582748778E-4       -0.0080566      -.111022302E-15       -0.0000000

            TERRA                 0.0              0.0      -.1125596839109  .11255968502372                  0.0
                                  0.0              0.0      .15827487782E-4      179.9919434                  0.0

 9098B                -56293.54896046  112559.68502139      -.0562935489605  .11255968502139      6334.8413460578  6334.8413460578
                      -97471.63196311     -120.0080566      -.0974716319631     -120.0080566                  0.0              0.0

            TERRA                 0.0              0.0      .05629354896046  .11255968502139                  0.0
                                  0.0              0.0      .09747163196311       59.9919434                  0.0

 9098C                 -56266.1349512  112559.68502223      -.0562661349512  .11255968502223      6334.8413461522  6334.8413461522
                      97487.459449706      119.9919434      .09748745944971      119.9919434                  0.0              0.0

            TERRA                 0.0              0.0       .0562661349512  .11255968502223                  0.0
                                  0.0              0.0      -.0974874594497      -60.0080566                  0.0

 X0005A                408158.7974575  408158.79761319      -.8029386261815  4.2505109505557      -163886.7603801  12.400176656374
                      -11.27380428059       -0.0015826      4.1739828585393      100.8888313      -851819.3859883      191.2962556

            X0008A          408248.29        408248.29      .80293862618154  4.2505109505557      163899.16055678
                                  0.0              0.0      -4.173982858539      -79.1111687      852010.68224399

 X0005B               -204089.1621277  408158.79761121      4.0162446427713  4.2505111149319      -163886.7568649    12.4001780978
                       -353470.250473     -120.0015826      -1.391626281575      -19.1111694      -851819.4208214      191.2962669

            X0008B        -204124.145        408248.29      -4.016244642771  4.2505111149319      163899.15704301
                      -353553.3901916     -120.0000000       1.391626281575      160.8888306      852010.71708825

 X0005C               -204069.6353326  408158.79761127      -3.213306095759  4.2505110267545      -163886.7140778  12.400180430326
                      353481.52427346      119.9984174      -2.782356541409     -139.1111721      -851819.4107284      191.2962611

            X0008C        -204124.145        408248.29      3.2133060957591  4.2505110267545      163899.11425828
                      353553.39019156      120.0000000      2.7823565414086       40.8888279      852010.70698951

 X0007A               281548.09347963  281548.09414421      -.3455920725945  1.5392755087171      -48664.90302431  10.240531028147
                      -19.34487050019       -0.0039367      1.4999784035433      102.9744224      -211154.6871722      110.7610606

            X0006A          281691.32        281691.32      .34559207259446  1.5392755087171      48675.143555335
                                  0.0              0.0      -1.499978403543      -77.0255776       211265.4482328

 X0007B               -140790.7998858  281548.09413961      1.4718155032362   1.539275579806      -48664.90356911   10.24053225814
                      -243818.1289018     -120.0039367      -.4506977202299      -17.0255781      -211154.6973128      110.7610691

            X0006B         -140845.66        281691.32      -1.471815503236   1.539275579806      48675.144101371
                      -243951.8391456     -120.0000000      .45069772022989      162.9744219      211265.45838186

 X0007C               -140757.2935963  281548.09414083      -1.126223437489  1.5392755387273      -48664.89405863  10.240533107717
                      243837.47376843      119.9960633        -1.0492806836     -137.0255803      -211154.6935712      110.7610643

            X0006C         -140845.66        281691.32      1.1262234374888  1.5392755387273       48675.13459174
                      243951.83914557      120.0000000      1.0492806835996       42.9744197      211265.45463554

 391A                 281548.09347963  281548.09414421      .00133209714532   .0023694104463      187.54365889149  .06062672934749
                      -19.34487050019       -0.0039367      -.0019594956133      -55.7914940      275.83324242713        0.1627578

            E001A     281405.70792177   281405.7131531      -.0013320971453   .0023694104463      -187.4830321621
                      -54.26096625242       -0.0110478      .00195949561328      124.2085060      -275.6704846734

 391B                 -140790.7998858  281548.09413961      -.0023630215681  .00236941046162      187.54365944431  .06062673040742
                      -243818.1289018     -120.0039367       -.173882157E-3     -175.7914941        275.833244653        0.1627578

            E001B      -140749.845332  281405.71314671      .00236302156806  .00236941046162      -187.4830327139
                       -243677.361342     -120.0110478      .17388215702E-3        4.2085059      -275.6704868962

 391C                 -140757.2935963  281548.09414083      .00103092442271  .00236941044907      187.54365722992  .06062672881558
                      243837.47376843      119.9960633       .0021333777703       64.2085056       275.8332440229        0.1627578

            E001C     -140655.8625913  281405.71314915      -.0010309244227  .00236941044907      -187.4830305011
                      243731.62230551      119.9889522      -.0021333777703     -115.7914944      -275.6704862681

 E001A                281405.70792177   281405.7131531      .00133210910747  .00236944901414      187.48471631503  .28069280233E-9
                      -54.26096625242       -0.0110478      -.0019595341172      -55.7917782       275.6759019588        0.0000000

            ST001A    281405.70792144  281405.71315277      -.0013321091075  .00236944901414      -187.4847163148
                      -54.26096618968       -0.0110478      .00195953411719      124.2082218      -275.6759019585

 ST001A               281405.70792144  281405.71315277      .28140570792144  .28140571315277       39594.58769751   39594.58769751
                      -54.26096618968       -0.0110478      -.5426096619E-4       -0.0110478       -.88817842E-15       -0.0000000

            TERRA                 0.0              0.0      -.2814057079214  .28140571315277                  0.0
                                  0.0              0.0       .5426096619E-4      179.9889522                  0.0

 9049A                112559.45773777  112559.45983023      .70020151138306  .70021771504202      39407.099520143  39407.099520143
                      -21.70377116319       -0.0110478      .00476360321045        0.3897880      -275.6928038086     -275.6928038

            TERRA                 0.0              0.0      -.7002015113831  .70021771504202                  0.0
                                  0.0              0.0      -.0047636032104     -179.6102120                  0.0

 ST001A               281405.70792144  281405.71315277      -.2800735831261  .28008006454939      -39407.10077011  -39407.10077011
                      -54.26096618968       -0.0110478      -.0019054114819     -179.6102083      275.69536507916      275.6953651

            TERRA                 0.0              0.0      .28007358312607  .28008006454939                  0.0
                                  0.0              0.0      .00190541148186        0.3897917                  0.0

 E001B                 -140749.845332  281405.71314671      -.0023629399948  .00236931940344         187.46117406  .28069280233E-9
                       -243677.361342     -120.0110478      -.1737498678E-3     -175.7945398      275.66985795751        0.0000000

            ST001B    -140749.8453318  281405.71314638      .00236293999478  .00236931940344      -187.4611740597
                      -243677.3613418     -120.0110478      .17374986783E-3        4.2054602      -275.6698579572

 ST001B               -140749.8453318  281405.71314638      -.1407498453318  .28140571314638      39594.587695711  39594.587695711
                      -243677.3613418     -120.0110478      -.2436773613418     -120.0110478                  0.0              0.0

            TERRA                 0.0              0.0      .14074984533181  .28140571314638                  0.0
                                  0.0              0.0      .24367736134178       59.9889522                  0.0

 9049B                -56298.52488444  112559.45982767      -.3459753990173  .70021765727023      39407.096301126  39407.096301126
                      -97468.49794951     -120.0110478      -.6087740063667     -119.6102189       -275.688038369     -275.6880384

            TERRA                 0.0              0.0      .34597539901733  .70021765727023                  0.0
                                  0.0              0.0      .60877400636673       60.3897811                  0.0

 ST001B               -140749.8453318  281405.71314638      .13838672637939  .28008004457657      -39407.09804898  -39407.09804898
                      -243677.3613418     -120.0110478      .24350348114967       60.3897730      275.68249035843      275.6824904

            TERRA                 0.0              0.0      -.1383867263794  .28008004457657                  0.0
                                  0.0              0.0      -.2435034811497     -119.6102270                  0.0

 E001C                -140655.8625913  281405.71314915      .00103100319393  .00236951542181      187.48705975026  .28069280233E-9
                      243731.62230551      119.9889522      .00213345629163       64.2076168      275.68560802943        0.0000000

            ST001C    -140655.8625912  281405.71314882      -.0010310031939  .00236951542181        -187.48705975
                       243731.6223052      119.9889522      -.0021334562916     -115.7923832      -275.6856080291

 ST001C               -140655.8625912  281405.71314882      -.1406558625912  .28140571314882      39594.587696397  39594.587696397
                       243731.6223052      119.9889522       .2437316223052      119.9889522      -.363797881E-11       -0.0000000

            TERRA                 0.0              0.0      .14065586259119  .28140571314882                  0.0
                                  0.0              0.0      -.2437316223052      -60.0110478                  0.0

 9049C                -56260.93285395  112559.45982865      -.3542261123657  .70021797308301      39407.114121712  39407.114121712
                      97490.201719562      119.9889522      .60401082038879      120.3897714      -275.6814699596     -275.6814700

            TERRA                 0.0              0.0      .35422611236572  .70021797308301                  0.0
                                  0.0              0.0      -.6040108203888      -59.6102286                  0.0

 ST001C               -140655.8625912  281405.71314882        .141686886549   .2800801447611      -39407.11214698  -39407.11214698
                       243731.6223052      119.9889522      -.2415982484818      -59.6102274       275.6823386187      275.6823386

            TERRA                 0.0              0.0       -.141686886549   .2800801447611                  0.0
                                  0.0              0.0      .24159824848175      120.3897726                  0.0

 390A                  408158.7974575  408158.79761319       .0227057439319  .08794825033871        4634.25351841  .64706259815921
                      -11.27380428059       -0.0015826      -.0849667224867      -75.0383987       17339.82964699        5.2764552

            E002A     408039.07633554  408039.07729871      -.0227057439319  .08794825033871      -4633.606455812
                      -28.03603660444       -0.0039367      .08496672248674      104.9616013      -17334.55319184

 390B                 -204089.1621277  408158.79761121      -.0849362159018  .08794825439129      4634.2536348054  .64706267335077
                       -353470.250473     -120.0015826      .02281961171355      164.9616010      17339.830471869        5.2764556

            E002B     -204043.8180829  408039.07729203      .08493621590181  .08794825439129      -4633.606572132
                      -353358.1878201     -120.0039367      -.0228196117135      -15.0383990      -17334.55401628

 390C                 -204069.6353326  408158.79761127      .06223047197793  .08794825194601      4634.2528615311  .64706266960366
                      353481.52427346      119.9984174      .06214711077567       44.9615988      17339.830161991        5.2764553

            E002C     -203995.2582563  408039.07729381      -.0622304719779  .08794825194601      -4633.605798861
                       353386.2238511      119.9960633      -.0621471107757     -135.0384012      -17334.55370666

 E002A                408039.07633554  408039.07729871      .02270589899211  .08794876545537      4633.6380980196   .3867507985E-6
                      -28.03603660444       -0.0039367      -.0849672142422      -75.0383838      17334.653517393        0.0000004

            ST002A    408039.07632477  408039.07728794      -.0227058989921  .08794876545537      -4633.638097633
                      -28.03603037831       -0.0039367      .08496721424223      104.9616162      -17334.65351701

 ST002A               408039.07632477  408039.07728794      .40803907632477  .40803907728794      83247.944296996  83247.944296996
                      -28.03603037831       -0.0039367      -.2803603038E-4       -0.0039367                  0.0              0.0

            TERRA                 0.0              0.0      -.4080390763248  .40803907728794                  0.0
                                  0.0              0.0      .28036030378E-4      179.9960633                  0.0

 391A                 281548.09347963  281548.09414421      .55845308303833  .57185960486931      78614.509738748  78614.509738748
                      -19.34487050019       -0.0039367      .12309980392456       12.4309153      -17334.65915262   -17334.6591526

            TERRA                 0.0              0.0      -.5584530830383  .57185960486931                  0.0
                                  0.0              0.0      -.1230998039246     -167.5690847                  0.0

 ST002A               408039.07632477  408039.07728794      -.3853342533112  .39458471936062      -78614.52572413  -78614.52572413
                      -28.03603037831       -0.0039367      -.0849388837814     -167.5691328      17334.593462532    17334.5934625

            TERRA                 0.0              0.0      .38533425331116  .39458471936062                  0.0
                                  0.0              0.0      .08493888378143       12.4308672                  0.0

 E002B                -204043.8180829  408039.07729203      -.0849361822475  .08794829069786      4633.5562851025  .38674534153E-6
                      -353358.1878201     -120.0039367      .02281987690367      164.9614284      17334.575125464        0.0000004

            ST002B    -204043.8180721  408039.07728126      .08493618224747  .08794829069786      -4633.556284716
                      -353358.1878138     -120.0039367      -.0228198769037      -15.0385716      -17334.57512508

 ST002B               -204043.8180721  408039.07728126      -.2040438180721  .40803907728126      83247.944294273  83247.944294273
                      -353358.1878138     -120.0039367      -.3533581878138     -120.0039367      -.727595761E-11       -0.0000000

            TERRA                 0.0              0.0      .20404381807215  .40803907728126                  0.0
                                  0.0              0.0      .35335818781385       59.9960633                  0.0

 391B                 -140790.7998858  281548.09413961      -.1726188659668  .57185948832207      78614.491077399  78614.491077399
                      -243818.1289018     -120.0039367      -.5451843738556     -107.5690760       -17334.6675836   -17334.6675836

            TERRA                 0.0              0.0       .1726188659668  .57185948832207                  0.0
                                  0.0              0.0      .54518437385559       72.4309240                  0.0

 ST002B               -204043.8180721  408039.07728126      .11910772323608  .39458454192383      -78614.48490013  -78614.48490013
                      -353358.1878138     -120.0039367      .37617856264114       72.4308853      17334.610480428    17334.6104804

            TERRA                 0.0              0.0      -.1191077232361  .39458454192383                  0.0
                                  0.0              0.0      -.3761785626411     -107.5691147                  0.0

 E002C                -203995.2582563  408039.07729381       .0622303923592  .08794822714529       4633.621805318  .38674534153E-6
                       353386.2238511      119.9960633      .06214715540409       44.9616561       17334.54419057        0.0000004

            ST002C    -203995.2582563  408039.07728304      -.0622303923592  .08794822714529      -4633.621804931
                      353386.22383867      119.9960633      -.0621471554041     -135.0383439      -17334.54419018

 ST002C               -203995.2582563  408039.07728304      -.2039952582563  .40803907728304      83247.944294998  83247.944294998
                      353386.22383867      119.9960633      .35338622383867      119.9960633                  0.0              0.0

            TERRA                 0.0              0.0      .20399525825628  .40803907728304                  0.0
                                  0.0              0.0      -.3533862238387      -60.0039367                  0.0

 391C                 -140757.2935963  281548.09414083      -.3858340978622  .57185936556245      78614.470252753  78614.470252753
                      243837.47376843      119.9960633      .42208433151245      132.4309371      -17334.68177167   -17334.6817717

            TERRA                 0.0              0.0      .38583409786224  .57185936556245                  0.0
                                  0.0              0.0      -.4220843315125      -47.5690629                  0.0

 ST002C               -203995.2582563  408039.07728304      .26622641086578  .39458452608965      -78614.47629652  -78614.47629652
                      353386.22383867      119.9960633      -.2912395000458      -47.5690967      17334.634497857    17334.6344979

            TERRA                 0.0              0.0      -.2662264108658  .39458452608965                  0.0
                                  0.0              0.0      .29123950004578      132.4309033                  0.0

 390A                  408158.7974575  408158.79761319      .03539374644068  .07551998217858         7223.5105439  3.5234787849613
                      -11.27380428059       -0.0015826       -.066712445774      -62.0521769      13614.436310193       12.0688274

            E003A     407832.72119594  407832.72877761      -.0353937464407  .07551998217858      -7219.987065115
                      -78.63908971979       -0.0110479      .06671244577398      117.9478231      -13602.36748282

 390B                 -204089.1621277  408158.79761121      -.0754715475646  .07551998374715      7223.5106328062  3.5234789431443
                       -353470.250473     -120.0015826      .00270433972889      177.9478228      13614.436625317       12.0688279

            E003B     -203984.4640415  407832.72876835      .07547154756464  .07551998374715      -7219.987153863
                      -353154.1774981     -120.0110479      -.0027043397289       -2.0521772      -13602.36779744

 390C                 -204069.6353326  408158.79761127      .04007780112347  .07551998267275       7223.510315958  3.5234788348507
                      353481.52427346      119.9984174      .06400810604916       57.9478219      13614.436545218       12.0688275

            E003C     -203848.2571567  407832.72877188      -.0400778011235  .07551998267275      -7219.986837123
                      353232.81658376      119.9889521      -.0640081060492     -122.0521781      -13602.36771767

 E003A                407832.72119594  407832.72877761      .03539379171968  .07551991069005      7219.9962941184  .28516387829E-6
                      -78.63908971979       -0.0110479      -.0667123408249      -62.0521093      13602.346080202        0.0000003

            ST003A    407832.72118573   407832.7287674      -.0353937917197  .07551991069005      -7219.996293833
                      -78.63908658794       -0.0110479      .06671234082489      117.9478907      -13602.34607992

 ST003A               407832.72118573   407832.7287674      .40783272118573   .4078327287674      83163.767326932  83163.767326932
                      -78.63908658794       -0.0110479      -.7863908659E-4       -0.0110479      .3552713679E-14        0.0000000

            TERRA                 0.0              0.0      -.4078327211857   .4078327287674                  0.0
                                  0.0              0.0      .78639086588E-4      179.9889521                  0.0

 9049A                112559.45773777  112559.45983023      1.3494447469711   1.370872004182      75943.764501509  75943.764501509
                      -21.70377116319       -0.0110478      .24143099784851       10.1435454      -13602.31511945   -13602.3151195

            TERRA                 0.0              0.0      -1.349444746971   1.370872004182                  0.0
                                  0.0              0.0      -.2414309978485     -169.8564546                  0.0

 ST003A               407832.72118573   407832.7287674      -.3724389970303  .37835279409928      -75943.78481642  -75943.78481642
                      -78.63908658794       -0.0110479      -.0666335523129     -169.8564570      13602.315612279    13602.3156123

            TERRA                 0.0              0.0      .37243899703026  .37835279409928                  0.0
                                  0.0              0.0      .06663355231285       10.1435430                  0.0

 E003B                -203984.4640415  407832.72876835      -.0754713255446  .07551975623607      7219.9922890085   .2851611498E-6
                      -353154.1774981     -120.0110479      .00270418240689      177.9479361      13602.312548173        0.0000003

            ST003B    -203984.4640337  407832.72875813      .07547132554464  .07551975623607      -7219.992288723
                      -353154.1774908     -120.0110479      -.0027041824069       -2.0520639      -13602.31254789

 ST003B               -203984.4640337  407832.72875813      -.2039844640337  .40783272875813      83163.767323153  83163.767323153
                      -353154.1774908     -120.0110479      -.3531541774908     -120.0110479      .7275957614E-11        0.0000000

            TERRA                 0.0              0.0      .20398446403369  .40783272875813                  0.0
                                  0.0              0.0      .35315417749078       59.9889521                  0.0

 9049B                -56298.52488444  112559.45982767      -.4656368494034  1.3708719512304      75943.760208689  75943.760208689
                      -97468.49794951     -120.0110478      -1.289368927479     -109.8564489       -13602.3221738   -13602.3221738

            TERRA                 0.0              0.0      .46563684940338  1.3708719512304                  0.0
                                  0.0              0.0      1.2893689274788       70.1435511                  0.0

 ST003B               -203984.4640337  407832.72875813      .12851309776306   .3783527545454      -75943.77541259  -75943.77541259
                      -353154.1774908     -120.0110479       .3558583855629       70.1435492      13602.322356818    13602.3223568

            TERRA                 0.0              0.0      -.1285130977631   .3783527545454                  0.0
                                  0.0              0.0      -.3558583855629     -109.8564508                  0.0

 E003C                -203848.2571567  407832.72877188      .04007772076875  .07551989618834       7219.985891606  .28516387829E-6
                      353232.81658376      119.9889521      .06400805432349       57.9478528      13602.348253619        0.0000003

            ST003C    -203848.2571543  407832.72876167      -.0400777207687  .07551989618834      -7219.985891321
                      353232.81657335      119.9889521      -.0640080543235     -122.0521472      -13602.34825333

 ST003C               -203848.2571543  407832.72876167      -.2038482571543  .40783272876167      83163.767324594  83163.767324594
                      353232.81657335      119.9889521      .35323281657335      119.9889521      -.727595761E-11       -0.0000000

            TERRA                 0.0              0.0       .2038482571543  .40783272876167                  0.0
                                  0.0              0.0      -.3532328165734      -60.0110479                  0.0

 9049C                -56260.93285395  112559.45982865      -.8838077187538  1.3708719353618      75943.760529488  75943.760529488
                      97490.201719562      119.9889522      1.0479378700256      130.1435461        -13602.315321   -13602.3153210

            TERRA                 0.0              0.0      .88380771875381  1.3708719353618                  0.0
                                  0.0              0.0      -1.047937870026      -49.8564539                  0.0

 ST003C               -203848.2571543  407832.72876167      .24392583966255  .37835277113244      -75943.77988099  -75943.77988099
                      353232.81657335      119.9889521        -.28922483325      -49.8564556      13602.316597629    13602.3165976

            TERRA                 0.0              0.0      -.2439258396626  .37835277113244                  0.0
                                  0.0              0.0      .28922483325005      130.1435444                  0.0

 XX0013               -56260.93285395  112559.45982865      .72759576142E-8  .16269535827E-7      -.9140106569E-3  .2168404345E-18
                      97490.201719562      119.9889522      -.1455191523E-7      -63.4349488      -.5468487502E-4              0.0

            MEASUC    -56260.93285395  112559.45982865      -.7275957614E-8  .16269535827E-7       .9140106569E-3
                      97490.201719562      119.9889522      .14551915228E-7      116.5650512      .54684875025E-4

 XX0015               -56298.52488444  112559.45982767      .72759576142E-8  .16269535827E-7      -.9139895002E-3  .1084202172E-18
                      -97468.49794951     -120.0110478      .14551915228E-7       63.4349488      .55037350901E-4              0.0

            MEASUB    -56298.52488444  112559.45982767      -.7275957614E-8  .16269535827E-7       .9139895002E-3
                      -97468.49794951     -120.0110478      -.1455191523E-7     -116.5650512       -.550373509E-4

 XX0017               112559.45773777  112559.45983023      -.1455191523E-7  .14551915662E-7      -.8189778821E-3  .1084202172E-18
                      -21.70377116319       -0.0110478      .3552713679E-11      179.9860118      -.4203004354E-7              0.0

            MEASUA    112559.45773777  112559.45983023      .14551915228E-7  .14551915662E-7      .81897788213E-3
                      -21.70377116319       -0.0110478      -.355271368E-11       -0.0139882       .4203004354E-7

 X0001A               408022.76065868  408022.76212158      -.7820066793E-4  .92348636844993      .1776356839E-14  .1776356839E-14
                      -34.55129779816       -0.0048518      -.9234863651389      -90.0048518      188401.72941828   188401.7294183

            TERRA                 0.0              0.0      .78200667931E-4  .92348636844993                  0.0
                                  0.0              0.0      .92348636513892       89.9951482                  0.0

 X0001B               -204041.3026254  408022.76211393      -.7997235519122  .92348636843261                  0.0              0.0
                      -353340.8003982     -120.0048518      .46181090632189      149.9951482      188401.72941122   188401.7294112

            TERRA                 0.0              0.0      .79972355191216  .92348636843261                  0.0
                                  0.0              0.0      -.4618109063219      -30.0048518                  0.0

 X0001C               -203981.4580375  408022.76211565      .79980175256449   .9234863684365      -.145519152E-10  -.145519152E-10
                      353375.35168906      119.9951482      .46167545882665       29.9951482       188401.7294128   188401.7294128

            TERRA                 0.0              0.0      -.7998017525645   .9234863684365                  0.0
                                  0.0              0.0      -.4616754588266     -150.0048518                  0.0

 X0002A               408034.03399119  408034.03507714      -.6737733029E-4  .92351188276373                  0.0              0.0
                      -29.76923682718       -0.0041802      -.9235118803059      -90.0041802      188412.13998289   188412.1399829

            TERRA                 0.0              0.0      .67377330289E-4  .92351188276373                  0.0
                                  0.0              0.0      .92351188030588       89.9958198                  0.0

 X0002B                -204042.797906  408034.03507018      -.7997510603648  .92351188274797      -.145519152E-10  -.145519152E-10
                      -353352.9544214     -120.0041802      .46181429062134      149.9958198      188412.13997646   188412.1399765

            TERRA                 0.0              0.0      .79975106036479  .92351188274797                  0.0
                                  0.0              0.0      -.4618142906213      -30.0041802                  0.0

 X0002C                -203991.236089  408034.03507198      .79981843768181  .92351188275204      .1455191523E-10  .1455191523E-10
                       353382.7236524      119.9958198      .46169758969313       29.9958198      188412.13997812   188412.1399781

            TERRA                 0.0              0.0      -.7998184376818  .92351188275204                  0.0
                                  0.0              0.0      -.4616975896931     -150.0041802                  0.0

 X0003A               281406.06556213  281406.06861039      -.6849146233E-3  4.6533163160728      -.142108547E-13  -.142108547E-13
                      -41.41973560077       -0.0084333      -4.653316265667      -90.0084333      654735.72525331   654735.7252533

            TERRA                 0.0              0.0      .68491462331E-3  4.6533163160728                  0.0
                                  0.0              0.0      4.6533162656671       89.9915667                  0.0

 X0003B               -140738.9033205   281406.0686045      -4.029547640523  4.6533163159755      -.582076609E-10  -.582076609E-10
                      -243684.0916834     -120.0084333      2.3272512862341      149.9915667      654735.72522592   654735.7252259

            TERRA                 0.0              0.0      4.0295476405231  4.6533163159755                  0.0
                                  0.0              0.0      -2.327251286234      -30.0084333                  0.0

 X0003C               -140667.1622434  281406.06860664      4.0302325550979  4.6533163160108                  0.0              0.0
                      243725.51141609      119.9915667      2.3260649794624       29.9915667      654735.72523586   654735.7252359

            TERRA                 0.0              0.0      -4.030232555098  4.6533163160108                  0.0
                                  0.0              0.0      -2.326064979462     -150.0084333                  0.0

 X0004A               112559.17848169  112559.18004432      -.9118027347E-4  .54720265900526      .8881784197E-15  .8881784197E-15
                      -18.75571444856       -0.0095472      -.5472026514086      -90.0095472      30796.341307852    30796.3413079

            TERRA                 0.0              0.0      .91180273468E-4  .54720265900526                  0.0
                                  0.0              0.0      .54720265140858       89.9904528                  0.0

 X0004B               -56295.83216446  112559.18004188       -.473845806992  .54720265899338                  0.0              0.0
                      -97469.73013511     -120.0095472      .27368029012984      149.9904528      30796.341306516    30796.3413065

            TERRA                 0.0              0.0      .47384580699197  .54720265899338                  0.0
                                  0.0              0.0      -.2736802901298      -30.0095472                  0.0

 X0004C                -56263.3463179  112559.18004279      .47393698725987  .54720265899779       -.18189894E-11   -.18189894E-11
                      97488.485848412      119.9904528      .27352236128202       29.9904528      30796.341307012    30796.3413070

            TERRA                 0.0              0.0      -.4739369872599  .54720265899779                  0.0
                                  0.0              0.0       -.273522361282     -150.0095472                  0.0

     Total network loss  P-loss  by summing injections =   6.377229071944E+05

Output for steady-state phasor switch currents.
      Node-K    Node-M            I-real            I-imag            I-magn          Degrees        Power            Reactive
      X0005A    390A          8.02938626E-01   -4.17398286E+00    4.25051095E+00     -79.1112    1.63886760E+05    8.51819386E+05
      X0005B    390B         -4.01624464E+00    1.39162628E+00    4.25051111E+00     160.8888    1.63886757E+05    8.51819421E+05
      X0005C    390C          3.21330610E+00    2.78235654E+00    4.25051103E+00      40.8888    1.63886714E+05    8.51819411E+05
      X0007A    391A          3.45592073E-01   -1.49997840E+00    1.53927551E+00     -77.0256    4.86649030E+04    2.11154687E+05
      X0007B    391B         -1.47181550E+00    4.50697720E-01    1.53927558E+00     162.9744    4.86649036E+04    2.11154697E+05
      X0007C    391C          1.12622344E+00    1.04928068E+00    1.53927554E+00      42.9744    4.86648941E+04    2.11154694E+05
      XX0012    XX0013            Open              Open              Open             Open          Open              Open
      XX0014    XX0015            Open              Open              Open             Open          Open              Open
      XX0016    XX0017            Open              Open              Open             Open          Open              Open
      9049A     MEASUA        3.11119948E-07    2.38418579E-07    3.91968163E-07      37.4638    1.75071590E-02   -1.34215092E-02
      9049B     MEASUB       -2.38418579E-07   -5.96046448E-07    6.41961671E-07    -111.8014    3.57591831E-02   -5.15911749E-03
      9049C     MEASUC       -4.76837158E-07    1.19209290E-07    4.91512492E-07     165.9638    1.92245205E-02   -1.98900625E-02

Solution at nodes with known voltage.   Nodes that are shorted together by switches are shown as a group of names, with the printed
result applying to the composite group.   The entry "MVA" is  SQRT( P**2 + Q**2 )  in units of power,  while  "P.F."  is the
associated power factor.
              Node                Source  node  voltage             Injected  source  current              Injected  source  power
              name         Rectangular            Polar          Rectangular            Polar            P  and  Q    MVA and P.F.

              X0008A        408248.29        408248.29      .80293862618191  4.2505109505568      163899.16055686  867631.91359554
                                  0.0              0.0       -4.17398285854      -79.1111687      852010.68224419        0.1889040

              X0008B      -204124.145        408248.29      -4.016244642774  4.2505111149348       163899.1570433  867631.94714907
                      -353553.3901916     -120.0000000      1.3916262815751      160.8888306       852010.7170888        0.1889040

              X0008C      -204124.145        408248.29      3.2133060957603  4.2505110267564      163899.11425841  867631.92914973
                      353553.39019156      120.0000000      2.7823565414101       40.8888279      852010.70698988        0.1889040

              X0006A        281691.32        281691.32      .34559207259463  1.5392755087171      48675.143555358   216800.2749471
                                  0.0              0.0      -1.499978403543      -77.0255776       211265.4482328        0.2245161

              X0006B       -140845.66        281691.32      -1.471815503236  1.5392755798055      48675.144101393  216800.28495959
                      -243951.8391456     -120.0000000      .45069772022953      162.9744219      211265.45838179        0.2245161

              X0006C       -140845.66        281691.32       1.126223437489  1.5392755387275      48675.134591719  216800.27917393
                      243951.83914557      120.0000000      1.0492806835996       42.9744197      211265.45463556        0.2245160

  ---- Initial flux of coil  "X0001A"  to  "      "  =  -9.16501639E-02
  ---- Initial flux of coil  "X0001B"  to  "      "  =  -9.37265583E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0001C"  to  "      "  =  9.37357233E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0002A"  to  "      "  =  -7.89653532E-02
  ---- Initial flux of coil  "X0002B"  to  "      "  =  -9.37297823E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0002C"  to  "      "  =  9.37376788E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0003A"  to  "      "  =  -1.09869261E-01
  ---- Initial flux of coil  "X0003B"  to  "      "  =  -6.46392129E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0003C"  to  "      "  =  6.46501998E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0004A"  to  "      "  =  -4.97510778E-02
  ---- Initial flux of coil  "X0004B"  to  "      "  =  -2.58546489E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0004C"  to  "      "  =  2.58596240E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.

Card of names for time-step loop output.          |  9049A 9049B 9049C T_MANAT_MANBT_MANC1_2LTC1_2LTA1_2LTBT_OPOAT_OPOBT_OPOC
Output voltage differences for pairs of A6 names  |-5T_MANAT_MANCT_MANBT_MANAT_MANCT_MANB1_2LTC1_2LTB1_2LTA1_2LTC1_2LTB1_2LTA
Output voltage differences for pairs of A6 names  |-5T_OPOAT_OPOCT_OPOBT_OPOAT_OPOCT_OPOB
Blank card ending requests for output variables.  |BLANK OUTPUT

Column headings for the  43   EMTP output variables follow.  These are divided among the 5 possible classes as follows ....
  First  30     output variables are electric-network voltage differences (upper voltage minus lower voltage);
  Next   13     output variables are branch currents (flowing from the upper node to the lower node);
Branch power  consumption (power  flow, if a switch) is treated like a branch voltage for this grouping (9  variables);
Branch energy consumption (energy flow, if a switch) is treated like a branch current for this grouping (9  variables).
   Step      Time      XX0013     XX0015     XX0017     TERRA      TERRA      TERRA      TERRA      TERRA      TERRA      9049A
                       MEASUC     MEASUB     MEASUA     PRMANA     PRMANB     PRMANC     PROPOA     PROPOB     PROPOC

                       9049B      9049C      T_MANA     T_MANB     T_MANC     1_2LTC     1_2LTA     1_2LTB     T_OPOA     T_OPOB
 

                       T_OPOC     T_MANA     T_MANB     T_MANC     1_2LTC     1_2LTA     1_2LTB     T_OPOA     T_OPOB     T_OPOC
                                  T_MANC     T_MANA     T_MANB     1_2LTB     1_2LTC     1_2LTA     T_OPOC     T_OPOA     T_OPOB

                       XX0012     XX0014     XX0016     TERRA      TERRA      TERRA      TERRA      TERRA      TERRA      XX0013
                       XX0013     XX0015     XX0017     PRMANA     PRMANB     PRMANC     PROPOA     PROPOB     PROPOC     MEASUC

                       XX0015     XX0017     T_MANB
                       MEASUB     MEASUA     TERRA
 ***      Phasor I(0) =  8.0293863E-01                     Switch  "X0005A"  to  "390A  "  closed in the steady-state.
 ***      Phasor I(0) = -4.0162446E+00                     Switch  "X0005B"  to  "390B  "  closed in the steady-state.
 ***      Phasor I(0) =  3.2133061E+00                     Switch  "X0005C"  to  "390C  "  closed in the steady-state.
 ***      Phasor I(0) =  3.4559207E-01                     Switch  "X0007A"  to  "391A  "  closed in the steady-state.
 ***      Phasor I(0) = -1.4718155E+00                     Switch  "X0007B"  to  "391B  "  closed in the steady-state.
 ***      Phasor I(0) =  1.1262234E+00                     Switch  "X0007C"  to  "391C  "  closed in the steady-state.
 ***      Phasor I(0) =  3.1111995E-07                     Switch  "9049A "  to  "MEASUA"  closed in the steady-state.
 ***      Phasor I(0) = -2.3841858E-07                     Switch  "9049B "  to  "MEASUB"  closed in the steady-state.
 ***      Phasor I(0) = -4.7683716E-07                     Switch  "9049C "  to  "MEASUC"  closed in the steady-state.
      0       0.0   .5294E-19  .5294E-19 .21176E-18        0.0        0.0        0.0        0.0        0.0        0.0 112559.458
                   -56298.525 -56260.933        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0
    500      .005         0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0 -34775.566
                   110076.555 -75283.098        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0  .2647E-24
                    .2647E-24 .10588E-23        0.0
   1000       .01         0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0 -91114.344
                    -11780.74 102896.109        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0  .2647E-24
                    .2647E-24 .10588E-23        0.0
   1500      .015         0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0 91087.1359
                   -102893.64 11807.6919        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0  .2647E-24
                    .2647E-24 .10588E-23        0.0
   2000       .02         0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0 34820.7205
                   75327.4743 -110167.97        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0  .2647E-24
                    .2647E-24 .10588E-23        0.0
 ***                                                             Close switch  "XX0012"  to  "XX0013"  after  2.00100000E-02  sec.
 ***                                                             Close switch  "XX0014"  to  "XX0015"  after  2.00100000E-02  sec.
 ***                                                             Close switch  "XX0016"  to  "XX0017"  after  2.00100000E-02  sec.
   2500      .025  17.1268551 331012.055 19.0854965 70.0371263 .024380499 19.6850723 60.0225777 2.05110417 5.39182498 -97511.919
                   1855.72637 51696.7235 -97511.642  1819.3389 51696.4618 49356.5283 -90230.994 2696.75408 -90271.287 16687.3038
                   27055.7892  -149208.1 99330.9814 49877.1229 46659.7742 -139587.52 92927.7483 -117327.08 106958.591 10368.4854
                   -130.86961 -18193.737 138.150268 .197578559  .45546E-4  .25519317 223.821247 .012712134 1066.34062 .104513326
                   618.317838 .078898023  18193.389
   3000       .03  9.45764344 73966.6185 10.3760508 12.7821278 .005447005 21.0736924 10.8985792 .168764519 5.19392696 41657.7697
                   877.146816 53488.5779 41657.5659 859.946046 53488.7724 25864.0627 50149.2706 -2313.5168 38466.0202 4786.66336
                   26554.6286 -11831.206  -40797.62 52628.8264 28177.5795  24285.208 -52462.787 11911.3915 -33679.357 21767.9652
                   97.2504162 -8600.3848  -101.8629 .448904383  .14679E-3 .593210107 567.165991 .018223187 1067.98841  .15782666
                   1992.28513  .12922109 8599.46046
   3500      .035  .954397656 31735.2233 .904018388 49.0566206 .002348237 58.3050262 34.6614208  .06230081 34.1860523  81609.637
                   -575.89597 -88970.414 81609.5769 -564.62917 -88970.352 -74555.555 66263.0703 -9069.8143  68598.638 -2908.2997
                   -68126.612 170579.929 -82174.206 -88405.723 -65485.741 140818.626 -75332.885  136725.25 -71506.938 -65218.312
                    30.893327 5633.40246 -30.066899 .756584521 .154475E-3 .717646176 567.820178 .019576606 1068.15064 .190584652
                   2096.57716 .150894397 -5646.2917
   4000       .04  8.37926719 122141.688 6.65758132 56.3053142 .008995145 .092626752 46.4077252 .438734743 .011168781 -87431.477
                   1127.19036 -3545.9949 -87431.314 1105.08682  -3546.178 18.7980179 -86416.679  1941.6836 -79375.679 7717.79656
                   1231.38881 -83885.136 88536.4009 -4651.2648 -1922.8856 -86435.477 88358.3621 -80607.068 87093.4755 -6486.4077
                   -91.538337 -11051.773  81.594003 .869443535 .164969E-3 .988071659 567.955904 .021176921 1068.52481 .208782021
                   2238.95677  .17010342 11050.8682
   4500      .045  .960627769 180885.809 1.05808241 8.18016502 .013336367 69.8021823 4.04030748 .338826555 54.0507975 -33325.179
                    1372.4836 97347.8885 -33325.245 1345.58484 97347.9505 86255.7567 -24480.718 2997.01557 -23420.681 6782.36304
                    85663.017  -130673.2 34670.8294 96002.3657 83258.7412 -110736.47 27477.7338  -109083.7 30203.0442 78880.6539
                   30.9939957  -13449.38 -32.528179 1.19755853 .253803E-3 1.23001079 568.300778 .021667221 1068.78649 .222171331
                   3444.57469 .178570843 13455.8484
   5000       .05  2.97472226 37036.5629 1.06764974 84.6460225 .002732325 23.5841939 72.0238354  .13528698 19.8433039 107200.264
                   -621.22934 -56585.306 107200.199 -609.05781 -56585.197 -53209.232 100776.118 -4139.6958 98885.0039 -4285.6857
                   -51903.818 163785.396 -107809.26 -55976.139 -49069.536  153985.35 -104915.81 150788.822 -103170.69 -47618.132
                   54.5410145 6085.76724  -32.67491  1.3732343 .270761E-3 1.36576656 568.481879 .022016679 1068.92528 .229544459
                   3674.66784 .186022759 -6090.5781
   5500      .055  2.62677046 5566.78744 2.48091794 7.04138685 .409157E-3 32.2944553   8.627523 .003107206 29.6811222 -30918.813
                    240.40678 -66214.884 -30918.713 235.687972 -66214.986 -63251.802  -33640.98 -212.49688 -34224.363 -649.49728
                    -63479.35  35296.273 31154.4015 -66450.674 -63039.305 29610.8223 33428.4827 29254.9869 33574.8659 -62829.853
                   -51.252029  -2359.404 49.8088139 1.57471828 .282184E-3 1.69910931 568.692001 .022171674 1069.27129 .234925251
                   3829.57368 .190858944 2356.87972
   6000       .06  .121526534  242283.93 .068013586 59.3785216 .017856114 71.6570721 51.9210584 .123599093 63.7793635 -89785.648
                   1588.12083  98632.931 -89785.665 1556.98988  98632.909 95034.0705 -84680.128 3776.10361 -83958.386 4096.37733
                   93053.4336 -188418.57 91342.6547 97075.9191 91257.9669  -179714.2 88456.2319 -177011.82 88054.7633 88957.0563
                   -11.023907 -15565.472  -8.247035  1.8845684 .335376E-3 1.82109266 569.007607 .022296973 1069.39373 .239211293
                   4551.49738 .193854203 15569.8988
   6500      .065  2.25779551  4180.1262 1.24757455 53.5400116  .30846E-3 .281645422 51.9673317 .005513026 .394256224 85257.3644
                   -208.72958 6183.53732 85257.2938 -204.64051 6183.63235 7177.82887 84820.2729 -504.87544 83995.7905 -865.14191
                     7316.133 79073.6614 -85461.934 6388.27286 7682.70431  77642.444 -85325.148 76679.6575 -84860.932 8181.27491
                   47.5162658 2044.53569 -35.321021 1.99616292 .371156E-3 2.08523069  569.12114 .022377114 1069.66341   .2421515
                   5037.00062 .197616006 -2046.4051
   7000       .07   .31543326 27823.0225 .979108602 10.6381183 .002052068 79.7941522 8.84880658 .024585366 76.8009911 38003.5359
                   -538.37235  -104082.5 38003.5984 -527.82284 -104082.53 -102513.41 35455.8055 -1417.2209 34660.4872 -1826.9668
                   -102111.75  142086.13 -38531.421 -103554.71 -101096.19 137969.214 -36873.026 136772.239 -36487.454 -100284.78
                   -17.760441 5274.75331 31.2907111 2.31813943 .389639E-3 2.32839012 569.449239 .022410474 1069.91021 .244575072
                   5287.72264 .199329682 -5278.2284
   7500      .075  .849477923 182515.041 .096970528  88.264877 .013449588 24.6781558 85.3431866 .029362531 22.7801855 -109467.79
                   1378.30415 57882.7426 -109467.77 1351.28453 57882.6843 56158.7569 -108243.44  1795.4099 -107640.76 1996.59075
                   55612.3108 -167350.45 110819.055 56531.3998  54363.347  -164402.2 110038.849 -163253.07 109637.347   53615.72
                   -29.145805 -13509.813 9.84736148 2.49613979 .409909E-3 2.46599199  569.62895 .022441001 1070.04887 .247527466
                   5562.82452 .202085762 13512.8453
   8000       .08   .99765989 19236.8639 1.21862675 5.97216724 .001417441 34.5344895 6.37690603 .006089391 35.1883381 28474.7131
                   447.448853 68472.8543 28474.6433 438.676883 68472.9175 68777.0211 29097.5355 693.078603 29423.7025 909.241502
                    69118.084 -39998.274 -28035.966 68034.2406 68083.9425 -39679.486 -28404.457 -39694.381 -28514.461 68208.8425
                   31.5857545 -4385.9849 -34.908835 2.69845852 .464895E-3 2.79471178 569.834504 .022498384 1070.38261 .248863657
                   6308.95805 .204232045 4386.76883
   8500      .085  .045817859 89020.5929 .183201713 62.0867576  .00656196 75.3175786  60.717873 .011533262 73.2145622 91810.3567
                   -962.73346 -101120.81 91810.3837 -943.86332  -101120.8 -100179.53 90999.9218 -1263.3353 90792.6281   -1251.32
                   -99699.056 192931.182 -92754.247 -100176.93 -98916.196 191179.453 -92263.257 190491.684 -92043.948 -98447.736
                   6.76888907 9435.07249 13.5352028 3.00556127 .480529E-3 2.91790204 570.145756 .022515169 1070.50632  .25155522
                   6521.06774 .205744708 -9438.6332
   9000       .09   1.0371779 58032.5732 .573176362 53.8750645 .004276173 .307981201 53.8784104 .002444655 .444401259 -85523.695
                   777.174334 -6466.2143 -85523.647 761.938511 -6466.2787   -7392.05 -85555.629  686.56821 -85526.303 576.104332
                   -7767.4766 -79057.369 86285.5859 -7228.2172 -8078.6182 -78163.579 86242.1971 -77758.826 86102.4073 -8343.5809
                   -32.205246 -7617.9113  23.941102 3.11711134 .492906E-3  3.1838151  570.25834 .022528159   1070.776 .253340141
                   6688.97196 .208625895 7619.38511
   9500      .095   .15833732  106993.04 .747418822 11.5478387 .007884927 81.3052954 11.3320339  .01141831 81.2627179 -39595.157
                   1055.33201 105063.442 -39595.211 1034.64452 105063.467 105069.271 -39264.514 1224.07761 -39223.491 1245.06842
                   105035.954 -144658.68  40629.856 104028.823 103845.193 -144333.78 40488.5915 -144259.45 40468.5595 103790.886
                   12.5832158 -10343.744 -27.338962 3.44076646 .548566E-3 3.42496328 570.586655 .022578318 1071.01938  .25494059
                   7444.27816 .209721229 10346.4452
  10000       0.1  .514409777 79184.3078 .033078129 88.8641118 .005836585 25.5645792 88.9751753 .005097173 24.9730994 109838.745
                   -907.96458 -58913.113 109838.733 -890.16747 -58913.068 -58384.819 109928.635 -819.16424 109907.351 -831.87294
                   -58227.553 168751.801  -110728.9   -58022.9 -57565.654 168313.454  -110747.8 168134.903 -110739.22  -57395.68
                   22.6806035  8898.5565 -5.7513589 3.61788332 .561498E-3 3.56214344 570.765522 .022592117 1071.15827 .257657057
                   7619.74152 .212244887 -8901.6747
  10500      .105  .636248194 36.2390452 .866724052 5.92697714 .269224E-5 35.1100837 5.98123651 .159028E-3 35.8096367 -28366.767
                   -19.499022 -69041.136 -28366.708 -19.118291 -69041.186 -69525.544 -28459.634 -98.528837 -28496.256 -146.93652
                   -69725.602 40674.4783 28347.5897 -69022.068 -69427.015 41065.9102 28361.1051 41229.3458 28349.3193 -69578.665
                   -25.223961 190.365557 29.4401775 3.81885959 .585065E-3 3.89235272 570.969355 .022614244 1071.49227 .258645369
                   7939.45798 .214182197 -191.18291
  11000       .11  .040565699 175656.248 .169061427 63.1996722 .012945187 75.8717854 63.4509458  .01336943 75.7859366 -92629.561
                   1352.21082 101492.166 -92629.587 1325.70375 101492.153 101473.103 -92787.275 1332.95816 -92813.545 1347.25175
                   101434.717 -194121.74 93955.2903 100166.449 100140.145 -194260.38 94120.2333 -194248.26 94160.7971 100087.466
                   -6.3691207 -13253.537 -13.002362 4.12744735   .6205E-3 4.01530545  571.28176 .022643184 1071.61616 .261250576
                   8420.30915 .215584371 13257.0375
  11500      .115  .837699045 17155.4039 .456590521 53.6950359 .001264447 .274186296  53.830827 .001563496 .328764738 85380.6779
                   -422.61025 6101.14104 85380.6352 -414.32644 6101.19893 6575.69668 85464.5659 -439.67751 85488.5279 -460.72386
                   6680.89933 79279.4362 -85794.962 6515.52536 7015.37419 78888.8692 -85904.243 78807.6285 -85949.252 7141.62319
                    28.943031 4141.90824 -21.367979 4.23918769 .644497E-3 4.27989261 571.394762 .022668964 1071.88429 .262957469
                    8745.9166 .218439984 -4143.2644
  12000       .12   .12342735 51536.1429  .65486194 11.6104695 .003799049 82.0507509  11.681528 .003977776 82.5875739 39702.3892
                   -732.53188 -105543.99 39702.4404 -718.17414 -105544.01 -105849.73 39858.9337 -733.68864 39823.7488 -734.87332
                   -105888.71 145246.451 -40420.615 -104825.84 -105116.05 145708.668 -40592.622 145712.461 -40558.622 -105153.84
                   -11.109786  7178.8678 25.5902704 4.56135597 .674513E-3 4.52204612 571.721241 .022694882 1072.12851 .264478486
                   9153.15665  .21946483 -7181.7414
  12500      .125   .46254398 138783.734 .023055521 89.4115049 .010227555 25.6653084 90.1073083 .010230654 25.5410834 -110176.52
                   1201.92192 59029.0607 -110176.51 1178.36062 59029.0177 58972.3087 -110519.08 1177.49012 -110604.38 1178.53917
                   58885.9885 -169205.53 111354.872 57850.6571 57794.8186 -169491.39 111696.573 -169490.37 111782.918 57707.4494
                   -21.506836 -11780.651  4.8016165 4.73924355 .690012E-3 4.65977316 571.901071 .022707481 1072.26813 .267201967
                   9363.47924 .221997131 11783.6062
  13000       .13   .56642229 7926.68643 .788523247 5.80375802 .584327E-3 34.9933283 5.68214356 .824709E-3 35.8174502 28070.3501
                   287.287694  68926.248  28070.294  281.65682 68926.2956 69471.6341 27931.8685 275.677065 27774.6384 334.612949
                   69733.2081 -40856.002 -27788.637 68644.6388 69195.9571 -41539.766 -27656.191  -41958.57 -27440.025 69398.5951
                   23.7996279 -2815.4372 -28.080656 4.94089559 .731553E-3 4.98876618 572.105512 .022747872 1072.60075 .268150203
                   9927.13416  .22390736  2816.5682
  13500      .135   .03715845 117985.943 .164267822 63.1979297 .008696199 76.3217605 64.0228415  .00909343 76.9795366 92628.2839
                   -1108.2926 -101792.68 92628.3095 -1086.5684 -101792.67 -102125.58 92999.3326 -1115.6564 93230.8804 -1111.1077
                   -102230.38 194420.979 -93714.878  -100706.1 -101009.93 195124.917 -94114.989 195461.257 -94341.988 -101119.27
                   6.09577315 10862.1334 12.8167009 5.24848856 .753208E-3 5.11203088 572.416808 .022765338 1072.72504 .270757672
                    10220.953 .225307979 -10865.684
  14000       .14    .7657695 39950.7814 .397501797 53.9466684 .002943671 .273187018 54.1854975 .002400859  .31602147 -85580.502
                   644.815811 -6090.0155 -85580.462 632.174485 -6090.0708 -6431.9028 -85759.042 552.976363 -85769.691 570.920536
                   -6550.1404 -79490.391 86212.6366 -6722.2453 -6984.8791 -79327.139 86312.0182 -79219.551 86340.6114 -7121.0609
                   -27.672541 -6320.6631 19.9374471 5.36024788 .768781E-3 5.37739955 572.529987 .022780849 1072.99392 .272463269
                   10432.2338 .228169861 6321.74485
  14500      .145  .106667746 83986.1263 .610308079  11.682265 .006190172 81.8883843 11.8470665  .00870138 83.0958507 -39824.956
                   935.063523  105439.51 -39825.005 916.734734 105439.531 105942.562 -40064.537 975.928718 -40104.927 1086.89198
                   106214.053 -145264.54 40741.7398 104522.796 104966.634  -146007.1 41040.4659 -146318.98 41191.8186 105127.161
                   10.3280078 -9164.3945 -24.704414 5.68318901  .81393E-3 5.61884557   572.8571 .022821113 1073.23736 .273965746
                   11044.8669 .229181126 9167.34734
  15000       .15  .460365985 99420.6476 .023896899 89.3353913 .007327366 25.8330816 90.4061076 .006090462  26.062229 110129.616
                   -1017.3348 -59221.682 110129.606 -997.39285 -59221.639 -59410.279 110588.163 -957.01698 110787.611 -909.32147
                   -59483.716 169351.244   -111127. -58224.246 -58453.262 169998.442 -111545.18 170271.327 -111696.93 -58574.394
                    21.456141  9970.9903 -4.8884454 5.86062742  .82703E-3 5.75633659 573.036477 .022833492 1073.37682 .276699378
                   11222.6091 .231716544 -9973.9285
  15500      .155  .533647149 1359.22307  .74180468 5.88333576 .100297E-3 35.0786889 5.91911077  .34405E-3 35.6500522 -28262.135
                   -119.02232 -69010.265 -28262.081 -116.69061 -69010.312 -69444.114 -28333.212 -199.65747 -28347.877 -216.12415
                   -69570.063 40748.2311 28145.3899 -68893.621 -69244.456 41110.9019 28133.5542 41222.1857 28131.7533 -69353.939
                   -23.100804 1165.85723 27.2360915 6.06187206 .856629E-3 6.08601696 573.240561 .022861739 1073.71007 .277642795
                   11624.1994 .233635391 -1166.9061
  16000       .16  .046224858 152918.948 .153348814 63.3110279 .011270243 76.2303863 63.9536233 .011976121 77.0067196 -92711.131
                   1261.70149  101731.73 -92711.156 1236.96941 101731.717 102167.167 -93054.257 1297.42891 -93180.468  1275.1181
                   102248.424 -194442.87 93948.1251 100494.747 100869.738 -195221.42 94351.6858 -195428.89 94455.5866 100973.306
                   -6.7988865  -12366.04 -12.383409 6.37004076 .886407E-3 6.20909441 573.552414 .022886005 1073.83416 .280243921
                   12028.2694 .235024875 12369.6941
  16500      .165  .795267212 24497.5238 .415168055 53.8326552 .001805279 .272497668 54.0453213 .002710066 .291732215 85490.0203
                   -504.96658 6082.32581 85489.9796 -495.06758 6082.38221 6322.32175 85684.7628 -521.98321 85658.6773 -606.57186
                   6293.38799 79407.5974 -85985.047  6577.4498 6844.30496  79362.441 -86206.746 79365.2893 -86265.249 6899.95985
                   28.2004825 4949.49733 -20.375673 6.48179837  .90683E-3 6.47400022 573.665564 .022907777 1074.10263 .281949409
                   12305.3698 .237886138 -4950.6758
  17000       .17  .109412626 62629.1952 .615726294 11.6616414 .004616589 82.0228693 11.7526107  .00531248 82.9479009 39789.7867
                   -807.51361 -105526.06 39789.8364 -791.68589 -105526.08 -105988.84 39976.3845  -830.3878 39944.7299 -849.26057
                   -106119.46 145315.913 -40581.522 -104734.39 -105158.46 145965.228 -40806.772 146064.185  -40793.99 -105270.19
                   -10.460049 7913.86095 24.8138327 6.80423732 .942079E-3 6.71587614 573.992193 .022938919  1074.3465 .283452409
                   12783.6361 .238898175 -7916.8589
  17500      .175  .455729099 123467.497 .021093602 89.5668097 .009098749 25.7940914 90.2801222 .009676096 25.9547408 -110272.17
                   1133.65585 59176.9725 -110272.16 1111.43266 59176.9298 59304.7908 -110635.78 1149.86583 -110710.39 1146.15246
                   59360.9251 -169449.09 111383.589 58065.4972  58154.925 -169940.57 111785.643 -170071.32 111856.543 58214.7727
                   -21.347813 -11111.593 4.59277709 6.98198925 .956383E-3 6.85351736 574.171959 .022950699  1074.4861 .286184389
                   12977.7267 .241433543 11114.3266
  18000       .18  .543202261 4867.67956 .759713192 5.80278237 .358951E-3 35.0668635 5.73332834 .620383E-3 35.8212577 28067.9896
                    225.16714  68998.632 28067.9345 220.754576 68998.6786 69535.4378  27930.158 272.923921  27899.455 290.216544
                   69736.9144 -40930.744  -27847.18 68777.9241 69262.5139  -41605.28 -27657.234 -41837.459 -27609.238 69446.6978
                   23.3066999 -2206.2818 -27.562895 7.18345406 .993255E-3 7.18275606 574.376193 .022987008 1074.81893 .287122938
                   13478.0095 .243341003 2207.54576
  18500      .185  .040147817 130343.556 .159491281 63.2830479 .009606702 76.4003629 64.1451441 .010541664 77.2643478 92690.6415
                   -1164.8688 -101845.09 92690.6668 -1142.0352 -101845.07 -102287.35 93145.5685 -1207.2928 93319.8872 -1196.3187
                   -102419.32  194535.74 -93832.702 -100703.04 -101080.06 195432.918 -94352.861 195739.206 -94516.206   -101223.
                   6.33623055 11416.8102 12.6289857 7.49125886 .001017694 7.30596727  574.68767  .02300695 1074.94317 .289731758
                   13809.6162 .244739885 -11420.352
  19000       .19  .755164509 33819.7761 .387597433 53.9244192 .002491959 .267848897 54.2748974 .001863887 .300420343 -85562.852
                   593.282341 -6030.2218 -85562.812 581.651386 -6030.2767 -6276.1146 -85814.542  503.26837 -85840.417 503.039463
                   -6386.4127 -79532.536 86144.4637 -6611.9281  -6779.383 -79538.428 86317.8106 -79454.004 86343.4563 -6889.4522
                   -27.480257 -5815.4773 19.6874943 7.60305142 .001034878   7.571155 574.800928 .023024343 1075.21189 .291439849
                   14042.7657 .247605626 5816.51386
  19500      .195   .10236146 75764.3961 .596210674 11.6662086 .005584443 81.9538059 11.8228487 .008701568 83.2460588 -39797.578
                   888.136019  105481.62 -39797.627  870.72747 105481.641 106030.705 -39994.308 948.294928 -40063.914 1086.90371
                   106310.009 -145279.27 40668.3548 104610.913  105082.41 -146025.01 40942.6028 -146373.92  41150.818 105223.105
                    10.117384 -8704.2746 -24.417426 7.92578122 .001076236 7.81274026 575.127782 .023061433 1075.45544 .292936677
                   14603.9339 .248614695  8707.2747
  20000       0.2  .462443699 107955.067 .023848146 89.4760589 .007956208 25.8665247  90.476938 .007317342 26.1528765 110216.287
                   -1060.0909 -59260.003 110216.277 -1039.3106  -59259.96 -59503.741  110669.04 -1001.8146 110831.002 -996.71042
                   -59587.072 169476.237 -111255.59 -58220.649 -58501.926  170172.78 -111670.85 170418.074 -111827.71 -58590.361
                   21.5045041 10390.1428 -4.8834563  8.1033121 .001089655 7.95030871 575.307261 .023073882   1075.595 .295674601
                   14786.0176 .251150614 -10393.106
  20500      .205  .529749956 2395.47988 .731535865 5.88746372  .17669E-3 35.0239942 5.93411339 .610064E-3 35.6223465 -28272.048
                    -157.9767 -68956.444 -28271.994 -154.88123  -68956.49 -69372.081 -28341.363   -232.806  -28383.78 -287.79283
                   -69543.024 40684.4967 28117.1124 -68801.609 -69139.275 41030.7176 28108.5572 41159.2444 28095.9872 -69255.232
                   -23.016298 1547.73379 27.0469197 8.30466738 .001121824   8.279822 575.511466 .023104774 1075.92808 .296616791
                   15222.4784 .253070998 -1548.8123
  21000       .21   .04763269  144434.09 .151993416 63.2907912 .010644993 76.2642671 63.9376243 .011559311 77.1146532 -92696.313
                    1226.2037 101754.335 -92696.337 1202.16756 101754.322 102234.533 -93004.764 1284.02694 -93168.813 1252.73232
                   102320.056 -194450.66  93898.505 100552.154 100950.506  -195239.3 94288.7908 -195488.87 94421.5449 101067.323
                    -6.901644 -12018.073 -12.328561 8.61269003 .001149559 8.40292838 575.823156  .02312748  1076.0522 .299216833
                    15598.824 .254459004 12021.6756
  21500      .215  .792829366 27737.0978 .413019162 53.8512851 .002043984 .275059998 54.1390615 .003378109 .289528328 85504.8117
                   -537.31535  6110.8557 85504.7711 -526.78215 6110.91201 6307.60831  85693.016 -547.06863 85732.9315 -677.21904
                   6269.57127 79393.8591 -86031.553 6637.69416 6854.67694 79385.4077 -86240.085 79463.3602 -86410.151 6946.79031
                   28.1572258 5266.60211 -20.322873 8.72443465 .001168725 8.66795433 575.936305 .023147884  1076.3208 .300923301
                   15858.8598 .257320299 -5267.8215
  22000       .22  .108187339 67287.0798  .61102541  11.660563 .004959831 82.0030213 11.7698302 .005445108 82.8900144 39787.9472
                   -836.99486 -105513.29 39787.9966 -820.58912 -105513.31 -105973.71 39951.0816 -877.36156 39973.9819 -859.79628
                   -106082.42 145301.305 -40608.586 -104692.72 -105096.35 145924.789 -40828.443 146056.402 -40833.778 -105222.62
                   -10.401314 8202.87022 24.7189282 9.04699295  .00120615 8.90973214  576.26305 .023181189 1076.56458  .30242538
                   16366.6627 .258332875 -8205.8912
  22500      .225  .456007488 117682.545 .021253129 89.4958315 .008672505 25.8099745 90.1941194 .009746977 26.0283183 -110228.46
                   1106.78339 59195.1892 -110228.45 1085.08707 59195.1465 59333.2226   -110644. 1115.51114 -110657.65 1150.34281
                   59445.0049  -169423.6 111313.541 58110.0595 58217.7115 -169977.23 111759.515 -170102.65 111807.988 58294.6621
                   -21.354332 -10848.159 4.61011161 9.22468468 .001220083 9.04732907 576.442764 .023192834 1076.70412 .305157912
                   16555.7103 .260867598 10850.8707
  23000       .23  .545150778 3865.66225 .759732259 5.79945268 .285125E-3 35.1153016 5.74745591 .621409E-3 35.8597123 28059.9356
                   200.680064 69046.2696 28059.8805 196.747806 69046.3163 69531.9205 27914.6516 221.100243 27933.8075 290.456494
                   69774.3361 -40986.436 -27863.133 68849.5685 69310.8203 -41617.269 -27693.551 -41840.529 -27643.351 69483.8796
                   23.3484641 -1966.1287 -27.563241 9.42607786 .001255197 9.37667137 576.646921 .023227553 1077.03705 .306095625
                   17032.1487 .262774189 1967.47806
  23500      .235  .040491013 135390.702 .159953756 63.3110397  .00997859 76.3942053 64.1379303 .010996144 77.2780137  92711.139
                   -1187.2016 -101840.98 92711.1643 -1163.9301 -101840.97 -102294.08 93163.5286 -1241.0413 93314.6397 -1221.8349
                   -102428.38 194552.133 -93875.094 -100677.04 -101053.04 195457.609  -94404.57 195743.016 -94536.475 -101206.54
                   6.36325487  11635.751 12.6472826 9.73397068 .001280804 9.49985825 576.958482 .023248624 1077.16129 .308705017
                   17379.5957 .264173854 -11639.301
  24000       .24  .754218889 31537.6546 .387059099 53.8983206 .002323825 .265704638 54.2993374 .001511433 .295362527 -85542.144
                   572.918219 -6006.0357 -85542.104  561.68654 -6006.0906 -6239.3836 -85790.153 499.379956 -85859.742 452.988095
                   -6332.4243 -79536.014 86103.7908 -6567.7772 -6738.7636  -79550.77 86289.5331 -79527.317 86312.7298 -6785.4124
                   -27.463046 -5615.8396 19.6738176 9.84576975 .001298681 9.76497284 577.071758 .023266797 1077.42992 .310413651
                   17622.1514 .267039789  5616.8654
  24500      .245  .102410223 72628.6389 .594345737 11.6590744 .005353424  81.967232 11.8088141  .00855565 83.2401637 -39785.408
                   869.571476  105490.26 -39785.457 852.526989 105490.281 106060.423  -39967.76 943.820228 -40040.128 1077.75194
                   106306.244 -145275.74 40637.9838 104637.754 105116.603 -146028.18 40911.5798 -146346.37 41117.8798 105228.492
                   10.1197936 -8522.2438 -24.379207 10.1684214 .001338587 10.0066158 577.398523  .02330267 1077.67353  .31190969
                   18163.6122 .268049129 8525.26989
  25000       .25  .463032623 111432.129 .024020666 89.5279235 .008212382 25.8537484 90.4454437 .007906552 26.1723047 110248.225
                   -1077.0223 -59245.366 110248.215   -1055.91 -59245.323 -59516.356 110692.336 -1006.8843 110811.711 -1036.0623
                     -59609.2 169493.538 -111304.13 -58189.413 -58509.471 170208.692 -111699.22 170420.911 -111847.77 -58573.138
                   21.5181928 10556.1418 -4.9010882 10.3459858 .001352172 10.1442109 577.578038 .023315219 1077.81312 .314648393
                   18347.9511 .270584862   -10559.1
  25500      .255  .530996868 2887.03152 .729631617 5.88734723 .212924E-3  35.009975 5.93406783 .698164E-3 35.6082046 -28271.768
                   -173.42006 -68942.642 -28271.714  -170.0218 -68942.688 -69355.037 -28338.221 -252.20806 -28383.671  -307.8727
                   -69529.219 40670.9742 28101.6921 -68772.666 -69102.829 41016.8165 28086.0129 41145.5478 28075.7984 -69221.346
                   -23.043369 1699.12669 27.0116941 10.5473845 .001385392 10.4736605 577.782289 .023347211 1078.14613 .315590457
                   18798.6712 .272505544  -1700.218
  26000       .26  .047578804 141134.015 .151972504 63.2857962 .010401812 76.2791485 63.9120529 .011427044 77.1554528 -92692.655
                   1212.11667 101764.262 -92692.679  1188.3567 101764.249 102249.173 -92980.432 1278.87067  -93150.18 1245.54452
                    102347.12 -194456.93 93881.0362 100575.892 100970.302  -195229.6 94259.3026  -195497.3  94395.724 101101.575
                   -6.8977391 -11879.984 -12.327713 10.8553513 .001412344 10.5967782 578.093918 .023369345 1078.27026 .318190257
                    19164.387 .273893478  11883.567
  26500      .265  .793008275 29079.7538  .41287173  53.862924 .002142922 .274543891 54.1571269 .003643087 .290010942 85514.0513
                   -550.16591 6105.11991 85514.0106 -539.38078 6105.17623 6301.81768 85687.9628 -568.12167 85747.2342 -703.27813
                   6274.79446 79408.8344 -86053.391 6644.55701 6869.93936 79386.1451 -86256.084 79472.4398 -86450.512 6978.07259
                   28.1604026 5392.56468 -20.319245 10.9670891 .001431033 10.8618496 578.207064 .023389249 1078.53891  .31989706
                   19417.9558 .276754536 -5393.8078
  27000       .27  .108246958  69185.463 .610473567 11.6566027 .005099714 81.9960616 11.7758858 .005559833 82.8674493   39781.19
                   -848.71582 -105508.81 39781.2394 -832.08026 -105508.83 -105967.16 39942.2908 -894.92756 39984.2638 -868.80679
                   -106067.98  145290.07  -40613.32 -104676.75 -105072.23 145909.453 -40837.218 146052.244 -40853.071 -105199.17
                    -10.40418 8317.77994 24.7077633 11.2896954 .001469342 11.1035899 578.533856  .02342345 1078.78265 .321398992
                   19937.7521 .277767605 -8320.8026
  27500      .275  .455709473 115418.944 .020994197 89.4478625 .008505764   25.81691  90.157497 .009775871 26.0459047 -110198.92
                   1096.09194  59203.142 -110198.91  1074.6053 59203.0993 59345.5714 -110638.84 1104.10593 -110635.18 1152.04657
                   59465.0839 -169402.01 111273.515  58128.494 58241.4655 -169984.41 111742.942 -170100.26 111787.224 58313.0374
                   -21.347353 -10743.321 4.58194256 11.4673631 .001483142 11.2411685 578.713549  .02343506 1078.92218 .324131589
                    20125.004 .280302012  10746.053
  28000       .28  .546379404 3498.66031 .758549974 5.79500948 .258079E-3 35.1272836 5.74955801 .580226E-3  35.873487 28049.1846
                    190.92478 69058.0485 28049.1295 187.183838 69058.0953 69533.7737  27903.334 198.897972 27938.9154 280.666655
                   69787.7359 -41008.966 -27861.946 68870.9115 69334.8757  -41630.44 -27704.436  -41848.82 -27658.249 69507.0692
                     23.37476 -1870.4706 -27.541786  11.668728  .00151757 11.5705516 578.917675 .023469166 1079.25515 .325069056
                   20592.1261 .282208247 1871.83838
  28500      .285  .040435626 137429.501 .160147956 63.3233449 .010128814 76.3839062 64.1328935 .011262308 77.2839132 92720.1483
                   -1196.1047 -101834.12 92720.1736 -1172.6586  -101834.1 -102291.87 93166.9357 -1249.1859 93310.9755 -1236.5339
                   -102432.29 194554.277 -93892.832 -100661.44 -101042.68 195458.802 -94416.122 195743.261 -94547.509 -101195.75
                   6.35890135 11723.0329 12.6549578 11.9766555 .001543652 11.6937293  579.22927 .023490696 1079.37938 .327678726
                   20946.0329 .283608335 -11726.586
  29000       .29  .753736516 30649.3446 .386672931 53.8893059 .002258374 .264748555 54.3066989 .001416022 .294271794  -85534.99
                   564.792402 -5995.2201  -85534.95 553.720032  -5995.275 -6226.1043 -85774.699 498.834798 -85865.562 438.457287
                   -6320.7212 -79539.675 86088.6703 -6548.9951 -6724.9391 -79548.594 86273.5333  -79544.84 86304.0189 -6759.1784
                   -27.454262  -5536.185 19.6640009 12.0884572 .001561815 11.9588144 579.342552 .023509193 1079.64798 .329387502
                    21192.461 .286474238 5537.20032
  29500      .295  .102470841 71394.9587 .593916184 11.6557089  .00526253 81.9752744 11.8040373 .008433821 83.2399396 -39779.666
                   862.157741 105495.435 -39779.714 845.258634 105495.456 106072.739 -39958.539 942.763414 -40032.029 1070.05106
                   106306.101 -145275.17 40624.9729 104650.197 105129.976 -146031.28 40901.3021 -146338.13 41102.0798  105236.05
                   10.1227882 -8449.5538 -24.370396 12.4110779 .001601149 12.2004804 579.669282 .023544591 1079.89161 .330883332
                   21726.1568 .287483743 8452.58634
  % % % % % %   Final time step,  PLTFIL  dumps plot data to ".PL4" disk file.
  Done dumping plot points to C-like disk file.
  30000       0.3  .463103101 112837.163 .024124228 89.5422029 .008315897  25.850152  90.440519  .00806472 26.1760392 110257.017
                   -1083.7888 -59241.245 110257.007 -1062.5439 -59241.202 -59519.802 110697.669 -1011.2293 110808.694  -1046.374
                   -59613.453 169498.209 -111319.55 -58178.658 -58508.573 170217.471  -111708.9 170422.147 -111855.07 -58567.079
                   21.5198304 10622.4839 -4.9116421 12.5886553 .001614807 12.3380859 579.848813  .02355718 1080.03121 .333622305
                   21911.4822 .290019386 -10625.439

Extrema of output variables follow.   Order and column positioning are the same as for the preceding time-step loop output.
Variable maxima :  52.7980626 371904.679 42.5689911 572.555878 .027370009 1495.42903 .2881554E7 17.0637248 .4029089E7 119495.466
                   112870.452 129266.398  119495.31 1927.65709 129266.295 162192.122 135824.098 28058.3708 153400.622 39109.8725
                   166842.546 219256.416 144081.353 127618.608 169266.435 259213.862 177969.311 282339.128 187975.668  180484.75
                   221.122548 11880.0763 206.322541 12.5886553 .001614807 12.3380859 579.848813  .02355718 1080.03121 .333622305
                   21911.4822 .290019386 19276.5709
Times of maxima :      .02102     .02614      .0238     .02535     .02612     .02062     .02552     .02097     .02086     .03265
                       .00561     .02801     .03265     .02612     .02801     .02805     .03409     .02171     .03287     .02037
                       .02818     .03439     .02535     .02801     .02806     .02073     .02399     .03419     .02416     .02819
                       .02036     .28457      .0238        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .02612
Variable minima :         0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0 -142203.13
                   -112766.37 -154262.45 -142203.07 -1188.3493 -154262.24 -198285.49 -180884.89 -30029.672 -192535.62 -48131.482
                   -195517.72  -246731.6 -119745.59 -154470.04 -197149.77  -293556.7 -136459.49 -319774.96  -160901.9 -205356.02
                   -229.77829  -19284.83 -181.68752        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0 -11883.493
Times of minima :       .1E-4      .1E-4      .1E-4        0.0        0.0        0.0        0.0        0.0        0.0     .02535
                       .01394     .02062     .02535     .28457     .02062     .02074     .02537     .02114     .02552     .02097
                       .02086     .02667     .03265     .02062     .02059     .02675     .03273     .02685     .03286     .02072
                       .02102     .02614     .02445        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0     .28457

Blank card terminating all plot cards.            |BLANK PLOT

  ---- Initial flux of coil  "X0001A"  to  "      "  =  -9.16501639E-02
  ---- Initial flux of coil  "X0001B"  to  "      "  =  -9.37265583E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0001C"  to  "      "  =  9.37357233E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0002A"  to  "      "  =  -7.89653532E-02
  ---- Initial flux of coil  "X0002B"  to  "      "  =  -9.37297823E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0002C"  to  "      "  =  9.37376788E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0003A"  to  "      "  =  -1.09869261E-01
  ---- Initial flux of coil  "X0003B"  to  "      "  =  -6.46392129E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0003C"  to  "      "  =  6.46501998E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0004A"  to  "      "  =  -4.97510778E-02
  ---- Initial flux of coil  "X0004B"  to  "      "  =  -2.58546489E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0004C"  to  "      "  =  2.58596240E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.

Card of names for time-step loop output.          |  9049A 9049B 9049C T_MANAT_MANBT_MANC1_2LTC1_2LTA1_2LTBT_OPOAT_OPOBT_OPOC
Output voltage differences for pairs of A6 names  |-5T_MANAT_MANCT_MANBT_MANAT_MANCT_MANB1_2LTC1_2LTB1_2LTA1_2LTC1_2LTB1_2LTA
Output voltage differences for pairs of A6 names  |-5T_OPOAT_OPOCT_OPOBT_OPOAT_OPOCT_OPOB
Blank card ending requests for output variables.  |BLANK OUTPUT

The data case now ready to be solved is a statistical overvoltage study that involves  NENERG = 50   simulations.
Closing or opening times for  "STATISTICS"  switches are to be varied randomly according to a Normal   distribution.   The following
is a listing of switches that are to have closing or opening times varied randomly.
          Entry    Switch      From        To         Columns 15-24        Columns 25-34       Reference switch number
         number    number       bus       bus          (in seconds)         (in seconds)       (0 implies independence)
              1         7    XX0012    XX0013             0.020000             0.000833               0
              2         8    XX0014    XX0015             0.020000             0.000833               0
              3         9    XX0016    XX0017             0.020000             0.000833               0
In addition to variation of the switching time that is caused by each switch`s own distribution, there is the added random delay
that is the same for all switches.  This added random delay is called "reference angle," and it has a uniform distribution over the
time interval  0.00000000E+00   to  3.60000000E+02   degrees at frequency  6.00000000E+01   (data fields  DEGMIN, DEGMAX, and STATFR
of the  STARTUP file).   However, if  "ITEST"  (columns 9-16 of the  STATISTICS  miscellaneous data card) is positive, the reference
angle is set to zero, and there is no such added random delay.
In the following output, for each simulation there will be a tabulation of switch times that were used, followed by a display of
peak values that occurred during the simulation.  Format for this latter output is identical to that for the extrema of a
conventional (non-statistical) simulation.
Well, almost identical!  Output of the reference angle in degrees has been added at the extreme left in otherwise blank space.

                       XX0013     XX0015     XX0017     TERRA      TERRA      TERRA      TERRA      TERRA      TERRA      9049A
  Reference angle      MEASUC     MEASUB     MEASUA     PRMANA     PRMANB     PRMANC     PROPOA     PROPOB     PROPOC

                       9049B      9049C      T_MANA     T_MANB     T_MANC     1_2LTC     1_2LTA     1_2LTB     T_OPOA     T_OPOB
 

                       T_OPOC     T_MANA     T_MANB     T_MANC     1_2LTC     1_2LTA     1_2LTB     T_OPOA     T_OPOB     T_OPOC
                                  T_MANC     T_MANA     T_MANB     1_2LTB     1_2LTC     1_2LTA     T_OPOC     T_OPOA     T_OPOB

                       XX0012     XX0014     XX0016     TERRA      TERRA      TERRA      TERRA      TERRA      TERRA      XX0013
                       XX0013     XX0015     XX0017     PRMANA     PRMANB     PRMANC     PROPOA     PROPOB     PROPOC     MEASUC

                       XX0015     XX0017     T_MANB
                       MEASUB     MEASUA     TERRA
             Random switching times for simulation number  1  :
                                   7  2.6631773E-02    8  2.8287203E-02    9  2.5762842E-02
             ==== Table dumping for all subsequent restorations.  Time [sec] = 1.75000000E-02

 153.161           84.0055717 377384.959 44.1589359 1191.29276 .028082652 3095.97179 .3767679E7 123.747978  .320469E8 -150480.57
                   112870.452 171946.483 -150480.34 -1952.5914 171946.254  222352.92 -196195.04 95390.3139 -195063.03 129616.822
                   207980.165 -262422.52 150487.087 171964.654 182801.104 -270520.37 198099.125 -300140.62 206492.681 213798.763
                   -289.83715 19426.3985 210.140277 12.3266853  .00157651 12.2907986 1257.20151 .233395517 8432.37059  .17067383
                   21391.8164 .180314736 -19525.914
Times of maxima :      .02718     .03446     .02603     .02637     .03424     .02728     .02662      .0276      .0275     .02637
                       .00561     .02728     .02637     .03424     .02728     .02739     .02649     .02745     .02662      .0276
                        .0275     .02729     .02637     .02728     .02729     .02737     .02647     .02753     .02628     .02705
                       .02718     .03446     .02603        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .03424
             Random switching times for simulation number  2  :
                                   7  3.6287359E-02    8  3.4966930E-02    9  3.7022331E-02

 347.353            44.808016 481253.316 24.5450121 140.084834 .035783057 1503.90903 .1560757E7 89.5436315 .5848114E7 -135830.79
                   112870.452 -154365.59 -135830.64 2204.09868 -154365.34 -200762.67 -184898.88 -93509.969 -188645.94 -110257.89
                   -196374.18 -209316.67 137900.475 -154738.29 -205888.28 -220927.99  177721.25 -226958.08 185987.965 -206960.72
                    211.67904 -21937.487 156.668478 11.7747614 .001647195 11.5981152 173.208071 .222119708 1978.35964 .176533435
                   22351.7839 .163344447 22040.9868
Times of maxima :      .03667     .04277      .0399     .04153     .04294     .03689     .04179     .03726     .03693     .04153
                       .00561     .03689     .04153     .04294     .03689     .03703     .04165     .03859     .04179     .03726
                       .03693     .04294     .04153     .03689     .03686     .04305     .04156     .04316     .04169     .03699
                       .03667     .04277      .0399        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .04294
             Random switching times for simulation number  3  :
                                   7  2.0510918E-02    8  2.0454304E-02    9  2.0835751E-02

  7.8473           54.6603026 323252.477 31.2866735 135.640296  .02385815 129.266327 .2767174E7  48.523128 .1156184E7 -135702.08
                   112870.452 -132475.54 -135702.13 1799.74384 -132475.33 -181775.73 -176246.57 -62474.578 -192204.74  -81164.61
                   -187422.81 -224378.55  137290.01 -132733.76 -179564.75  -262202.8   186387.8 -290577.36 194633.491 -183011.81
                   -233.79543 -17979.223 176.880393 12.5256872 .001568042 12.1814628 326.923785 .096251703 132.745812 .244527744
                   21276.5721 .211818639 17997.4384
Times of maxima :      .02156     .02615     .02427     .02456     .02619     .02112     .02459     .02148      .0212     .02456
                       .00561     .02112     .02456     .02619     .02112     .02127     .02587     .02282     .02459     .02148
                        .0212     .02586     .02456     .02112     .02111     .02599      .0245     .02603     .02463     .02124
                       .02156     .02615     .02427        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .02619
             Random switching times for simulation number  4  :
                                   7  2.4307124E-02    8  2.5684952E-02    9  2.6494674E-02

  114.33           47.0277868 468633.925 45.6448633 129.889111 .034478651 132.354136 .2819354E7  90.688652 .2111599E7 -132794.32
                   112870.452 134048.327 -132794.07 -2163.5525 134048.226 154352.808 -195056.63 -82131.274 -192355.83  -110960.6
                   190286.843 -254251.23 132802.851 134317.182 165272.092 -296515.83 176069.543 -302329.92 191286.799 210516.886
                    216.85891 21647.9543 213.646585 12.2302042 .001675561 12.0941374 334.432781 .181255127 227.514392 .238479007
                   22736.5889  .23249209 -21635.525
Times of maxima :      .03162     .03446     .02679      .0271     .03461     .02839     .02735     .02745     .02828      .0271
                       .00561     .02839      .0271     .03461     .02839     .02851     .02723     .02878     .02735     .02745
                       .02828     .02712      .0271     .02839      .0285     .02722     .02706     .02736     .02696     .02863
                       .03162     .03446     .02679        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .03461
             Random switching times for simulation number  5  :
                                   7  3.0472440E-02    8  3.0787178E-02    9  2.9668878E-02

 217.357           25.0011905 176078.719 12.9923772 110.899002 .012968169 110.499322  415.04259 4.77660117 649.186358 122703.298
                   -112996.98 -122482.02 122703.268 1326.88001 -122481.96 -133835.83  136439.59  18758.977 139946.441 -25465.476
                   -143276.84 220965.116 -123557.79 -121571.98 -137213.99 257330.887 -140037.71  273284.09 -147502.79 -148030.32
                   158.117648 -13269.466 113.984109 12.1456817 .001408472 11.7342397 12.3861976 .012406456  12.059599 .166822182
                   19110.7063  .15155842 13268.8001
Times of maxima :       .0315     .04288      .0376     .03312     .04287     .03582     .03456     .03474     .03589     .03312
                       .03046     .03582     .03312     .04287     .03582     .03597     .03439     .03281     .03456     .03474
                       .03589      .0345     .03312     .03582     .03591     .03446     .03445     .03459      .0332     .03602
                        .0315     .04288      .0376        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .04287
             Random switching times for simulation number  6  :
                                   7  2.6760688E-02    8  2.5282682E-02    9  2.6629403E-02

 123.247           68.7529506 447473.187 68.2647058 130.978461 .033007968 2879.70678 .7151678E7  78.976674 .1230266E8 133349.934
                   112870.452 169734.769 133349.765 -2116.9066 169734.497 199881.786 -187074.03 72348.0182 -196983.45 103548.004
                    199355.53 -275830.46 -135370.95 169708.539  234576.53 -377592.07 -185967.34 -376035.11 -223382.74 279154.289
                   -262.20784  21153.562 -261.27515 12.2387136 .001651471 12.2354336 597.896442 .085988077 2584.66365 .413701834
                   22409.5439 .379962651 -21169.066
Times of maxima :       .0272     .03444     .03053      .0334     .03439     .02736     .02713     .02933      .0275      .0334
                       .00561     .02736      .0334     .03439     .02736     .02737     .02732     .02802     .02713     .02933
                        .0275     .02737      .0334     .02736     .02742     .02735     .03349     .02748     .03221     .02758
                        .0272     .03444     .03053        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .03439
             Random switching times for simulation number  7  :
                                   7  2.4071989E-02    8  2.4538479E-02    9  2.5552532E-02

 96.2967            46.052975 388085.125 61.9642518  2330.2488 .028575671 608.609368 .9081538E7 40.7665364 260414.845 -163889.06
                   112870.452 142710.078 -163888.75 -1969.6567 142710.152 166851.947 -201405.33 -60742.443 -197878.69 74395.0808
                   182451.809 -284488.61 164160.933 142559.384 190347.597  -333981.1 209511.923 -354980.88 210969.832 219000.535
                   214.599569 19699.8763 248.926197 12.4818141 .001588309  12.126375 3316.42688 .081805445 27.0385261 .243079359
                   21552.0504 .244518302 -19696.567
Times of maxima :      .03069     .03447     .02585     .02616     .03445     .02761     .02641     .02729     .02879     .02616
                       .00561     .02761     .02616     .03445     .02761     .02894      .0263     .02784     .02641     .02729
                       .02879     .02619     .02616     .02761     .02895     .02629     .02626     .02643     .02639     .02769
                       .03069     .03447     .02585        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .03445
             Random switching times for simulation number  8  :
                                   7  3.5843943E-02    8  3.6179610E-02    9  3.6813406E-02

 359.271           49.0350797 419078.696 46.7697373 129.311937 .031114629 1998.84971  .183573E7 95.5443108 .8834648E7 -132498.66
                   112870.452 -160186.43  -132498.7 2055.29718 -160186.18 -201574.09 -189413.48 -78571.211 -189468.51  -113892.4
                    -197764.6 -222622.06 134348.917 -160261.07 -212157.88 -242044.95 169809.564 -254806.38 187627.684  -209121.3
                   221.438659 -20471.412  216.26312 11.7831413 .001576615 11.6914679 195.445157 .157276124 3171.57149  .19174563
                    21393.585 .187393328 20552.9718
Times of maxima :      .03619     .04279      .0394     .04123     .04267     .03645     .04137     .03682     .03648     .04123
                       .00561     .03645     .04123     .04267     .03645     .03659     .04122     .03817     .04137     .03682
                       .03648     .04252     .04123     .03645     .03641     .04255     .04118     .04236     .04236     .03658
                       .03619     .04279      .0394        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .04267
             Random switching times for simulation number  9  :
                                   7  3.4936047E-02    8  3.3430356E-02    9  3.5983650E-02

 324.033           44.7045892 435011.168 84.8635562 187.382036 .032171838 1553.15594 282016.405 79.9202765 .7235342E7 -136556.02
                   112870.452 -154962.01 -136555.92 2089.92282 -154961.74 -204961.97 -178276.74 -63236.718 -182959.53 -104164.76
                   -197022.43 -229028.11 138535.871 -154891.25 -202514.05 -267735.64 172011.704 307045.825 191015.349 -243272.56
                   211.434598 -20856.921 291.313502 11.8062441 .001594241 11.7449619 79.5829945 .141904981 2521.29901 .247195241
                   21632.9065 .253609941 20899.2282
Times of maxima :       .0354     .04279     .03851     .04164     .04286     .03554     .04046     .03749     .03579     .04164
                       .00561     .03554     .04164     .04286     .03554     .03569     .04032     .03881     .04046     .03749
                       .03579       .043     .04164     .03554     .03553       .043     .04169     .03686     .04154     .03689
                        .0354     .04279     .03851        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .04286
             Random switching times for simulation number  10  :
                                   7  2.6812938E-02    8  2.7950039E-02    9  2.8177745E-02

 164.471           47.9956495 408829.721 70.2939467 430.339683  .03036149 2032.77986 302363.209 83.4059264 .9572839E7 140168.709
                   112870.452 160572.262  140168.64 -2030.2702 160571.984 207165.744 171321.189  57879.023  183435.28  106412.04
                   198105.336 243176.275 -142128.34  160577.81  208923.92 280082.531 -157864.46 295136.417 -180450.41 210512.127
                   -219.07909 20219.5381 -265.13006 12.1882129 .001608763 12.1478403 42.4758968 .084636108 2866.83954 .259286321
                   21829.7274 .246528167 -20302.702
Times of maxima :      .02728     .03447     .03043     .03357     .03446     .02742     .03238     .02779     .02767     .03357
                       .00561     .02742     .03357     .03446     .02742     .02756     .03222     .02795     .03238     .02779
                       .02767     .03485     .03357     .02742      .0274     .03494     .03085     .03507     .03072     .02755
                       .02728     .03447     .03043        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .03446
             Random switching times for simulation number  11  :
                                   7  3.4947254E-02    8  3.5439276E-02    9  3.6063837E-02

 327.489           46.1711292  467530.32 87.6201313 142.814711 .034500278 1608.04184 .1308027E7 79.0060689 .7858594E7 -135872.76
                   112870.452 -155621.98 -135872.71 2164.23097 -155621.71 -204984.84 -174550.65 -56804.242  -187883.7 -103567.27
                    -197312.3 -227199.38 137940.164 -155641.53 -205036.81 -270510.88 158073.595 -297022.04 171446.453 -215191.01
                   214.874683 -21622.449 296.006979 11.8005789 .001630937 11.7551414 229.678724  .10069313 2870.16342  .26323648
                   22131.1233 .264253307 21642.3097
Times of maxima :      .03542     .04278     .03856     .04169     .04286     .03555      .0404     .03592      .0358     .04169
                       .00561     .03555     .04169     .04286     .03555      .0357     .04033     .03608      .0404     .03592
                        .0358       .043     .04169     .03555     .03554     .04304     .04172     .04292     .04159     .03694
                       .03542     .04278     .03856        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .04286
             Random switching times for simulation number  12  :
                                   7  3.4011027E-02    8  3.5095004E-02    9  3.5489282E-02

 317.798            49.889962 478576.568 69.9006249 131.964582 .035555005   1820.276 192714.738 48.0056796 .4682346E7 -133850.97
                   112870.452 -158128.79 -133850.81 2197.06387 -158128.83 -186317.46 152645.683 47898.7416 -180842.61 -80730.682
                   -195826.15 265980.241 135997.131 -158284.17 -176255.13 332748.047 -177677.38 339388.376 191991.805 -186822.99
                   -223.36061 -21876.393 264.387263 11.8386224 .001643751 11.8631863 23.1066214 .107060686  297.16659 .348639476
                   22305.0386 .322817608 21970.6387
Times of maxima :      .04062     .04279     .03636     .04213     .04284     .03616     .04234     .03499     .03636     .04213
                       .00561     .03616     .04213     .04284     .03616      .0362      .0361     .03575     .04234     .03499
                       .03636     .03611     .04213     .03616     .03472     .03621      .0362     .03598     .04367     .03485
                       .04062     .04279     .03636        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .04284
             Random switching times for simulation number  13  :
                                   7  2.4787045E-02    8  2.3623581E-02    9  2.4010882E-02

 102.234           31.3985022 295564.824 43.0639704 1598.38141 .021937834 117.260921 .7387764E7 130.398491 .2566378E7 -155506.18
                   112870.452 126173.642 -155505.91 -1725.7949 126173.736 186291.992 -203050.55 -93906.359  -197093.4 133054.202
                    191621.23 -221726.75 155840.133 126026.437 164765.785 -234122.53 205791.841 -250083.14  204987.36 166762.365
                   -177.19623 17191.9988 207.518603  12.522155 .001506628 12.0846244 1645.55608  .25713325 224.231169 .172301884
                   20442.9686 .200021633 -17257.949
Times of maxima :      .02511     .03452     .02431     .02462     .03455     .02864     .02487     .02575     .02726     .02462
                       .00561     .02864     .02462     .03455     .02864     .02711     .02476     .02634     .02487     .02575
                       .02726     .02595     .02462     .02864     .02859     .02686     .02472     .02571     .02456     .02873
                       .02511     .03452     .02431        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .03455
             Random switching times for simulation number  14  :
                                   7  2.2947872E-02    8  2.2759117E-02    9  2.2156484E-02

 47.6644            14.301209 205031.403 18.9951614 108.451147 .015058779 114.891376 1207.66766 25.7919553 2273.39701 -121341.55
                   112870.452 124892.481 -121341.51 -1429.8392 124892.405 147203.493 -140972.63 -45648.103 -150688.31 -59174.479
                   163263.672 -214732.34 122210.808 124007.217 154058.414 -235361.45 135345.977 -247422.18 156999.873 165488.909
                   -119.58766 14318.9177 137.822935 12.5106162 .001457749 12.0883497 13.1201143 .052018108 13.1619872 .149512817
                   19779.3866  .14928105 -14298.392
Times of maxima :      .02515     .03454      .0227     .02553     .03454     .02681     .02437     .02313     .02694     .02553
                       .00561     .02681     .02553     .03454     .02681     .02689      .0243     .02445     .02437     .02313
                       .02694     .02682     .02553     .02681     .02683     .02688     .02424     .02703     .02409     .02698
                       .02515     .03454      .0227        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .03454
             Random switching times for simulation number  15  :
                                   7  3.3773989E-02    8  3.4902520E-02    9  3.4909683E-02

 317.735           48.8405261  482172.46 77.7069434 121.083905 .035492858  803.03616 .7716063E7 39.3974497  .227916E7 -128213.86
                   112870.452  -145388.5 -128214.02 2195.14292 -145388.34 -172443.38 189767.286 58948.2282 197246.086 -73135.185
                   190780.587 256505.301 130368.082 -145439.39 -178052.48 313668.282 -162569.58 367137.705 182778.126  -224136.7
                   -220.99893 -21958.426 278.759652 11.8588415 .001647841 11.7526688 1667.79941 .096589903 261.906006 .286566274
                   22360.6363 .295528757 21951.4292
Times of maxima :      .04006     .04278      .0374     .04205     .04289     .03558     .03553     .03475     .04312     .04205
                       .00561     .03558     .04205     .04289     .03558     .03593     .03555     .03707     .03553     .03475
                       .04312     .03553     .04205     .03558     .03592     .03563     .03558     .03577     .04181      .0358
                       .04006     .04278      .0374        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .04289
             Random switching times for simulation number  16  :
                                   7  2.0296431E-02    8  2.1781287E-02    9  1.9250479E-02

  13.147           59.1732701 171326.437 40.7293061 131.311572 .012612844 1520.51657 18877.6569 46.1164066 .1431311E8  -133519.2
                   112870.452 -154567.17 -133519.23 1308.57562 -154566.92 -199914.78 -160295.79 -53950.742  -176576.7 -79126.151
                   -200266.61 -228984.36  134544.95  -154575.7 -182404.11 -258201.71 165896.455 -300885.54 174527.619 -183614.62
                   243.255565 -13089.173 201.815029 12.5471397  .00146389  12.294998 14.2560437 .076494763  3559.4775 .252843484
                   19862.6725 .211676316 13085.7562
Times of maxima :      .02072     .02624     .02151     .02434     .02633      .0209     .02584     .02238     .02101     .02434
                       .00561      .0209     .02434     .02633      .0209     .02091     .02566     .02107     .02584     .02238
                       .02101     .02564     .02434      .0209     .02082     .02578     .02426     .02585     .02411     .02112
                       .02072     .02624     .02151        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .02633
             Random switching times for simulation number  17  :
                                   7  3.3906177E-02    8  3.2324400E-02    9  3.1613981E-02

 272.868            53.813729 334670.654 37.8888807 821.340059 .024648945 244.573537 .3761344E7 81.6397858 .1588253E8 145636.049
                   112870.452 -137422.97 145635.786 1829.32759 -137422.98 -207716.61 196832.911 -82520.949 195045.182 105279.361
                   -200972.28 244974.892 -145640.44 -136978.68 -160271.89 282531.002 -196944.79 273016.618 -193948.26 -177119.14
                   231.977863 -18294.006 -194.65066 12.1408594 .001494203 11.7056854 572.349384 .178902474 3751.37382 .182087399
                   20274.6759 .201858981 18293.2759
Times of maxima :      .03438     .04283     .03215     .03222     .04264     .03467     .03247     .03396     .03475     .03222
                       .00561     .03467     .03222     .04264     .03467     .03457     .03236     .03467     .03247     .03396
                       .03475     .03464     .03222     .03467     .03599     .03463     .03232      .0348     .03245     .03615
                       .03438     .04283     .03215        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .04264
             Random switching times for simulation number  18  :
                                   7  3.5634091E-02    8  3.5263235E-02    9  3.6429263E-02

 347.774           47.5462833 473956.145 27.6447116 133.457147 .034954518 1963.15758  681625.13 115.266753 .8673508E7  -134605.8
                   112870.452 -159778.87 -134605.63 2178.43182 -159778.61 -204511.59 -182627.15 -95962.848 -185967.81 -125096.26
                   -197690.07 -206822.97 136491.799 -159947.64 -209948.25 -209915.45 177763.395 -223394.42 186749.042 -210051.15
                   218.051103 -21770.534 166.266989 11.7841642 .001638285 11.7028706 73.8438821  .25962882 2821.68733 .176591822
                   22230.7827 .172157271 21784.3182
Times of maxima :      .03605     .04278     .03731     .04087      .0425     .03624     .04115     .03814     .03649     .04087
                       .00561     .03624     .04087      .0425     .03624     .03638     .04098     .03795     .04115     .03814
                       .03649     .04359     .04087     .03624     .03621     .04218     .04095     .04334     .04107     .03635
                       .03605     .04278     .03731        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3      .0425
             Random switching times for simulation number  19  :
                                   7  3.6944012E-02    8  3.7046471E-02    9  3.7076380E-02

 357.809           55.8239457 332038.021 34.8994843 590.327253 .024408661 544.177706 .2360533E7 53.8710743 .3496427E7 -142453.42
                   112870.452 -141801.74 -142453.44 1820.38936 -141801.52 -190919.82 -180957.51  -47014.65 -191019.48  -85520.48
                   -194295.99 -234115.28 144008.727 -141993.78 -187335.67 -282505.55 184203.828 -305879.23 186459.353 -193818.13
                   -236.27092  -18221.91 186.814037  11.804934 .001488699 11.4887645 399.769645 .057115729 602.236324 .290955535
                   20200.0836 .245703236 18203.8936
Times of maxima :      .03796     .04284     .04057       .041     .04265     .03755     .04099     .03791     .03744       .041
                       .00561     .03755       .041     .04265     .03755     .03765     .04232     .03924     .04099     .03791
                       .03744     .04234       .041     .03755     .03748     .04239     .04092     .04248     .04105     .03767
                       .03796     .04284     .04057        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .04265
             Random switching times for simulation number  20  :
                                   7  3.2785127E-02    8  3.3016222E-02    9  3.3544455E-02

 278.724           24.6037489 401599.781 63.9022062 2044.25816  .02971618 150.774135  .131238E8 104.602814 .2861263E7 160702.411
                   112870.452 -135995.11  160702.14 2008.57846 -135995.22 -163092.42 207338.634 79430.2163 199728.618 -119169.19
                     -192477. 259704.711 -160920.77 -135818.57 -183397.04 281943.723 -215589.69 293609.547 -225930.19 -202353.42
                   -156.85582 -20039.955 -252.78886 12.1102648 .001558353 11.7236551 4269.76905 .178511317 384.800564 .164350618
                   21145.6433 .183277416 20085.7846
Times of maxima :      .03869     .04283     .03385     .03416     .04294     .03561      .0344     .03527     .03679     .03416
                       .00561     .03561     .03416     .04294     .03561     .03667      .0343     .03583      .0344     .03527
                       .03679     .03418     .03416     .03561     .03694     .03428     .03409     .03442     .03409     .03569
                       .03869     .04283     .03385        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .04294
             Random switching times for simulation number  21  :
                                   7  3.8187621E-02    8  3.7570178E-02    9  3.5877020E-02

 355.528           36.3856575 270316.568 24.5826262 130.709734 .020014326 105.247853 .1862905E7 43.3489871 1183.38118 -133212.79
                   112870.452 -119536.03  -133212.9 1648.40073 -119536.06 -144052.21 -166550.93 -55622.587 -189549.42 -76715.265
                   -150379.68 -218735.06 134824.974 -118871.39 -129840.54  -234649.6 141245.937 -249284.02 163479.404 137961.257
                   -190.75025 -16441.307 -156.78848 11.7910956 .001436187 11.3871449 171.458405 .128596079 12.3837066 .179490462
                   19487.2279 .184586511 16484.0073
Times of maxima :      .04073     .04283     .04539     .04222     .04301     .05261     .04201     .03746      .0527     .04222
                       .00561     .05261     .04222     .04301     .05261     .05258     .04209     .03895     .04201     .03746
                        .0527     .04357     .04222     .05261     .05253     .04354     .04212      .0437     .04198     .04373
                       .04073     .04283     .04539        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .04301
             Random switching times for simulation number  22  :
                                   7  2.1848780E-02    8  2.2237140E-02    9  2.1667005E-02

 41.5695           27.2652956 156505.813 15.4095818 119.656067  .01156353 105.422499 43039.7842 45.3764159 817.760641  -127455.7
                   113313.947 -119635.18 -127455.82 -1252.9609  -119635.2 -139390.85 -155983.09 -55697.835 -177181.85 78488.7491
                   145587.458 -221521.51 128570.612 -118614.06 149492.915 -237747.45 169881.229 -247122.98 175610.544 161701.767
                   -165.12206 12510.2283 -124.13534 12.5171372 .001452425  12.106352 14.5981482 .102056271 12.5349909 .157824747
                   19707.0363 .155561585 -12529.609
Times of maxima :      .02277     .03456     .02602     .02588     .03466     .03623     .02567      .0234     .02614     .02588
                       .02224     .03623     .02588     .03466     .03623     .03624     .02581     .02412     .02567      .0234
                       .02614     .02589     .02588     .03623     .02757     .02583     .02582     .02599      .0257     .02744
                       .02277     .03456     .02602        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .03466
             Random switching times for simulation number  23  :
                                   7  3.0564187E-02    8  3.2100785E-02    9  3.1713235E-02

 257.951           30.1775893 311070.707 41.3773121 1341.37813 .022914794 674.931307 .4104891E7  101.75125 .3274998E7 152367.748
                   112870.452 -143634.21 152367.531 1763.80389 -143634.22 -184029.38 188754.306 -85602.075 195553.559 117533.641
                   -193665.55 229650.038 -152456.28 -143360.73 -198953.03 257915.829 -204708.17 277993.899 -226294.25 -206243.87
                    173.71698 -17637.197 -203.41414 12.1871768 .001474723 11.7733539 283.303682 .205510885 545.511083 .194038764
                   20010.1489 .182375526 17638.0389
Times of maxima :      .03463     .04284     .03186     .03233     .04255     .03637     .03258      .0327     .03497     .03233
                       .00561     .03637     .03233     .04255     .03637     .03635     .03244     .03341     .03258      .0327
                       .03497     .03369     .03233     .03637     .03632     .03503     .03242     .03488     .03215       .035
                       .03463     .04284     .03186        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .04255
             Random switching times for simulation number  24  :
                                   7  2.3446995E-02    8  2.3884675E-02    9  2.2739176E-02

 93.9398           17.6720908 323538.062 29.1917451 121.123702 .023946405 129.266799 140004.872 42.8285142 475582.101 -128235.19
                   112870.452 132475.606 -128235.09 -1803.0695 132475.574 167203.221 -171317.98 -59447.641 -179570.13 76253.3305
                    185329.03 -216108.81 128508.243 132094.404 165734.642 -235643.21  171071.87 -240850.28 175737.479 175591.195
                   132.936416 17987.1638 170.855919 12.5020329 .001528498 12.0893175 18.8819813 .098881239 52.9216221 .151098441
                   20739.9498 .158642226 -18030.695
Times of maxima :      .02788     .03449     .02328     .02474     .03463     .02739     .02359     .02447     .02752     .02474
                       .00561     .02739     .02474     .03463     .02739     .02737     .02349     .02505     .02359     .02447
                       .02752     .02613     .02474     .02739     .02741     .02609     .02344     .02625     .02358     .02747
                       .02788     .03449     .02328        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .03463
             Random switching times for simulation number  25  :
                                   7  2.4611113E-02    8  2.4784854E-02    9  2.5454302E-02

 95.9071           26.6357858 410164.531 64.7673155 1825.11391 .030183406 493.778613 .1522229E8 99.0214079 .2136383E7  -158185.5
                   112870.452 141082.958 -158185.18 -2024.3073  141083.03 160949.681 -207333.67 78889.8596   -200676. 115946.291
                   190360.027 -260970.67 158393.879 140974.516 178865.676 -288848.71  202097.07 -303970.27 227502.256 210169.489
                   163.204736 20252.5191 254.494235 12.4448672  .00161117 12.0981461 4508.30049   .1791428 152.107667 .167793621
                   21862.3791 .190108802 -20243.073
Times of maxima :       .0306      .0345     .02571     .02606      .0346     .02751     .02632     .02718      .0287     .02606
                       .00561     .02751     .02606      .0346     .02751     .02857     .02618     .02704     .02632     .02718
                        .0287     .02609     .02606     .02751     .02884     .02619     .02616     .02634       .026      .0276
                        .0306      .0345     .02571        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3      .0346
             Random switching times for simulation number  26  :
                                   7  2.0501821E-02    8  2.0540975E-02    9  2.1063359E-02

 18.1506           47.8101267 313270.718 25.7503976 331.116223 .023167003 127.948852 .1358522E7  56.053248 336328.137 -138715.09
                   112870.452  -131798.7 -138715.15 1773.48384 -131798.51 -184052.43 -179989.09  -71744.36 -188036.47 -87235.389
                   -184224.21 -225929.33 140269.981 -132021.28 -180594.92 -254090.52 190162.759 -273130.06 196240.299 -186791.09
                   -218.65527 -17699.455 160.469304 12.5307735 .001559057 12.1791937 197.930448  .13229183 81.4978331 .217033734
                   21154.5698 .195102384 17734.8384
Times of maxima :      .02152     .02616      .0241     .02455     .02606     .02111     .02456     .02147     .02114     .02455
                       .00561     .02111     .02455     .02606     .02111     .02125     .02587      .0228     .02456     .02147
                       .02114     .02587     .02455     .02111      .0211     .02596     .02449     .02604     .02462     .02118
                       .02152     .02616      .0241        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .02606
             Random switching times for simulation number  27  :
                                   7  2.2711189E-02    8  2.3087341E-02    9  2.2845576E-02

 65.6492           16.2430197 238399.555 32.4304967  123.36494 .017672226 121.426955 636647.735 39.1667251 3243.47874 -129416.22
                   112870.452 128395.547 -129416.06 -1548.9519 128395.518 159556.747 -176438.84 -64365.006 -185828.74  72920.719
                   173428.499 -226356.87  130028.34 127744.802 158279.741 -238754.12 155748.559 -267057.43 167922.731 173753.819
                   127.448106 15440.1928 180.084693 12.4945961 .001470966 12.0927372 69.3517117  .10762847 13.4312974 .160196449
                   19958.8105 .177690208 -15489.519
Times of maxima :      .02942     .03453      .0234     .02484     .03457     .02751     .02505     .02457      .0276     .02484
                       .00561     .02751     .02484     .03457     .02751     .02746      .0236     .02512     .02505     .02457
                        .0276     .02626     .02484     .02751     .02749     .02641     .02356     .02638     .02337     .02757
                       .02942     .03453      .0234        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .03457
             Random switching times for simulation number  28  :
                                   7  2.5116882E-02    8  2.4621395E-02    9  2.4790678E-02

  80.481           44.7840987 396479.611 61.3802487 2091.85299 .029382545  325.47159 .1570089E8 81.6394685 227141.211 -161240.26
                   112870.452 138631.782 -161239.92 -1997.2711 138631.576 185645.682 -202080.64 -76363.739 -200890.86 -105279.16
                   -181664.37 -243935.78  161419.12  138393.66 203285.534 -293733.13 207578.769 -362189.24 211243.936 246816.024
                   211.622538 19911.7958 247.750376 12.5241935 .001596511 12.0956949 3594.04579  .17842953 35.2731442 .247865829
                   21663.2959 .266287816 -19972.711
Times of maxima :      .02604     .03447     .02533      .0254     .03434     .02685     .02548     .02693     .03598      .0254
                       .00561     .02685      .0254     .03434     .02685     .02584     .02551     .02708     .02548     .02693
                       .03598      .0258      .0254     .02685     .02583     .02583      .0255     .02567     .02529     .02706
                       .02604     .03447     .02533        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .03434
             Random switching times for simulation number  29  :
                                   7  3.6246622E-02    8  3.6952294E-02    9  3.5738007E-02

 355.666           59.5351446 341736.208 45.2595759 696.388371 .025488758 123768.875 .3638754E7 129.658173 .1816289E8 -143930.83
                   112870.452 -179174.79 -143930.81 1860.23003  -179174.6 -221644.13 -191256.01 -97821.853 -194699.17 -132675.97
                    -201989.2 -236775.11 145656.624  -179183.9 -247030.43 -250943.75 198098.337 271414.012 206507.518 -247154.49
                   243.998247 -18486.109 212.742981 11.8613142 .001497861 15.0695923 806.781557 .237632664  4088.1132 .204124998
                    20324.412 .216956886 18602.3003
Times of maxima :      .03671      .0428     .03984     .04156     .04297     .03687     .04034     .03724      .0371     .04156
                       .00561     .03687     .04156     .04297     .03687     .03699     .04161     .03856     .04034     .03724
                        .0371     .04291     .04156     .03687     .03683     .04281     .04152     .03665     .04136     .03669
                       .03671      .0428     .03984        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .04297
             Random switching times for simulation number  30  :
                                   7  2.5274167E-02    8  2.4042417E-02    9  2.4775682E-02

 90.8165           46.6993952  340225.73  49.714028  1446.5468  .02527334 830.410356 .2053189E8 97.3551783  .275948E7 -153665.78
                   112870.452 145758.179  -153665.5 -1852.3525 145758.118 171877.796 -209273.84 97838.3702 -203035.33 114966.641
                   192182.449 -267220.44 154022.432 145361.723 204598.102 -266123.83 206635.281 -316726.46 211475.925 211709.556
                   -216.10043 18445.2089 -222.96643 12.4741434 .001542566 12.1118513 3602.27807 .281268693 257.792632 .188844885
                     20930.86  .23281192 -18523.525
Times of maxima :      .02582     .03446     .03037     .02539     .03435     .02594     .02564      .0263     .02613     .02539
                       .00561     .02594     .02539     .03435     .02594     .02609     .02547     .02645     .02564      .0263
                       .02613     .02594     .02539     .02594     .02587     .02583     .02535     .02568     .02528     .02722
                       .02582     .03446     .03037        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .03435
             Random switching times for simulation number  31  :
                                   7  3.4892673E-02    8  3.5324139E-02    9  3.5003334E-02

  333.07           71.3262902 471734.952 86.6518932 555.535604 .034801482 2522.50549 304020.207 36.7983475 .1107198E8 141962.685
                   112870.452 -165973.24 141962.489 2173.65784  -165973.4 -206156.37 169481.552 41965.3709 -183473.92 -70681.616
                    -198793.8 279900.628  -141922.5 -166010.78 -200828.29 373256.317 -198508.18 377736.178 -225727.33 -214510.56
                   -267.06982  -21719.46 294.366936 11.8727377 .001635824  11.926974 42.2182657 .047326054 3509.45918 .426101311
                   22197.4774 .365435605 21736.5784
Times of maxima :      .04014     .04278     .03612      .0356     .04273     .03568     .04183     .03585     .03537      .0356
                       .00561     .03568      .0356     .04273     .03568      .0356     .03563     .03627     .04183     .03585
                       .03537      .0356      .0356     .03568      .0356     .03562      .0357     .03576     .03584     .03714
                       .04014     .04278     .03612        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .04273
             Random switching times for simulation number  32  :
                                   7  2.9717668E-02    8  2.9881528E-02    9  3.0327005E-02

 228.378           41.4269115 196738.827 26.1704085 262.326733 .014516696 120.974899 .1997599E7 23.0704469 1153.41529 137689.903
                   112870.452 -128156.34 137689.977 -1403.8677  -128156.3 138753.155 178335.625 39647.8791 189949.502 55965.4908
                     149997.3 236466.474  -139040.7 -127015.46 -150060.91 274949.037 -180641.52 297419.785 -180809.52 -171294.93
                    203.53602 14026.3618 161.772706 12.1513992 .001431688 11.7657031 182.805611 .039295895 12.4175307 .225068601
                   19425.8155 .204992516 -14038.677
Times of maxima :      .03071     .03456     .03414     .03375      .0346     .03635      .0338     .03068     .04393     .03375
                       .00561     .03635     .03375      .0346     .03635     .04408     .03366     .03201      .0338     .03068
                       .04393     .03504     .03375     .03635      .0365     .03369     .03369     .03384     .03384     .03648
                       .03071     .03456     .03414        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3      .0346
             Random switching times for simulation number  33  :
                                   7  2.9195081E-02    8  2.9973861E-02    9  2.9951107E-02

 196.638           56.8839916 186699.804 32.5254578 597.199739 .013932594 119.628731 .1381906E7  70.886259 139378.996 142550.015
                   112870.452 127441.442 142550.045 -1375.3344 127441.261  177154.87 175553.707 69592.5367 188107.143 98100.9789
                   179554.919 236131.276 -143776.19 127447.576 175228.723 272449.842  -196880.2  293274.28 -203788.77 -187064.01
                   238.503651 13663.8137 -180.34816 12.1794009 .001426624 11.8010836 160.490746 .125236671 28.7880656  .25179464
                   19357.0659 .217471813 -13753.344
Times of maxima :      .03021     .03455      .0328     .03325      .0345      .0298     .03317     .03017     .02982     .03325
                       .00561      .0298     .03325      .0345      .0298     .02995     .03456     .03148     .03317     .03017
                       .02982      .0346     .03325      .0298     .02979     .03464      .0332     .03474     .03308     .03479
                       .03021     .03455      .0328        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3      .0345
             Random switching times for simulation number  34  :
                                   7  3.0213620E-02    8  2.8256848E-02    9  3.1340422E-02

 214.683            27.949066 380642.751 34.0439044 262.596259 .028311185 402.205046 721133.099 83.8884918 .1461224E7 137694.232
                   112870.452 -139759.43 137694.022 -1960.5203 -139759.45 -173924.79 166445.033 -75497.205 186089.801 106719.432
                   -188346.47 223747.678  -139158.8 -138006.12 -192185.32  251935.51 -187562.21 277612.825 -210725.75 -193132.41
                   167.179742 19510.0679  -184.5099 12.1210529  .00157933 11.7537465 36.6618031 .182081505 207.450472 .190425043
                   21430.2681 .172472033 -19605.203
Times of maxima :      .03279     .03445      .0315     .03196     .03446     .03601     .03221     .03234     .03613     .03196
                       .00561     .03601     .03196     .03446     .03601     .03598     .03207     .03306     .03221     .03234
                       .03613     .03461     .03196     .03601     .03596     .03466     .03194      .0345     .03179     .03608
                       .03279     .03445      .0315        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .03446
             Random switching times for simulation number  35  :
                                   7  3.1782212E-02    8  3.2309402E-02    9  3.0820178E-02

  241.01           15.7059366 332359.782 24.9340097 111.964975 .024628102 126.220743 2528.50346  33.848812 2952.31965 123291.669
                   112870.452  -130905.5 123291.577 1828.55397 -130905.43 -154424.89 157217.911 49677.1233 166037.728 67789.7493
                   -170482.38  219916.53 -123466.58 -130516.76  -162570.4  238192.67 -156847.25 244410.465  -164551.4 -170568.47
                   125.323328 -18230.737 -157.90507 12.1368686 .001492416  11.724062 13.3229419  .06494037 13.0100473 .148168532
                   20250.4416 .149616707 18285.5397
Times of maxima :      .03382     .04282     .03137     .03283      .0428     .03548     .03168     .03181     .03563     .03283
                       .00561     .03548     .03283      .0428     .03548     .03548     .03158     .03313     .03168     .03181
                       .03563     .03422     .03283     .03548     .03551     .03421     .03153     .03435     .03276     .03566
                       .03382     .04282     .03137        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3      .0428
             Random switching times for simulation number  36  :
                                   7  3.6378364E-02    8  3.7811086E-02    9  3.5425215E-02

 351.257           73.2696857 242619.261  40.552177 129.248475 .018105937  3092.1529 2171.06809 84.5378444 .2391366E8 -132466.28
                   112870.452 -171907.93 -132466.18  1567.8439  -171907.6 -212008.25 -153248.68 -78813.567 -162128.25 -107131.68
                    -204511.1 -221344.27 133809.033 -171919.22 -193079.45 -242630.95 144967.673  -268082.5 168290.876 -211637.86
                   270.683737  -15576.24 201.375711 11.8141099 .001415704 11.7762308 12.6747802 .132606331 7389.96949 .191470859
                   19209.0908 .173427656  15678.439
Times of maxima :      .03689     .04284     .03761     .04124     .04282     .03698     .04154     .03733     .03722     .04124
                       .00561     .03698     .04124     .04282     .03698     .03709     .04173     .03715     .04154     .03733
                       .03722     .04304     .04124     .03698     .03692     .04341     .04038     .04328     .04022     .03679
                       .03689     .04284     .03761        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .04282
             Random switching times for simulation number  37  :
                                   7  2.6057239E-02    8  2.5722847E-02    9  2.5588186E-02

 121.249           58.9208612 469299.847 50.6711798 1090.06031 .034581645 2888.04318 .1762772E8 115.039935 .1171584E8 -149183.33
                   112870.452 169820.627 -149183.02 -2166.7816 169820.634  201458.04  -203795.6 100078.105 -201751.43 124973.124
                   199088.069 -289304.72 149228.708 169804.927 244526.389 -298881.86 200146.366 -362978.22 207969.817 246473.304
                    -242.7362 21663.3295  -225.1026 12.3568647 .001677006 12.3116286 2577.95532 .287874163 2422.30264  .22591875
                    22756.091 .257601997 -21667.816
Times of maxima :       .0266     .03446     .02965     .02619     .03414     .02674     .02642     .02853     .02691     .02619
                       .00561     .02674     .02619     .03414     .02674     .02664     .02624     .02725     .02642     .02853
                       .02691     .02673     .02619     .02674     .02667     .02662     .02615     .02647     .02609     .02654
                        .0266     .03446     .02965        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .03414
             Random switching times for simulation number  38  :
                                   7  3.3661797E-02    8  3.5804979E-02    9  3.4040980E-02

 324.412           46.8282574 446330.404 66.3604727 1955.53638 .033019603  510.36874 .1086253E8  113.08982 .1905277E8 159691.643
                   112870.452 -141320.32 159691.352 2117.27972  -141320.3 -177428.37 207607.288 -69785.223 198697.897 -123909.35
                   -202383.38 277505.818 -159694.84 -141339.82 -189643.59 321744.921 -239715.34 375103.667 -259380.05 -215938.48
                   -216.39838 -21126.533 -257.60527 12.0555524 .001606916 11.7246024 1844.61549 .186632512 3077.04488 .248869125
                   21804.9341  .23275433 21172.7972
Times of maxima :      .03904     .04277     .03426     .03465     .04268     .03595      .0349     .03578     .03582     .03465
                       .00561     .03595     .03465     .04268     .03595     .03585     .03477     .03591      .0349     .03578
                       .03582     .03471     .03465     .03595     .03743     .03476     .03475     .03453     .03461     .03754
                       .03904     .04277     .03426        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .04268
             Random switching times for simulation number  39  :
                                   7  2.3694835E-02    8  2.3605108E-02    9  2.3554327E-02

 76.2468            27.384312 293552.842 44.6748058 933.461789 .021679508  132.18014 .4548182E7 50.1062654  .188037E7 -147135.18
                   112870.452 133960.158 -147134.89 -1715.6039 133960.086 171479.784 -199577.86  -65703.04 -195762.88  -82478.04
                   189601.393 -229508.17 147340.926 133672.007 186252.245 -273110.01 193830.869 -289594.17 190490.031  191046.38
                   165.482059 17133.3838 211.364155 12.4988213  .00150492 12.0950007 681.014805 .097528872  171.84544 .195215243
                   20419.8272 .204544707 -17156.039
Times of maxima :      .02871     .03449      .0241     .02416     .03437      .0282     .02441     .02452     .02834     .02416
                       .00561      .0282     .02416     .03437      .0282     .02818     .02427     .02584     .02441     .02452
                       .02834     .02696     .02416      .0282     .02696     .02562     .02426     .02573     .02412     .02685
                       .02871     .03449      .0241        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .03437
             Random switching times for simulation number  40  :
                                   7  2.8286299E-02    8  2.6197435E-02    9  2.8895150E-02

 160.149           41.4738768 482006.346 26.7929004 134.015482 .035605583 994.772426 .1163852E7  89.054203 .3674916E7 134887.071
                   112870.452 147943.152 134886.908  -2198.626 147942.925 196636.302  185149.86 87638.4317 187446.133 109956.149
                   194801.362 213894.298 -137018.93 148431.213 199425.079 232999.382 -182851.07  244309.68 -190669.62 202493.858
                   -203.65136 21954.6429 -163.68537 12.1490619 .001691722 11.8912145 147.501963 .195899104 1199.30155 .192592648
                   22955.9761 .174579516  -21986.26
Times of maxima :      .02866     .03442     .03188     .03353     .03474     .02889     .03379     .02925     .02892     .03353
                       .00561     .02889     .03353     .03474     .02889     .02904     .03365     .03059     .03379     .02925
                       .02892     .03495     .03353     .02889     .02887     .03506     .03228     .03517     .03239     .02898
                       .02866     .03442     .03188        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .03474
             Random switching times for simulation number  41  :
                                   7  2.3395573E-02    8  2.3323902E-02    9  2.4924808E-02

 101.023           33.2521963 264034.969 63.0949043 2531.56972 .019554292 342.237319 .1343063E8 49.1570339 .1591088E7 -166070.92
                   112870.452 138879.455  -166070.6 -1629.3462 138879.515 167571.053 -205431.32 -60286.105 -199867.68 -81693.057
                   188737.018 -264924.77 166707.575 138227.514 187695.402 -308052.16 208462.239 -325227.12 210534.722 208039.038
                   182.351848 16249.1529 251.186991  12.579614 .001485006 12.1016364 4485.95454  .08046001 98.7584028 .194089376
                   20149.5584 .204868901 -16293.462
Times of maxima :      .03007     .03453     .02521     .02553     .03447     .02698     .02578     .02589     .02817     .02553
                       .00561     .02698     .02553     .03447     .02698     .02832     .02567     .02721     .02578     .02589
                       .02817     .02556     .02553     .02698     .02832     .02566     .02563      .0258     .02546     .02707
                       .03007     .03453     .02521        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .03447
             Random switching times for simulation number  42  :
                                   7  3.4144450E-02    8  3.4389451E-02    9  3.5240267E-02

 316.438           47.1625014 480320.276 93.0035238 121.629499 .035357381 926.194539 .3821789E7 56.7688116 .5129448E7 -128502.42
                   112870.452 -147038.79 -128502.56 2190.94944 -147038.58 -189041.43 179935.267 65529.3082 195215.359 87790.4376
                   196036.693 247701.132 130446.603 -147141.86 -185472.48 307540.949 166852.917 364169.764 184494.706 -239380.14
                   -217.16929  -21916.21 304.964791 11.8388051 .001646021 11.7531771 645.319047 .126390632  937.52857 .288010563
                    22335.916 .301467474 21909.4944
Times of maxima :      .04178      .0428     .03775     .04102      .0427     .03592     .03591     .03734     .04347     .04102
                       .00561     .03592     .04102      .0427     .03592     .03491     .03595     .03742     .03591     .03734
                       .04347     .03586     .04102     .03592     .03627     .03597     .04093      .0361     .04079     .03614
                       .04178      .0428     .03775        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3      .0427
             Random switching times for simulation number  43  :
                                   7  2.3602292E-02    8  2.3025882E-02    9  2.2874084E-02

  69.164           15.1942313 232240.998 27.6691262  117.28063 .017197256 129.029483 3496.81131 46.9995723 216270.871 -126184.41
                   112870.452 132353.914 -126184.34 -1527.9948 132353.914 168480.959 -168129.46 -67473.708 -175927.17 79880.2224
                   181405.675 -211751.14 126827.223  131678.09 166359.874 -225897.93  167551.99 -227557.21 173158.376 174714.562
                   123.264883 15239.4553 166.340393 12.4892538 .001468045 12.0880295  14.867855 .122617029 28.2596932 .142933476
                   19919.1375 .156013647 -15279.948
Times of maxima :      .02801     .03453     .02342     .02487     .03456     .02752     .02373     .02461     .02765     .02487
                       .00561     .02752     .02487     .03456     .02752     .02749     .02362     .02518     .02373     .02461
                       .02765     .02627     .02487     .02752     .02749     .02621     .02358     .02638     .02481     .02761
                       .02801     .03453     .02342        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .03456
             Random switching times for simulation number  44  :
                                   7  2.4502719E-02    8  2.4199877E-02    9  2.4284886E-02

 75.2216           44.2687746 355105.222 57.1942555 1875.93318 .026216297 254.908783 .1177983E8 67.5140075 616426.632 -158775.33
                   112870.452 137578.591 -158774.99  -1886.592  137578.54 156219.156 -205615.79 -70162.141 -199117.27 95739.0814
                   185766.152 -233350.07 158980.778 137367.654 196083.952 -291000.36 203269.909  -332566.6 206822.924 243248.284
                   -210.40146 18844.2358 239.153205  12.543119 .001556371 12.1015748 2869.13937 .111748858   48.61115 .234394089
                   21118.3677 .240806342  -18865.92
Times of maxima :      .02614      .0345     .02482     .02489     .03473     .02774     .02487     .02701     .02908     .02489
                       .00561     .02774     .02489     .03473     .02774     .02771     .02504     .02659     .02487     .02701
                       .02908     .02625     .02489     .02774     .02658     .02504     .02487     .02516     .02477     .02643
                       .02614      .0345     .02482        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .03473
             Random switching times for simulation number  45  :
                                   7  2.0397781E-02    8  2.0216784E-02    9  2.1040439E-02

  15.039           46.3881336 349962.539 27.3936044  201.24697 .025864989  135.32378 .1300179E7 65.9314605 977343.066 -136767.06
                   112870.452 -135543.91 -136767.11 1873.90885 -135543.71 -186458.07 -182552.87 -76092.563 -187859.93 -94610.353
                    -186877.1 -221961.22 138396.621 -135833.87 -185082.22  -248252.4 188833.922 -266016.27 196627.562 -190871.22
                   -215.37905 -18707.286 165.510134 12.5246879 .001592951 12.1861061 223.880905 .147121448 189.914709 .211941637
                   21614.7088 .191183731 18739.0885
Times of maxima :      .02142     .02614       .024     .02444     .02606       .021     .02443     .02136     .02103     .02444
                       .00561       .021     .02444     .02606       .021     .02114     .02576     .02269     .02443     .02136
                       .02103     .02577     .02444       .021     .02099     .02585     .02439     .02593      .0245     .02108
                       .02142     .02614       .024        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .02606
             Random switching times for simulation number  46  :
                                   7  2.7558953E-02    8  2.8496482E-02    9  2.7174408E-02

  170.06            63.836856 355175.773 56.7154669 546.263471   .0264794 2868.59444 .3079846E7 134.414729 .1750736E8 141831.042
                   112870.452 169619.833 141831.106 -1896.0351 169619.565 219830.731 192842.169 79906.8511 193106.674  135087.68
                   201697.879 239299.326 -143528.73 169624.718 249309.547 -267577.63 -201748.08 -331275.24 -209340.48 260805.267
                   -252.65957 18846.1076 -238.15009  12.219562 .001554337 12.2476393 924.099116 .208550188 3780.82761 .262029966
                   21090.8184 .273447209 -18960.351
Times of maxima :      .02776     .03448      .0283     .03296     .03433     .02817     .03165     .03005     .02841     .03296
                       .00561     .02817     .03296     .03433     .02817      .0283     .03292      .0288     .03165     .03005
                       .02841     .03423     .03296     .02817     .02826     .02814     .03288     .02804     .03279     .02817
                       .02776     .03448      .0283        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .03433
             Random switching times for simulation number  47  :
                                   7  2.4364720E-02    8  2.6285889E-02    9  2.6158434E-02

 108.524           52.5735423 483066.988 60.1792667 988.939978 .035798893 510.659952 .2011724E7  88.734245 .4086953E7 -147866.64
                   112870.452 141324.609  -147866.4 -2204.5863 141324.462 172774.552 -192420.89 -79912.033 -189991.36 109758.444
                   195545.079 -265896.91  147864.15  141537.67 193563.479 -320571.38 210132.521 -331904.45 231862.805  227735.63
                   229.289211 21978.7849 245.314628 12.2959666 .001692335 12.1144661 451.870895 .192979628 542.512145 .273936529
                   22964.2658 .256592565 -22045.863
Times of maxima :      .03126     .03443     .02641     .02676     .03458     .02806     .02667     .02789     .02794     .02676
                       .00561     .02806     .02676     .03458     .02806     .02817     .02687     .02845     .02667     .02789
                       .02794     .02678     .02676     .02806     .02954     .02688     .02673      .0267     .02671      .0283
                       .03126     .03443     .02641        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .03458
             Random switching times for simulation number  48  :
                                   7  2.8364314E-02    8  2.9955475E-02    9  2.8870797E-02

 204.823           44.3418965  188970.22 19.3634718 133.850557  .01402143 1177.26892 261240.242 67.2127448 .8398765E7 134803.854
                   112870.452  150302.08 134803.884 -1379.7121 150301.825  202072.26  175104.14 74578.4517 182471.259  95525.238
                   197562.868  222682.55 -135814.07 150309.755 205061.622 239891.916 -187209.98 265311.667 -194199.84 205863.005
                   -210.57516 13746.6439 -139.15269 12.1515769 .001427871 11.9277226 29.6739138  .15717596 2074.43104 .199039658
                   19373.9201 .175489876 -13797.121
Times of maxima :      .02874     .03454      .0335     .03241     .03479     .02897      .0339     .02934     .02922     .03241
                       .00561     .02897     .03241     .03479     .02897     .02907     .03374     .03066      .0339     .02934
                       .02922     .03502     .03241     .02897     .02893     .03513     .03234     .03525     .03247     .02907
                       .02874     .03454      .0335        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .03479
             Random switching times for simulation number  49  :
                                   7  3.1863932E-02    8  3.4587575E-02    9  3.4449527E-02

 310.239           48.0281696 482662.814 54.9893101 981.460026 .035701974 184.832563 .5914782E7 64.3941359 .1675014E7 147768.435
                   112870.452 -136516.88 147768.162 2201.60005 -136517.02 -160430.57 198739.958 71942.2761 196405.435 -93500.831
                   -188988.58 271233.882 -147769.17  -136758.3 -177675.98 315361.687 -194869.72 324941.349 -206624.79 -214384.84
                    -219.1533 -21969.588   -234.498 11.9264493  .00164852 11.7322894 1434.23204 .134169116 168.360799  .23430783
                   22369.8173 .234513792 22016.0005
Times of maxima :      .03958     .04277     .03471     .03505     .04288      .0365      .0353     .03617     .03623     .03505
                       .00561      .0365     .03505     .04288      .0365     .03646     .03517     .03673      .0353     .03617
                       .03623     .03507     .03505      .0365     .03783     .03517     .03515     .03532     .03495     .03659
                       .03958     .04277     .03471        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .04288
             Random switching times for simulation number  50  :
                                   7  2.3922609E-02    8  2.5883817E-02    9  2.5475224E-02

  111.77           45.8128136 475197.004 64.8294407 2400.80866 .034953645 669.852604 .9651999E7 54.3448664  642382.36 -164659.29
                   112870.452 143563.763 -164658.99 -2178.4046 143563.849 169213.684 -200495.27 -61710.622 -198141.81   85895.73
                   185846.485 -283739.47 164677.583 143638.981 193438.467 -326501.09 213931.782 -345697.06 216612.291 219918.808
                    214.03928 21799.0138 254.616262 12.4983811 .001683668 12.1240039 3529.18471 .093437934 50.9630318 .236160655
                   22846.6469  .23773637 -21784.046
Times of maxima :      .03061     .03444     .02576     .02608     .03439     .02753     .02633     .02721     .02872     .02608
                       .00561     .02753     .02608     .03439     .02753     .02887      .0262     .02776     .02633     .02721
                       .02872     .02611     .02608     .02753     .02886      .0262     .02618     .02635     .02604     .02761
                       .03061     .03444     .02576        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .03439

 MAIN20 dumps OVER12 dice seed  SEEDSV =   2.3257023840000000E+09

Comment card.   Card index = 336.                 |C TENSOES FASE-TERRA
Comment card.   Card index = 337.                 |C                         MODTAB   AINCR  XMAXMX
Comment card.   Card index = 338.                 |C                          25-32   33-40   41-48
MODTAB, AINCR, XMAXMX =      3    0.050   10.000  |STATISTICS DATA                3
Statistical output of  node  voltage   0.1127E+06 |0      112677.T_MANAT_MANBT_MANC

1 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage at node  "T_MANA".   The base voltage for per unit printout is  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        21           1.0500000      1.18310850E+05             0             0          100.000000
        22           1.1000000      1.23944700E+05             3             3           94.000000
        23           1.1500000      1.29578550E+05             6             9           82.000000
        24           1.2000000      1.35212400E+05            10            19           62.000000
        25           1.2500000      1.40846250E+05             9            28           44.000000
        26           1.3000000      1.46480100E+05             6            34           32.000000
        27           1.3500000      1.52113950E+05             5            39           22.000000
        28           1.4000000      1.57747800E+05             3            42           16.000000
        29           1.4500000      1.63381650E+05             5            47            6.000000
        30           1.5000000      1.69015500E+05             3            50             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.25400000E+00     1.25347249E+00
                             Variance = 1.28663265E-02     1.13291383E-02
                   Standard deviation = 1.13429831E-01     1.06438425E-01

2 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage at node  "T_MANB".   The base voltage for per unit printout is  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
         1            .0500000      5.63385000E+03            50            50             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 2.50000000E-02     1.66082386E-02
                             Variance = 7.25043608E-19     6.43340451E-06
                   Standard deviation = 8.51494925E-10     2.53641568E-03

3 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage at node  "T_MANC".   The base voltage for per unit printout is  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        21           1.0500000      1.18310850E+05             0             0          100.000000
        22           1.1000000      1.23944700E+05             3             3           94.000000
        23           1.1500000      1.29578550E+05             5             8           84.000000
        24           1.2000000      1.35212400E+05             7            15           70.000000
        25           1.2500000      1.40846250E+05             8            23           54.000000
        26           1.3000000      1.46480100E+05             9            32           36.000000
        27           1.3500000      1.52113950E+05             3            35           30.000000
        28           1.4000000      1.57747800E+05             4            39           22.000000
        29           1.4500000      1.63381650E+05             4            43           14.000000
        30           1.5000000      1.69015500E+05             1            44           12.000000
        31           1.5500000      1.74649350E+05             5            49            2.000000
        32           1.6000000      1.80283200E+05             1            50             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.28400000E+00     1.28034696E+00
                             Variance = 1.83357143E-02     1.79995901E-02
                   Standard deviation = 1.35409432E-01     1.34162551E-01

4 ) -------------------------------------------------------------------------------------------------------------------------------
  SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY
4 ) -------------------------------------------------------------------------------------------------------------------------------
The following is a distribution of peak overvoltages among all output nodes of the last data card that have the same base voltage.
This distribution is for the maximum of the peaks at all output nodes with  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        21           1.0500000      1.18310850E+05             0             0          100.000000
        22           1.1000000      1.23944700E+05             1             1           98.000000
        23           1.1500000      1.29578550E+05             3             4           92.000000
        24           1.2000000      1.35212400E+05             5             9           82.000000
        25           1.2500000      1.40846250E+05             5            14           72.000000
        26           1.3000000      1.46480100E+05             4            18           64.000000
        27           1.3500000      1.52113950E+05             6            24           52.000000
        28           1.4000000      1.57747800E+05             7            31           38.000000
        29           1.4500000      1.63381650E+05             9            40           20.000000
        30           1.5000000      1.69015500E+05             4            44           12.000000
        31           1.5500000      1.74649350E+05             5            49            2.000000
        32           1.6000000      1.80283200E+05             1            50             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.34100000E+00     1.33679217E+00
                             Variance = 1.63714286E-02     1.55226654E-02
                   Standard deviation = 1.27950883E-01     1.24589989E-01

Statistical output of  node  voltage   0.1127E+06 |0      112677.1_2LTC1_2LTA1_2LTB

5 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage at node  "1_2LTC".   The base voltage for per unit printout is  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        23           1.1500000      1.29578550E+05             0             0          100.000000
        24           1.2000000      1.35212400E+05             1             1           98.000000
        25           1.2500000      1.40846250E+05             2             3           94.000000
        26           1.3000000      1.46480100E+05             1             4           92.000000
        27           1.3500000      1.52113950E+05             1             5           90.000000
        28           1.4000000      1.57747800E+05             3             8           84.000000
        29           1.4500000      1.63381650E+05             4            12           76.000000
        30           1.5000000      1.69015500E+05             4            16           68.000000
        31           1.5500000      1.74649350E+05             6            22           56.000000
        32           1.6000000      1.80283200E+05             2            24           52.000000
        33           1.6500000      1.85917050E+05             4            28           44.000000
        34           1.7000000      1.91550900E+05             5            33           34.000000
        35           1.7500000      1.97184750E+05             1            34           32.000000
        36           1.8000000      2.02818600E+05             6            40           20.000000
        37           1.8500000      2.08452450E+05             6            46            8.000000
        38           1.9000000      2.14086300E+05             1            47            6.000000
        39           1.9500000      2.19720150E+05             0            47            6.000000
        40           2.0000000      2.25354000E+05             3            50             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.60500000E+00     1.60757409E+00
                             Variance = 4.17346939E-02     4.12012945E-02
                   Standard deviation = 2.04290709E-01     2.02981020E-01

6 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage at node  "1_2LTA".   The base voltage for per unit printout is  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        24           1.2000000      1.35212400E+05             0             0          100.000000
        25           1.2500000      1.40846250E+05             1             1           98.000000
        26           1.3000000      1.46480100E+05             1             2           96.000000
        27           1.3500000      1.52113950E+05             0             2           96.000000
        28           1.4000000      1.57747800E+05             4             6           88.000000
        29           1.4500000      1.63381650E+05             1             7           86.000000
        30           1.5000000      1.69015500E+05             3            10           80.000000
        31           1.5500000      1.74649350E+05             4            14           72.000000
        32           1.6000000      1.80283200E+05             8            22           56.000000
        33           1.6500000      1.85917050E+05             5            27           46.000000
        34           1.7000000      1.91550900E+05             5            32           36.000000
        35           1.7500000      1.97184750E+05             5            37           26.000000
        36           1.8000000      2.02818600E+05             5            42           16.000000
        37           1.8500000      2.08452450E+05             7            49            2.000000
        38           1.9000000      2.14086300E+05             1            50             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.62400000E+00     1.62447082E+00
                             Variance = 2.48459184E-02     2.56986845E-02
                   Standard deviation = 1.57625881E-01     1.60308092E-01

7 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage at node  "1_2LTB".   The base voltage for per unit printout is  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
         3            .1500000      1.69015500E+04             0             0          100.000000
         4            .2000000      2.25354000E+04             1             1           98.000000
         5            .2500000      2.81692500E+04             0             1           98.000000
         6            .3000000      3.38031000E+04             0             1           98.000000
         7            .3500000      3.94369500E+04             0             1           98.000000
         8            .4000000      4.50708000E+04             2             3           94.000000
         9            .4500000      5.07046500E+04             4             7           86.000000
        10            .5000000      5.63385000E+04             3            10           80.000000
        11            .5500000      6.19723500E+04             7            17           66.000000
        12            .6000000      6.76062000E+04             6            23           54.000000
        13            .6500000      7.32400500E+04             6            29           42.000000
        14            .7000000      7.88739000E+04             6            35           30.000000
        15            .7500000      8.45077500E+04             6            41           18.000000
        16            .8000000      9.01416000E+04             2            43           14.000000
        17            .8500000      9.57754500E+04             3            46            8.000000
        18            .9000000      1.01409300E+05             4            50             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 6.17000000E-01     6.17075973E-01
                             Variance = 2.29959184E-02     2.31595682E-02
                   Standard deviation = 1.51644052E-01     1.52182680E-01

8 ) -------------------------------------------------------------------------------------------------------------------------------
  SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY
8 ) -------------------------------------------------------------------------------------------------------------------------------
The following is a distribution of peak overvoltages among all output nodes of the last data card that have the same base voltage.
This distribution is for the maximum of the peaks at all output nodes with  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        24           1.2000000      1.35212400E+05             0             0          100.000000
        25           1.2500000      1.40846250E+05             1             1           98.000000
        26           1.3000000      1.46480100E+05             0             1           98.000000
        27           1.3500000      1.52113950E+05             1             2           96.000000
        28           1.4000000      1.57747800E+05             2             4           92.000000
        29           1.4500000      1.63381650E+05             0             4           92.000000
        30           1.5000000      1.69015500E+05             2             6           88.000000
        31           1.5500000      1.74649350E+05             2             8           84.000000
        32           1.6000000      1.80283200E+05             3            11           78.000000
        33           1.6500000      1.85917050E+05             2            13           74.000000
        34           1.7000000      1.91550900E+05             6            19           62.000000
        35           1.7500000      1.97184750E+05             3            22           56.000000
        36           1.8000000      2.02818600E+05            10            32           36.000000
        37           1.8500000      2.08452450E+05            13            45           10.000000
        38           1.9000000      2.14086300E+05             2            47            6.000000
        39           1.9500000      2.19720150E+05             0            47            6.000000
        40           2.0000000      2.25354000E+05             3            50             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.71300000E+00     1.71419774E+00
                             Variance = 2.74040816E-02     2.72795480E-02
                   Standard deviation = 1.65541782E-01     1.65165214E-01

Statistical output of  node  voltage   0.1127E+06 |0      112677.T_OPOAT_OPOBT_OPOC

9 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage at node  "T_OPOA".   The base voltage for per unit printout is  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        24           1.2000000      1.35212400E+05             0             0          100.000000
        25           1.2500000      1.40846250E+05             1             1           98.000000
        26           1.3000000      1.46480100E+05             0             1           98.000000
        27           1.3500000      1.52113950E+05             1             2           96.000000
        28           1.4000000      1.57747800E+05             0             2           96.000000
        29           1.4500000      1.63381650E+05             1             3           94.000000
        30           1.5000000      1.69015500E+05             1             4           92.000000
        31           1.5500000      1.74649350E+05             0             4           92.000000
        32           1.6000000      1.80283200E+05             4             8           84.000000
        33           1.6500000      1.85917050E+05             6            14           72.000000
        34           1.7000000      1.91550900E+05            13            27           46.000000
        35           1.7500000      1.97184750E+05            12            39           22.000000
        36           1.8000000      2.02818600E+05            10            49            2.000000
        37           1.8500000      2.08452450E+05             1            50             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.67100000E+00     1.67090063E+00
                             Variance = 1.29428571E-02     1.22997870E-02
                   Standard deviation = 1.13766679E-01     1.10904405E-01

10 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage at node  "T_OPOB".   The base voltage for per unit printout is  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
         4            .2000000      2.25354000E+04             0             0          100.000000
         5            .2500000      2.81692500E+04             1             1           98.000000
         6            .3000000      3.38031000E+04             0             1           98.000000
         7            .3500000      3.94369500E+04             0             1           98.000000
         8            .4000000      4.50708000E+04             0             1           98.000000
         9            .4500000      5.07046500E+04             0             1           98.000000
        10            .5000000      5.63385000E+04             1             2           96.000000
        11            .5500000      6.19723500E+04             1             3           94.000000
        12            .6000000      6.76062000E+04             0             3           94.000000
        13            .6500000      7.32400500E+04             4             7           86.000000
        14            .7000000      7.88739000E+04             4            11           78.000000
        15            .7500000      8.45077500E+04             6            17           66.000000
        16            .8000000      9.01416000E+04             4            21           58.000000
        17            .8500000      9.57754500E+04             4            25           50.000000
        18            .9000000      1.01409300E+05             1            26           48.000000
        19            .9500000      1.07043150E+05             7            33           34.000000
        20           1.0000000      1.12677000E+05             5            38           24.000000
        21           1.0500000      1.18310850E+05             4            42           16.000000
        22           1.1000000      1.23944700E+05             2            44           12.000000
        23           1.1500000      1.29578550E+05             2            46            8.000000
        24           1.2000000      1.35212400E+05             4            50             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 8.52000000E-01     8.53578417E-01
                             Variance = 4.07357143E-02     4.04191120E-02
                   Standard deviation = 2.01830905E-01     2.01045050E-01

11 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage at node  "T_OPOC".   The base voltage for per unit printout is  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        25           1.2500000      1.40846250E+05             0             0          100.000000
        26           1.3000000      1.46480100E+05             2             2           96.000000
        27           1.3500000      1.52113950E+05             2             4           92.000000
        28           1.4000000      1.57747800E+05             0             4           92.000000
        29           1.4500000      1.63381650E+05             1             5           90.000000
        30           1.5000000      1.69015500E+05             0             5           90.000000
        31           1.5500000      1.74649350E+05             2             7           86.000000
        32           1.6000000      1.80283200E+05             1             8           84.000000
        33           1.6500000      1.85917050E+05             7            15           70.000000
        34           1.7000000      1.91550900E+05             9            24           52.000000
        35           1.7500000      1.97184750E+05            11            35           30.000000
        36           1.8000000      2.02818600E+05            13            48            4.000000
        37           1.8500000      2.08452450E+05             2            50             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.66800000E+00     1.67015107E+00
                             Variance = 1.83683673E-02     1.76022679E-02
                   Standard deviation = 1.35529950E-01     1.32673539E-01

12 ) -------------------------------------------------------------------------------------------------------------------------------
  SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY
12 ) -------------------------------------------------------------------------------------------------------------------------------
The following is a distribution of peak overvoltages among all output nodes of the last data card that have the same base voltage.
This distribution is for the maximum of the peaks at all output nodes with  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        25           1.2500000      1.40846250E+05             0             0          100.000000
        26           1.3000000      1.46480100E+05             1             1           98.000000
        27           1.3500000      1.52113950E+05             0             1           98.000000
        28           1.4000000      1.57747800E+05             0             1           98.000000
        29           1.4500000      1.63381650E+05             1             2           96.000000
        30           1.5000000      1.69015500E+05             0             2           96.000000
        31           1.5500000      1.74649350E+05             1             3           94.000000
        32           1.6000000      1.80283200E+05             1             4           92.000000
        33           1.6500000      1.85917050E+05             3             7           86.000000
        34           1.7000000      1.91550900E+05             6            13           74.000000
        35           1.7500000      1.97184750E+05            13            26           48.000000
        36           1.8000000      2.02818600E+05            21            47            6.000000
        37           1.8500000      2.08452450E+05             3            50             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.71800000E+00     1.71864955E+00
                             Variance = 9.79693878E-03     9.56978051E-03
                   Standard deviation = 9.89794866E-02     9.78252550E-02

Comment card.   Card index = 343.                 |C
MODTAB, AINCR, XMAXMX =      3    0.050   10.000  |STATISTICS DATA                3
Statistical output of branch voltage   0.1952E+06 |-1     195161.T_MANAT_MANBT_MANBT_MANCT_MANCT_MANA

13 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage  for branch  "T_MANA"  to  "T_MANB".   Base voltage  for per unit output = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        12            .6000000      1.17096600E+05             0             0          100.000000
        13            .6500000      1.26854650E+05             4             4           92.000000
        14            .7000000      1.36612700E+05            14            18           64.000000
        15            .7500000      1.46370750E+05            16            34           32.000000
        16            .8000000      1.56128800E+05             8            42           16.000000
        17            .8500000      1.65886850E+05             7            49            2.000000
        18            .9000000      1.75644900E+05             1            50             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 7.28000000E-01     7.28646238E-01
                             Variance = 3.81734694E-03     3.53213019E-03
                   Standard deviation = 6.17846821E-02     5.94317272E-02

14 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage  for branch  "T_MANB"  to  "T_MANC".   Base voltage  for per unit output = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        12            .6000000      1.17096600E+05             0             0          100.000000
        13            .6500000      1.26854650E+05             5             5           90.000000
        14            .7000000      1.36612700E+05            12            17           66.000000
        15            .7500000      1.46370750E+05            15            32           36.000000
        16            .8000000      1.56128800E+05             7            39           22.000000
        17            .8500000      1.65886850E+05             4            43           14.000000
        18            .9000000      1.75644900E+05             6            49            2.000000
        19            .9500000      1.85402950E+05             1            50             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 7.40000000E-01     7.38358564E-01
                             Variance = 6.14795918E-03     6.16327558E-03
                   Standard deviation = 7.84089229E-02     7.85065321E-02

15 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage  for branch  "T_MANC"  to  "T_MANA".   Base voltage  for per unit output = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        21           1.0500000      2.04919050E+05             0             0          100.000000
        22           1.1000000      2.14677100E+05             4             4           92.000000
        23           1.1500000      2.24435150E+05            13            17           66.000000
        24           1.2000000      2.34193200E+05             9            26           48.000000
        25           1.2500000      2.43951250E+05             6            32           36.000000
        26           1.3000000      2.53709300E+05             2            34           32.000000
        27           1.3500000      2.63467350E+05             5            39           22.000000
        28           1.4000000      2.73225400E+05             5            44           12.000000
        29           1.4500000      2.82983450E+05             3            47            6.000000
        30           1.5000000      2.92741500E+05             3            50             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.23200000E+00     1.23228409E+00
                             Variance = 1.45928571E-02     1.37838339E-02
                   Standard deviation = 1.20800899E-01     1.17404574E-01

16 ) -------------------------------------------------------------------------------------------------------------------------------
  SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY
16 ) -------------------------------------------------------------------------------------------------------------------------------
A distribution of peak values among all output branches of the last data card that have the same base value follows.  This
statistical distribution is for the maximum of the peaks at all of these output branches having base  voltage  = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        21           1.0500000      2.04919050E+05             0             0          100.000000
        22           1.1000000      2.14677100E+05             4             4           92.000000
        23           1.1500000      2.24435150E+05            13            17           66.000000
        24           1.2000000      2.34193200E+05             9            26           48.000000
        25           1.2500000      2.43951250E+05             6            32           36.000000
        26           1.3000000      2.53709300E+05             2            34           32.000000
        27           1.3500000      2.63467350E+05             5            39           22.000000
        28           1.4000000      2.73225400E+05             5            44           12.000000
        29           1.4500000      2.82983450E+05             3            47            6.000000
        30           1.5000000      2.92741500E+05             3            50             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.23200000E+00     1.23228409E+00
                             Variance = 1.45928571E-02     1.37838339E-02
                   Standard deviation = 1.20800899E-01     1.17404574E-01

Statistical output of branch voltage   0.1952E+06 |-1     195161.1_2LTC1_2LTA1_2LTA1_2LTB1_2LTB1_2LTC

17 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage  for branch  "1_2LTC"  to  "1_2LTA".   Base voltage  for per unit output = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        21           1.0500000      2.04919050E+05             0             0          100.000000
        22           1.1000000      2.14677100E+05             1             1           98.000000
        23           1.1500000      2.24435150E+05             1             2           96.000000
        24           1.2000000      2.34193200E+05             3             5           90.000000
        25           1.2500000      2.43951250E+05             9            14           72.000000
        26           1.3000000      2.53709300E+05             3            17           66.000000
        27           1.3500000      2.63467350E+05             5            22           56.000000
        28           1.4000000      2.73225400E+05             7            29           42.000000
        29           1.4500000      2.82983450E+05             5            34           32.000000
        30           1.5000000      2.92741500E+05             2            36           28.000000
        31           1.5500000      3.02499550E+05             3            39           22.000000
        32           1.6000000      3.12257600E+05             2            41           18.000000
        33           1.6500000      3.22015650E+05             4            45           10.000000
        34           1.7000000      3.31773700E+05             1            46            8.000000
        35           1.7500000      3.41531750E+05             2            48            4.000000
        36           1.8000000      3.51289800E+05             0            48            4.000000
        37           1.8500000      3.61047850E+05             0            48            4.000000
        38           1.9000000      3.70805900E+05             0            48            4.000000
        39           1.9500000      3.80563950E+05             2            50             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.40200000E+00     1.40393736E+00
                             Variance = 3.77765306E-02     3.74421878E-02
                   Standard deviation = 1.94361855E-01     1.93499839E-01

18 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage  for branch  "1_2LTA"  to  "1_2LTB".   Base voltage  for per unit output = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        13            .6500000      1.26854650E+05             0             0          100.000000
        14            .7000000      1.36612700E+05             1             1           98.000000
        15            .7500000      1.46370750E+05             3             4           92.000000
        16            .8000000      1.56128800E+05             1             5           90.000000
        17            .8500000      1.65886850E+05             4             9           82.000000
        18            .9000000      1.75644900E+05             7            16           68.000000
        19            .9500000      1.85402950E+05             7            23           54.000000
        20           1.0000000      1.95161000E+05             8            31           38.000000
        21           1.0500000      2.04919050E+05            10            41           18.000000
        22           1.1000000      2.14677100E+05             7            48            4.000000
        23           1.1500000      2.24435150E+05             1            49            2.000000
        24           1.2000000      2.34193200E+05             0            49            2.000000
        25           1.2500000      2.43951250E+05             1            50             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 9.49000000E-01     9.45412113E-01
                             Variance = 1.30857143E-02     1.29737870E-02
                   Standard deviation = 1.14392807E-01     1.13902533E-01

19 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage  for branch  "1_2LTB"  to  "1_2LTC".   Base voltage  for per unit output = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        13            .6500000      1.26854650E+05             0             0          100.000000
        14            .7000000      1.36612700E+05             1             1           98.000000
        15            .7500000      1.46370750E+05             1             2           96.000000
        16            .8000000      1.56128800E+05             3             5           90.000000
        17            .8500000      1.65886850E+05             6            11           78.000000
        18            .9000000      1.75644900E+05             2            13           74.000000
        19            .9500000      1.85402950E+05            10            23           54.000000
        20           1.0000000      1.95161000E+05            10            33           34.000000
        21           1.0500000      2.04919050E+05             7            40           20.000000
        22           1.1000000      2.14677100E+05             6            46            8.000000
        23           1.1500000      2.24435150E+05             0            46            8.000000
        24           1.2000000      2.34193200E+05             0            46            8.000000
        25           1.2500000      2.43951250E+05             1            47            6.000000
        26           1.3000000      2.53709300E+05             3            50             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 9.62000000E-01     9.60335796E-01
                             Variance = 1.74295918E-02     1.68660778E-02
                   Standard deviation = 1.32021180E-01     1.29869464E-01

20 ) -------------------------------------------------------------------------------------------------------------------------------
  SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY
20 ) -------------------------------------------------------------------------------------------------------------------------------
A distribution of peak values among all output branches of the last data card that have the same base value follows.  This
statistical distribution is for the maximum of the peaks at all of these output branches having base  voltage  = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        21           1.0500000      2.04919050E+05             0             0          100.000000
        22           1.1000000      2.14677100E+05             1             1           98.000000
        23           1.1500000      2.24435150E+05             1             2           96.000000
        24           1.2000000      2.34193200E+05             3             5           90.000000
        25           1.2500000      2.43951250E+05             9            14           72.000000
        26           1.3000000      2.53709300E+05             3            17           66.000000
        27           1.3500000      2.63467350E+05             5            22           56.000000
        28           1.4000000      2.73225400E+05             7            29           42.000000
        29           1.4500000      2.82983450E+05             5            34           32.000000
        30           1.5000000      2.92741500E+05             2            36           28.000000
        31           1.5500000      3.02499550E+05             3            39           22.000000
        32           1.6000000      3.12257600E+05             2            41           18.000000
        33           1.6500000      3.22015650E+05             4            45           10.000000
        34           1.7000000      3.31773700E+05             1            46            8.000000
        35           1.7500000      3.41531750E+05             2            48            4.000000
        36           1.8000000      3.51289800E+05             0            48            4.000000
        37           1.8500000      3.61047850E+05             0            48            4.000000
        38           1.9000000      3.70805900E+05             0            48            4.000000
        39           1.9500000      3.80563950E+05             2            50             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.40200000E+00     1.40394072E+00
                             Variance = 3.77765306E-02     3.74399357E-02
                   Standard deviation = 1.94361855E-01     1.93494020E-01

Statistical output of branch voltage   0.1952E+06 |-1     195161.T_OPOAT_OPOBT_OPOBT_OPOCT_OPOCT_OPOA

21 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage  for branch  "T_OPOA"  to  "T_OPOB".   Base voltage  for per unit output = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        15            .7500000      1.46370750E+05             0             0          100.000000
        16            .8000000      1.56128800E+05             1             1           98.000000
        17            .8500000      1.65886850E+05             3             4           92.000000
        18            .9000000      1.75644900E+05             6            10           80.000000
        19            .9500000      1.85402950E+05             5            15           70.000000
        20           1.0000000      1.95161000E+05            12            27           46.000000
        21           1.0500000      2.04919050E+05             3            30           40.000000
        22           1.1000000      2.14677100E+05            12            42           16.000000
        23           1.1500000      2.24435150E+05             2            44           12.000000
        24           1.2000000      2.34193200E+05             5            49            2.000000
        25           1.2500000      2.43951250E+05             0            49            2.000000
        26           1.3000000      2.53709300E+05             0            49            2.000000
        27           1.3500000      2.63467350E+05             1            50             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.00500000E+00     1.00326027E+00
                             Variance = 1.28571429E-02     1.25107200E-02
                   Standard deviation = 1.13389342E-01     1.11851330E-01

22 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage  for branch  "T_OPOB"  to  "T_OPOC".   Base voltage  for per unit output = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        14            .7000000      1.36612700E+05             0             0          100.000000
        15            .7500000      1.46370750E+05             1             1           98.000000
        16            .8000000      1.56128800E+05             1             2           96.000000
        17            .8500000      1.65886850E+05             2             4           92.000000
        18            .9000000      1.75644900E+05             6            10           80.000000
        19            .9500000      1.85402950E+05             3            13           74.000000
        20           1.0000000      1.95161000E+05             7            20           60.000000
        21           1.0500000      2.04919050E+05             2            22           56.000000
        22           1.1000000      2.14677100E+05            14            36           28.000000
        23           1.1500000      2.24435150E+05             5            41           18.000000
        24           1.2000000      2.34193200E+05             1            42           16.000000
        25           1.2500000      2.43951250E+05             3            45           10.000000
        26           1.3000000      2.53709300E+05             3            48            4.000000
        27           1.3500000      2.63467350E+05             1            49            2.000000
        28           1.4000000      2.73225400E+05             0            49            2.000000
        29           1.4500000      2.82983450E+05             1            50             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.04300000E+00     1.04485541E+00
                             Variance = 2.17102041E-02     2.19783237E-02
                   Standard deviation = 1.47343829E-01     1.48250881E-01

23 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage  for branch  "T_OPOC"  to  "T_OPOA".   Base voltage  for per unit output = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        22           1.1000000      2.14677100E+05             0             0          100.000000
        23           1.1500000      2.24435150E+05             1             1           98.000000
        24           1.2000000      2.34193200E+05             2             3           94.000000
        25           1.2500000      2.43951250E+05             1             4           92.000000
        26           1.3000000      2.53709300E+05             6            10           80.000000
        27           1.3500000      2.63467350E+05             1            11           78.000000
        28           1.4000000      2.73225400E+05             7            18           64.000000
        29           1.4500000      2.82983450E+05             3            21           58.000000
        30           1.5000000      2.92741500E+05             2            23           54.000000
        31           1.5500000      3.02499550E+05             8            31           38.000000
        32           1.6000000      3.12257600E+05             3            34           32.000000
        33           1.6500000      3.22015650E+05             1            35           30.000000
        34           1.7000000      3.31773700E+05             3            38           24.000000
        35           1.7500000      3.41531750E+05             3            41           18.000000
        36           1.8000000      3.51289800E+05             1            42           16.000000
        37           1.8500000      3.61047850E+05             1            43           14.000000
        38           1.9000000      3.70805900E+05             4            47            6.000000
        39           1.9500000      3.80563950E+05             3            50             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.52300000E+00     1.52018699E+00
                             Variance = 4.95877551E-02     4.94539587E-02
                   Standard deviation = 2.22683082E-01     2.22382461E-01

24 ) -------------------------------------------------------------------------------------------------------------------------------
  SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY
24 ) -------------------------------------------------------------------------------------------------------------------------------
A distribution of peak values among all output branches of the last data card that have the same base value follows.  This
statistical distribution is for the maximum of the peaks at all of these output branches having base  voltage  = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        22           1.1000000      2.14677100E+05             0             0          100.000000
        23           1.1500000      2.24435150E+05             1             1           98.000000
        24           1.2000000      2.34193200E+05             2             3           94.000000
        25           1.2500000      2.43951250E+05             1             4           92.000000
        26           1.3000000      2.53709300E+05             6            10           80.000000
        27           1.3500000      2.63467350E+05             1            11           78.000000
        28           1.4000000      2.73225400E+05             7            18           64.000000
        29           1.4500000      2.82983450E+05             3            21           58.000000
        30           1.5000000      2.92741500E+05             2            23           54.000000
        31           1.5500000      3.02499550E+05             8            31           38.000000
        32           1.6000000      3.12257600E+05             3            34           32.000000
        33           1.6500000      3.22015650E+05             1            35           30.000000
        34           1.7000000      3.31773700E+05             3            38           24.000000
        35           1.7500000      3.41531750E+05             3            41           18.000000
        36           1.8000000      3.51289800E+05             1            42           16.000000
        37           1.8500000      3.61047850E+05             1            43           14.000000
        38           1.9000000      3.70805900E+05             4            47            6.000000
        39           1.9500000      3.80563950E+05             3            50             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.52300000E+00     1.52018699E+00
                             Variance = 4.95877551E-02     4.94539587E-02
                   Standard deviation = 2.22683082E-01     2.22382461E-01

Initialize variables as  "FIND"  begins.          |FIND
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Statistical output of  node  voltage   0.1127E+06 |0      112677.T_MANAT_MANBT_MANC
      Peak extremum of subset has value 1.79174599E+05     This occurred during
      simulation 29  for the variable having names  "T_MANC"  and  "      ".
      This was variable 3  of 3  in the subset;  50  shots were searched.
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Create deterministic data file for shot JP = 29   |DISK
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Initialize variables as  "FIND"  begins.          |RESET
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Exit  FIND  by resuming statistical tabulations.  |QUIT
Comment card.   Card index = 353.                 |C
Initialize variables as  "FIND"  begins.          |FIND
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Statistical output of  node  voltage   0.1127E+06 |0      112677.1_2LTC1_2LTA1_2LTB
      Peak extremum of subset has value 2.22352920E+05     This occurred during
      simulation 1  for the variable having names  "1_2LTC"  and  "      ".
      This was variable 1  of 3  in the subset;  50  shots were searched.
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Create deterministic data file for shot JP = 1    |DISK
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Initialize variables as  "FIND"  begins.          |RESET
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Exit  FIND  by resuming statistical tabulations.  |QUIT
Comment card.   Card index = 359.                 |C
Initialize variables as  "FIND"  begins.          |FIND
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Statistical output of  node  voltage   0.1127E+06 |0      112677.T_OPOAT_OPOBT_OPOC
      Peak extremum of subset has value 2.07980165E+05     This occurred during
      simulation 1  for the variable having names  "T_OPOC"  and  "      ".
      This was variable 3  of 3  in the subset;  50  shots were searched.
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Create deterministic data file for shot JP = 1    |DISK
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Initialize variables as  "FIND"  begins.          |RESET
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Exit  FIND  by resuming statistical tabulations.  |QUIT
Comment card.   Card index = 365.                 |C
Initialize variables as  "FIND"  begins.          |FIND
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Statistical output of branch voltage   0.1952E+06 |-1     195161.T_MANAT_MANBT_MANBT_MANCT_MANCT_MANA
      Peak extremum of subset has value 2.89304723E+05     This occurred during
      simulation 37  for the variable having names  "T_MANC"  and  "T_MANA".
      This was variable 3  of 3  in the subset;  50  shots were searched.
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Create deterministic data file for shot JP = 37   |DISK
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Initialize variables as  "FIND"  begins.          |RESET
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Exit  FIND  by resuming statistical tabulations.  |QUIT
Initialize variables as  "FIND"  begins.          |FIND
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Statistical output of branch voltage   0.1952E+06 |-1     195161.1_2LTC1_2LTA1_2LTA1_2LTB1_2LTB1_2LTC
      Peak extremum of subset has value 3.77592065E+05     This occurred during
      simulation 6  for the variable having names  "1_2LTC"  and  "1_2LTA".
      This was variable 1  of 3  in the subset;  50  shots were searched.
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Create deterministic data file for shot JP = 6    |DISK
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Initialize variables as  "FIND"  begins.          |RESET
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Exit  FIND  by resuming statistical tabulations.  |QUIT
Comment card.   Card index = 376.                 |C
Initialize variables as  "FIND"  begins.          |FIND
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Statistical output of branch voltage   0.1952E+06 |-1     195161.T_OPOAT_OPOBT_OPOBT_OPOCT_OPOCT_OPOA
      Peak extremum of subset has value 3.77736178E+05     This occurred during
      simulation 31  for the variable having names  "T_OPOC"  and  "T_OPOA".
      This was variable 3  of 3  in the subset;  50  shots were searched.
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Create deterministic data file for shot JP = 31   |DISK
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Initialize variables as  "FIND"  begins.          |RESET
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Exit  FIND  by resuming statistical tabulations.  |QUIT
Comment card.   Card index = 382.                 |C
Initialize variables as  "FIND"  begins.          |FIND
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Statistical output of branch energy    0.1000E+04 |-4        1.E3PRMANA      PRMANB      PRMANC
      Peak extremum of subset has value 1.50695923E+01     This occurred during
      simulation 29  for the variable having names  "PRMANC"  and  "      ".
      This was variable 3  of 3  in the subset;  50  shots were searched.
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Create deterministic data file for shot JP = 29   |DISK
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Initialize variables as  "FIND"  begins.          |RESET
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Exit  FIND  by resuming statistical tabulations.  |QUIT
Comment card.   Card index = 388.                 |C
Initialize variables as  "FIND"  begins.          |FIND
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Statistical output of branch energy    0.1000E+04 |-4        1.E3PROPOA      PROPOB      PROPOC
      Peak extremum of subset has value 8.43237059E+03     This occurred during
      simulation 1  for the variable having names  "PROPOC"  and  "      ".
      This was variable 3  of 3  in the subset;  50  shots were searched.
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Create deterministic data file for shot JP = 1    |DISK
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Initialize variables as  "FIND"  begins.          |RESET
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Exit  FIND  by resuming statistical tabulations.  |QUIT
Comment card.   Card index = 394.                 |C
Blank card ends statistical tabulation requests.  |BLANK STATISTICS

                                      Sample curve symbols : "A", "B", and "C"
                                      Theoretical curve symbol : "*"
                                      Common curve symbol : "X"

        Switch  "XX0012"  to  "XX0013"            Switch  "XX0014"  to  "XX0015"            Switch  "XX0016"  to  "XX0017"
2.20700000E-01   switchings per column          2.20700000E-01   switchings per column     2.20700000E-01   switchings per column
              Columns                                     Columns                                     Columns
          5   10   15   20   25   30                5   10   15   20   25   30                5   10   15   20   25   30
     +----+----+----+----+----+----+           +----+----+----+----+----+----+           +----+----+----+----+----+----+
    X                                         X                                         X
    X                                         X                                         X
    X                                         X                                         X
    *    A                                    X                                         X
    A*                                        B*                                        C*
    A *                                       B *                                       C *
    A   *                                     |   *    B                                |   *C
    |       *         A                       |    B  *                                 |       *C
    |        A  *                             |           * B                           |        C  *
    |                 *        A              |    B            *                       |                 X
    |                      A*                 |                      B*                 |             C         *
    |                           *       A     |                      B    *             |                           *   C
    |  2.0000E-02              A  *           |  2.0000E-02                 * B         |  2.0000E-02     C           *
    |                           *       A     |                           *            B|                           *   C
    |        A              *                 |                      B*                 |                       *  C
    |        A        *                       |                 *        B              |                 *        C
    |           * A                           |           *     B                       |           *              C
    |       *A                                |    B  *                                 |       *C
    |   *A                                    |   *B                                    C   *
    A *                                       B *                                       C *
    A*                                        B*                                        C*
    X                                         X                                         X
    X                                         X                                         X
    X                                         X                                         X
    X                                         X                                         X
   Time (scale = 2.77666667E-04  Sec/line)   Time (scale = 2.77666667E-04  Sec/line)   Time  (scale = 2.77666667E-04  Sec/line)
 .... Questionable Kolmogorov-Smirnov test result = 4.43674989E-01
 .... Questionable Kolmogorov-Smirnov test result = 2.58312367E-01
 .... Questionable Kolmogorov-Smirnov test result = 6.30757254E-01

Memory storage figures for the preceding, now-completed data case.  -------------------------------  Present   Program
A value of  "-9999"  indicates that no figure is available.         03-Sep-26  17.54.39              figure     limit  (name)
     Size List 1.   Number of electric network nodes.                                                   94      100K  (LBUS)
     Size List 2.   Number of electric network branches.                                               142      120K  (LBRNCH)
     Size List 3.   Number of data values in R, L, C tables.                                           131      500K  (LDATA)
     Size List 4.   Number of electric network sources.                                                  6     20000  (LEXCT)
     Size List 5.   Storage for [Y] & triangularized [Y].  No. times = 955   Factors = 593             987     2000K  (LYMAT)
     Size List 6.   Number of entries in switch table.                  No. flops = 12                  12      5000  (LSWTCH)
     Size List 7.   Number of distinct ALPHANUMERIC data names plus program SPY variables.             175      200K  (LSIZE7)
     Size List 8.   History points of distributed lines.                                               112     2000K  (LPAST)
     Size List 9.   Number of nonlinear elements.                                                       18     10000  (LNONL)
     Size List 10.  Points of nonlinear characteristics.                                                48     16000  (LCHAR)
     Size List 11.  Number of Type-59 S.M. outputs.                                                      0      3000  (LSMOUT)
     Size List 12.  Total number of EMTP output variables.                                              43     12000  (LSIZ12)
     Size List 13.  Working space for batch/SPY plotting.                                            -9999     1000K  (LSIZ13)
     Size List 14.  S.M./U.M. connections to TACS.                                                   -9999      2000  (LBSTAC)
     Size List 15.  Character storage in bytes for MODELS.                                           -9999     2000K  (LCTACS)
     Size List 16.  Total number of Type-59 S.M. masses.                                                 0      3200  (LIMASS)
     Size List 17.  Number of Type-59 Synchronous machines.                                              0       360  (LSYN)
     Size List 18.  Branch and switch power/energy outputs.                                              9      1016  (MAXPE)
     Size List 19.  Total floating-point TACS table space.                                              23     2000K  (LTACST)
     Size List 20.  Non-copied recursive convolution data plus SEEK of MODELS.                           0     2000K  (LFSEM)
     Size List 21.  Total modal/phase [T] matrix storage.                                               36     12000  (LFD)
     Size List 22.  Total recursive convolution history.                                                 0     1000K  (LHIST)
     Size List 23.  Giant vectors for renumbering, phasors;  also extrema accumulation.               4153     2000K  (LSIZ23)
     Size List 24.  Peak phases of compensation for data.                                                3        36  (LCOMP)
     Size List 25.  Total table space for all U.M usage.                                             -9999      240K  (LSPCUM)
     Size List 26.  Square of max number of coupled phases.                                              9     2000K  (LSIZ26)
     Size List 27.  Maximum number of MODELS top variables.                                          -9999      100K  (LSIZ27)
     Size List 28.  MODELS.  Total work space is divided into INTEGER and REAL.  1st, REAL:          -9999     2000K  (LRTACS)
                             Second  and last,  statistics for INTEGER work space.                       0         0  (LITACS)
     Size List 29.  RAM disk used by "TAPSAV" table saving (limit is "LABCOM" size LTLABL).          -9999  84700944  (LSIZ29)
     Size List 30.  ULM line or Noda line or User line circuits.                                           0        39  (LSIZ30)
Timing figures characterizing central processor (CP) solution speed.  ----------------------------   CP sec  Wait sec  Real sec
     Data input time (through blank card ending branches) ....                                       0.000     0.000     0.000
     Node renumbering and phasor solution  ....                                                      0.010     0.000     0.010
     After phasor solution, but before time-step loop  ....                                          0.000     0.000     0.000
     Integration of equations (time-step loop)  ....                                                11.930     0.000    11.930
     Plotting or STATISTICS termination overlays ....                                                0.010     0.000     0.010
                                                                                                    ---------------------------
                                                                                          Totals     11.950     0.000    11.950

