   ---   411   cards of disk file read into card cache cells  1   onward.
 <===> Done with  "/"-card sorting by data class.    Remember that the source file appears different from interpreted input data.
Alternative Transients Program (ATP),  Intel Visual Fortran.    All rights reserved by Can/Am user group of Portland, Oregon, USA.
 Date (dd-mth-yy) and time of day (hh.mm.ss) = 03-Sep-26  17.54.27    Name of disk plot file is  case.pl4
Consult the 860-page ATP Rule Book of the Can/Am EMTP User Group in Portland,  Oregon, USA.  Source code date is 19 June 2017.
Total size of LABCOM tables = 80605677 INTEGER words.  31 VARDIM  List Sizes follow:  100K  120K  500K  20K  2000K  5K  200K
 2000K  10K  16K  3K  12K 1000K  2K 2000K  3200  360  1016 2000K 2000K  12K 1000K 2000K  36  240K 2000K  100K 2000K84700K  39  100K
--------------------------------------------------+--------------------------------------------------------------------------------
Descriptive interpretation of input data cards.   |  Input data card images are shown below, all 80 columns, character by character
                                                  0         1         2         3         4         5         6         7         8
                                                  012345678901234567890123456789012345678901234567890123456789012345678901234567890
--------------------------------------------------+--------------------------------------------------------------------------------
Comment card.   Card index = 1.                   |C data:case.atp
Marker card preceding new EMTP data case.         |BEGIN NEW DATA CASE
Comment card.   Card index = 3.                   |C ------------------------------------------------------------------------------
Comment card.   Card index = 4.                   |C Generated by ATPDraw September, 3, 2026
Comment card.   Card index = 5.                   |C from project /tmp/tmpmfm76ut3/case.xml
Comment card.   Card index = 6.                   |C ATPDraw developed by H. K. Høidalen at NTNU - NORWAY 1999-2022
Comment card.   Card index = 7.                   |C ------------------------------------------------------------------------------
Use  SPY  DEPOSIT  on following variable.         |$DEPOSIT, SIGMAX=3.0
Comment card.   Card index = 9.                   |C $DUMMY, XYZ000
Comment card.   Card index = 10.                  |C  dT  >< Tmax >< Xopt >< Copt ><Epsiln>
Misc. data.     1.000E-05   3.000E-01   6.000E+01 |   1.E-5      .3     60.     60.  1.E-16
Misc. data.    500    1  1  1  1  0  0  1 50  0   |     500       1       1       1       1       0       0       1      50
Statistics data.      1    0    0    0    1    0  |       1       0       0       0       1      -1                               0
Comment card.   Card index = 14.                  |C        1         2         3         4         5         6         7         8
Comment card.   Card index = 15.                  |C 345678901234567890123456789012345678901234567890123456789012345678901234567890
Comment card.   Card index = 16.                  |C < n1 >< n2 ><ref1><ref2>< R  >< L  >< C  >
Comment card.   Card index = 17.                  |C < n1 >< n2 ><ref1><ref2>< R  >< A  >< B  ><Leng><><>0
Comment card.   Card index = 18.                  |C bar from: 390 - bar to: 391 - fictional: 1505 1505 - SGOTA3-MG000
Sat. Xformer.    2.456E-02  2.878E+01  0.000E+00  |  TRANSFORMER             .0245628.784X0001A                                   0
    Breakpoint.      2.45605E-02    2.87840E+01   |     0.024560452        28.78395
    Breakpoint.      9.03510E-01    1.08293E+03   |     0.903510298      1082.93048
    Breakpoint.      1.66111E+00    1.13708E+03   |      1.66111143        1137.077
    Breakpoint.      3.75350E+00    1.19122E+03   |      3.75349629      1191.22352
    Breakpoint.      7.42970E+00    1.23454E+03   |      7.42970164      1234.54074
    Breakpoint.      1.75927E+01    1.28869E+03   |      17.5926808      1288.68727
    Breakpoint.      2.79951E+01    1.30601E+03   |      27.9951131      1306.01415
    Breakpoint.      8.30078E+02    1.55942E+03   |       830.07831      1559.41988
Special termination-of-points card.               |            9999
  Winding 1.   1.7190E+00  1.8237E-01  2.8868E+02 | 1390A                     1.719 68.75288.68
  Winding 2.   1.8700E-01 -1.9892E-02  1.9919E+02 | 2391A                      .187-7.499199.19
  Winding 3.   3.2000E-02  1.1247E-03  1.3800E+01 | 3395A  395B                .032  .424  13.8
Transformer copy using reference name  "X0001A"   |  TRANSFORMER X0001A                  X0001B                                   0
  Winding 1.   (No values read, since copy)       | 1390B
  Winding 2.   (No values read, since copy)       | 2391B
  Winding 3.   (No values read, since copy)       | 3395B  395C
Transformer copy using reference name  "X0001A"   |  TRANSFORMER X0001A                  X0001C                                   0
  Winding 1.   (No values read, since copy)       | 1390C
  Winding 2.   (No values read, since copy)       | 2391C
  Winding 3.   (No values read, since copy)       | 3395C  395A
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  395A                      1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  395B                      1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  395C                      1.E6                                               0
Comment card.   Card index = 43.                  |C bar from: 390 - bar to: 391 - fictional: 393 393 - SGOTA4-MG000
Sat. Xformer.    2.456E-02  2.878E+01  0.000E+00  |  TRANSFORMER             .0245628.784X0002A                                   0
    Breakpoint.      2.45605E-02    2.87840E+01   |     0.024560452        28.78395
    Breakpoint.      9.03510E-01    1.08293E+03   |     0.903510298      1082.93048
    Breakpoint.      1.66111E+00    1.13708E+03   |      1.66111143        1137.077
    Breakpoint.      3.75350E+00    1.19122E+03   |      3.75349629      1191.22352
    Breakpoint.      7.42970E+00    1.23454E+03   |      7.42970164      1234.54074
    Breakpoint.      1.75927E+01    1.28869E+03   |      17.5926808      1288.68727
    Breakpoint.      2.79951E+01    1.30601E+03   |      27.9951131      1306.01415
    Breakpoint.      8.30078E+02    1.55942E+03   |       830.07831      1559.41988
Special termination-of-points card.               |            9999
  Winding 1.   1.5120E+00  1.6048E-01  2.8868E+02 | 1390A                     1.512  60.5288.68
  Winding 2.   5.4000E-02 -5.6818E-03  1.9919E+02 | 2391A                      .054-2.142199.19
  Winding 3.   3.2000E-02  1.1194E-03  1.3800E+01 | 3397A  397B                .032  .422  13.8
Transformer copy using reference name  "X0002A"   |  TRANSFORMER X0002A                  X0002B                                   0
  Winding 1.   (No values read, since copy)       | 1390B
  Winding 2.   (No values read, since copy)       | 2391B
  Winding 3.   (No values read, since copy)       | 3397B  397C
Transformer copy using reference name  "X0002A"   |  TRANSFORMER X0002A                  X0002C                                   0
  Winding 1.   (No values read, since copy)       | 1390C
  Winding 2.   (No values read, since copy)       | 2391C
  Winding 3.   (No values read, since copy)       | 3397C  397A
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  397A                      1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  397B                      1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  397C                      1.E6                                               0
Comment card.   Card index = 68.                  |C bar from: 391 - bar to: 9098 - fictional: 42076 42076 - SGOTA6-MG000
Sat. Xformer.    6.149E-02  9.864E+00  0.000E+00  |  TRANSFORMER             .061499.8638X0003A                                   0
    Breakpoint.      6.14884E-02    9.86378E+00   |     0.061488436        9.863778
    Breakpoint.      9.82097E-01    7.47225E+02   |     0.982097019      747.225029
    Breakpoint.      1.80559E+00    7.84586E+02   |      1.80559379      784.586281
    Breakpoint.      4.07997E+00    8.21948E+02   |      4.07997288      821.947532
    Breakpoint.      8.07593E+00    8.51837E+02   |      8.07593211      851.836533
    Breakpoint.      1.91229E+01    8.89198E+02   |      19.1228804      889.197785
    Breakpoint.      3.04301E+01    9.01153E+02   |      30.4301093      901.153385
    Breakpoint.      9.02278E+02    1.07600E+03   |      902.277966      1076.00404
Special termination-of-points card.               |            9999
  Winding 1.   7.4000E-01  7.8564E-02  1.9919E+02 | 1391A                       .7429.618199.19
  Winding 2.   9.0000E-03 -9.0453E-04  7.9674E+01 | 29098A                     .009 -.34179.674
  Winding 3.   5.4000E-02  1.8966E-03  1.3800E+01 | 342077A42077B              .054  .715  13.8
Transformer copy using reference name  "X0003A"   |  TRANSFORMER X0003A                  X0003B                                   0
  Winding 1.   (No values read, since copy)       | 1391B
  Winding 2.   (No values read, since copy)       | 29098B
  Winding 3.   (No values read, since copy)       | 342077B42077C
Transformer copy using reference name  "X0003A"   |  TRANSFORMER X0003A                  X0003C                                   0
  Winding 1.   (No values read, since copy)       | 1391C
  Winding 2.   (No values read, since copy)       | 29098C
  Winding 3.   (No values read, since copy)       | 342077C42077A
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  42077A                    1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  42077B                    1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  42077C                    1.E6                                               0
Comment card.   Card index = 93.                  |C 42077 - SGOTA6-MG013
Comment card.   Card index = 94.                  |C bar from: 9098 - bar to: 9049 - circuit: 7 SGO-DF-MG138 SGOTA2-MG138 300.0
Sat. Xformer.    1.538E-01  8.392E+01  0.000E+00  |  TRANSFORMER             .1538183.924X0004A                                   0
    Breakpoint.      1.53808E-01    8.39241E+01   |      0.15380798       83.924129
    Breakpoint.      2.45543E+00    2.98868E+02   |      2.45542745      298.867504
    Breakpoint.      4.51432E+00    3.13811E+02   |      4.51432442      313.810879
    Breakpoint.      1.02007E+01    3.28754E+02   |      10.2007004      328.754254
    Breakpoint.      2.01914E+01    3.40709E+02   |      20.1913508      340.708954
    Breakpoint.      4.78108E+01    3.55652E+02   |      47.8108014       355.65233
    Breakpoint.      7.60810E+01    3.60434E+02   |      76.0810026       360.43421
    Breakpoint.      2.25586E+03    4.30369E+02   |      2255.86479      430.369205
Special termination-of-points card.               |            9999
  Winding 1.   3.6000E-02  3.8038E-03  7.9674E+01 | 19049A                     .036 1.43479.674
  Winding 2.   3.6000E-02  3.8038E-03  7.9674E+01 | 29098A                     .036 1.43479.674
Transformer copy using reference name  "X0004A"   |  TRANSFORMER X0004A                  X0004B                                   0
  Winding 1.   (No values read, since copy)       | 19049B
  Winding 2.   (No values read, since copy)       | 29098B
Transformer copy using reference name  "X0004A"   |  TRANSFORMER X0004A                  X0004C                                   0
  Winding 1.   (No values read, since copy)       | 19049C
  Winding 2.   (No values read, since copy)       | 29098C
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  9098A                     1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  9098B                     1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  9098C                     1.E6                                               0
1st of coupled R-L.   1.13780E+01  1.41787E-01    |51X0005AX0010A            11.378     53.4525
2nd coil. 1.373E+00 5.617E-02 0.000E+00 0.000E+00 |52X0005BX0010B            1.3727     21.1765
Zca, Zcc= 3.335E+00 2.854E-02 4.708E+00 8.471E-02 |53X0005CX0010C
1st of coupled R-L.   3.17140E+01  3.38011E-01    |51X0006AX0009A            31.714 127.4272128
2nd coil. 1.489E+01 1.352E-01 0.000E+00 0.000E+00 |52X0006BX0009B             14.89  50.9674572
Zca, Zcc= 5.608E+00 6.761E-02 2.050E+01 2.028E-01 |53X0006CX0009C
1st of coupled R-L.   3.90950E+02  1.44245E+00    |51X0008AX0007A            390.95 543.7895175
2nd coil. 8.644E+00 2.480E-01 0.000E+00 0.000E+00 |52X0008BX0007B            8.6441  93.4941375
Zca, Zcc= 1.274E+02 3.981E-01 1.361E+02 6.461E-01 |53X0008CX0007C
Comment card.   Card index = 125.                 |C < n1 >< n2 ><ref1><ref2>< R  >< L  >< C  >
Comment card.   Card index = 126.                 |C < n1 >< n2 ><ref1><ref2>< R  >< A  >< B  ><Leng><><>0
Comment card.   Card index = 127.                 |C < n1 >< n2 ><ref1><ref2>< R  >< L  >< C  >
Comment card.   Card index = 128.                 |C < n1 >< n2 ><ref1><ref2>< R  >< A  >< B  ><Leng><><>0
1st of coupled R-L.   3.69000E+07  8.17724E+04    |51391A  E001A             3.69E7   30827475.
2nd coil. 2.160E+04 1.538E+02 0.000E+00 0.000E+00 |52391B  E001B             21598.   57981.719
Zca, Zcc= 1.229E+07 2.721E+04 1.231E+07 2.736E+04 |53391C  E001C
Sat. Xformer.    0.000E+00  0.000E+00  1.000E+06  |  TRANSFORMER                         ST001A  1.E6                             0
Special termination-of-points card.               |            9999
  Winding 1.   1.0000E-04  2.6526E-07  1.9919E+02 | 1E001A                    .0001 .0001199.19
  Winding 2.   1.0000E-04  2.6526E-07  7.9674E+01 | 29049A                    .0001 .000179.674
Transformer copy using reference name  "ST001A"   |  TRANSFORMER ST001A                  ST001B                                   0
  Winding 1.   (No values read, since copy)       | 1E001B
  Winding 2.   (No values read, since copy)       | 29049B
Transformer copy using reference name  "ST001A"   |  TRANSFORMER ST001A                  ST001C                                   0
  Winding 1.   (No values read, since copy)       | 1E001C
  Winding 2.   (No values read, since copy)       | 29049C
1st of coupled R-L.   1.58000E+05  4.43667E+02    |51390A  E002A             1.58E5    167258.5
2nd coil. 1.673E+02 3.619E+00 0.000E+00 0.000E+00 |52390B  E002B             167.31    1364.325
Zca, Zcc= 5.261E+04 1.467E+02 5.278E+04 1.503E+02 |53390C  E002C
Sat. Xformer.    0.000E+00  0.000E+00  1.000E+06  |  TRANSFORMER                         ST002A  1.E6                             0
Special termination-of-points card.               |            9999
  Winding 1.   1.0000E-04  2.6526E-07  2.8868E+02 | 1E002A                    .0001 .0001288.68
  Winding 2.   1.0000E-04  2.6526E-07  1.9919E+02 | 2391A                     .0001 .0001199.19
Transformer copy using reference name  "ST002A"   |  TRANSFORMER ST002A                  ST002B                                   0
  Winding 1.   (No values read, since copy)       | 1E002B
  Winding 2.   (No values read, since copy)       | 2391B
Transformer copy using reference name  "ST002A"   |  TRANSFORMER ST002A                  ST002C                                   0
  Winding 1.   (No values read, since copy)       | 1E002C
  Winding 2.   (No values read, since copy)       | 2391C
1st of coupled R-L.   6.29570E+04  3.30096E+02    |51390A  E003A             62957.   124443.25
2nd coil. 1.236E+03 1.123E+01 0.000E+00 0.000E+00 |52390B  E003B             1235.6     4232.25
Zca, Zcc= 2.057E+04 1.063E+02 2.181E+04 1.175E+02 |53390C  E003C
Sat. Xformer.    0.000E+00  0.000E+00  1.000E+06  |  TRANSFORMER                         ST003A  1.E6                             0
Special termination-of-points card.               |            9999
  Winding 1.   1.0000E-04  2.6526E-07  2.8868E+02 | 1E003A                    .0001 .0001288.68
  Winding 2.   1.0000E-04  2.6526E-07  7.9674E+01 | 29049A                    .0001 .000179.674
Transformer copy using reference name  "ST003A"   |  TRANSFORMER ST003A                  ST003B                                   0
  Winding 1.   (No values read, since copy)       | 1E003B
  Winding 2.   (No values read, since copy)       | 29049B
Transformer copy using reference name  "ST003A"   |  TRANSFORMER ST003A                  ST003C                                   0
  Winding 1.   (No values read, since copy)       | 1E003C
  Winding 2.   (No values read, since copy)       | 29049C
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_MANCXX0014              .001                                               0
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  XX0015MEASUC              .001                                               4
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_MANBXX0016              .001                                               0
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  XX0017MEASUB              .001                                               4
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_MANAXX0018              .001                                               0
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  XX0019MEASUA              .001                                               4
Series R-L-C.   1.000E-01  0.000E+00  0.000E+00   |  T_MANB                      .1                                               1
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_MANAPRMANA              .001                                               0
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_MANBPRMANB              .001                                               0
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_MANCPRMANC              .001                                               0
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_OPOAPROPOA              .001                                               0
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_OPOBPROPOB              .001                                               0
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_OPOCPROPOC              .001                                               0
Comment card.   Card index = 181.                 |C 145 kV, Ur=120, MCOV = 96.kV Classe 3: 8kJ/kVr
Type-92 R(i)   0.0000E+00  0.0000E+00  4.4440E+03 |92      PRMANA                         4444.                                   4
Piecewise-lin.   0.000E+00  1.000E+19  0.000E+00  |                                               -1.
    Breakpoint.      1.00000E-03    1.35764E+05   |                    0.001                  135764.
    Breakpoint.      2.00000E-02    1.76190E+05   |                     0.02                  176190.
    Breakpoint.      2.00000E+00    1.85000E+05   |                       2.                   1.85E5
    Breakpoint.      2.00000E+01    1.95461E+05   |                      20.                  195461.
    Breakpoint.      2.50000E+02    2.16935E+05   |                     250.                  216935.
    Breakpoint.      5.00000E+02    2.26000E+05   |                     500.                   2.26E5
    Breakpoint.      1.00000E+03    2.31000E+05   |                     1.E3                   2.31E5
    Breakpoint.      2.00000E+03    2.43000E+05   |                     2.E3                   2.43E5
Special termination-of-points card.               |            9999
Reference branch.   Copy  (      , PRMANA )       |92      PRMANB      PRMANA             4444.                                   4
Reference branch.   Copy  (      , PRMANA )       |92      PRMANC      PRMANA             4444.                                   4
Comment card.   Card index = 195.                 |C 145 kV, Ur=120, MCOV = 96.kV Classe 3: 8kJ/kVr
Type-92 R(i)   0.0000E+00  0.0000E+00  4.4440E+03 |92      PROPOA                         4444.                                   4
Piecewise-lin.   0.000E+00  1.000E+19  0.000E+00  |                                               -1.
    Breakpoint.      1.00000E-03    1.35764E+05   |                    0.001                  135764.
    Breakpoint.      2.00000E-02    1.76190E+05   |                     0.02                  176190.
    Breakpoint.      2.00000E+00    1.85000E+05   |                       2.                   1.85E5
    Breakpoint.      2.00000E+01    1.95461E+05   |                      20.                  195461.
    Breakpoint.      2.50000E+02    2.16935E+05   |                     250.                  216935.
    Breakpoint.      5.00000E+02    2.26000E+05   |                     500.                   2.26E5
    Breakpoint.      1.00000E+03    2.31000E+05   |                     1.E3                   2.31E5
    Breakpoint.      2.00000E+03    2.43000E+05   |                     2.E3                   2.43E5
Special termination-of-points card.               |            9999
Reference branch.   Copy  (      , PROPOA )       |92      PROPOB      PROPOA             4444.                                   4
Reference branch.   Copy  (      , PROPOA )       |92      PROPOC      PROPOA             4444.                                   4
Comment card.   Card index = 209.                 |C 1/6
Comment card.   Card index = 210.                 |C  <++++++>  Cards punched by support routine on  03-Sep-26  16.14.30  <++++++>
Comment card.   Card index = 211.                 |C    **** UNTRANSPOSED K.C. Lee line calculated at   6.000E+01 HZ. ****
Comment card.   Card index = 212.                 |C LINE CONSTANTS
Comment card.   Card index = 213.                 |C $ERASE
Comment card.   Card index = 214.                 |C BRANCH  IN_001OUT001IN_002OUT002IN_003OUT003
Comment card.   Card index = 215.                 |C METRIC
Comment card.   Card index = 216.                 |C   1   .5   .1899 4           1.828    -3.2   22.04      7.     0.0   0.0
Comment card.   Card index = 217.                 |C   2   .5   .1899 4           1.828     3.2    23.9    8.86     0.0   0.0
Comment card.   Card index = 218.                 |C   3   .5   .1899 4           1.828    -3.2   25.76   10.72     0.0   0.0
Comment card.   Card index = 219.                 |C   0.2742    .667 4            1.24     0.0   29.44    18.6     0.0   0.0
Comment card.   Card index = 220.                 |C BLANK CARD ENDING CONDUCTOR CARDS
Comment card.   Card index = 221.                 |C     1.E3       60.                              13.3                 1
Comment card.   Card index = 222.                 |C    The transformation matrix was calculated at  6.00000000E+01 Hz.
New MOLDAT = 1     (data vintage).                |$VINTAGE, 1
 5.284E-01 8.593E+02 2.210E+05 8.593E+02 6.017E-05|-1T_MANAX0011A             5.28357E-01 8.59331E+02 2.21024E+05-1.33000E+01 1  3
 1.912E-01 3.671E+02 2.934E+05 3.671E+02 4.533E-05|-2T_MANBX0011B             1.91185E-01 3.67062E+02 2.93377E+05-1.33000E+01 1  3
 1.906E-01 4.134E+02 2.936E+05 4.134E+02 4.529E-05|-3T_MANCX0011C             1.90555E-01 4.13371E+02 2.93650E+05-1.33000E+01 1  3
New MOLDAT = 0     (data vintage).                |$VINTAGE, 0
TR(1,1 )...  0.594-0.699 0.402                    |  0.59364229 -0.69928374  0.40193149
TI(1,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(2,1 )...  0.611 0.022-0.814                    |  0.61125068  0.02235166 -0.81448972
TI(2,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(3,1 )...  0.523 0.714 0.418                    |  0.52341326  0.71449469  0.41839881
TI(3,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
Comment card.   Card index = 234.                 |C 1/6
Comment card.   Card index = 235.                 |C  <++++++>  Cards punched by support routine on  03-Sep-26  16.14.30  <++++++>
Comment card.   Card index = 236.                 |C    **** UNTRANSPOSED K.C. Lee line calculated at   6.000E+01 HZ. ****
Comment card.   Card index = 237.                 |C LINE CONSTANTS
Comment card.   Card index = 238.                 |C $ERASE
Comment card.   Card index = 239.                 |C BRANCH  IN_001OUT001IN_002OUT002IN_003OUT003
Comment card.   Card index = 240.                 |C METRIC
Comment card.   Card index = 241.                 |C   1   .5   .1899 4           1.828    -3.2   22.04      7.     0.0   0.0
Comment card.   Card index = 242.                 |C   2   .5   .1899 4           1.828     3.2    23.9    8.86     0.0   0.0
Comment card.   Card index = 243.                 |C   3   .5   .1899 4           1.828    -3.2   25.76   10.72     0.0   0.0
Comment card.   Card index = 244.                 |C   0.2742    .667 4            1.24     0.0   29.44    18.6     0.0   0.0
Comment card.   Card index = 245.                 |C BLANK CARD ENDING CONDUCTOR CARDS
Comment card.   Card index = 246.                 |C     1.E3       60.                              13.3                 1
Comment card.   Card index = 247.                 |C    The transformation matrix was calculated at  6.00000000E+01 Hz.
New MOLDAT = 1     (data vintage).                |$VINTAGE, 1
 5.284E-01 8.593E+02 2.210E+05 8.593E+02 6.017E-05|-1X0012AT_OPOA             5.28357E-01 8.59331E+02 2.21024E+05-1.33000E+01 1  3
 1.912E-01 3.671E+02 2.934E+05 3.671E+02 4.533E-05|-2X0012BT_OPOB             1.91185E-01 3.67062E+02 2.93377E+05-1.33000E+01 1  3
 1.906E-01 4.134E+02 2.936E+05 4.134E+02 4.529E-05|-3X0012CT_OPOC             1.90555E-01 4.13371E+02 2.93650E+05-1.33000E+01 1  3
New MOLDAT = 0     (data vintage).                |$VINTAGE, 0
TR(1,1 )...  0.594-0.699 0.402                    |  0.59364229 -0.69928374  0.40193149
TI(1,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(2,1 )...  0.611 0.022-0.814                    |  0.61125068  0.02235166 -0.81448972
TI(2,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(3,1 )...  0.523 0.714 0.418                    |  0.52341326  0.71449469  0.41839881
TI(3,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
Comment card.   Card index = 259.                 |C 1/3
Comment card.   Card index = 260.                 |C  <++++++>  Cards punched by support routine on  03-Sep-26  16.14.31  <++++++>
Comment card.   Card index = 261.                 |C    **** UNTRANSPOSED K.C. Lee line calculated at   6.000E+01 HZ. ****
Comment card.   Card index = 262.                 |C LINE CONSTANTS
Comment card.   Card index = 263.                 |C $ERASE
Comment card.   Card index = 264.                 |C BRANCH  IN_001OUT001IN_002OUT002IN_003OUT003
Comment card.   Card index = 265.                 |C METRIC
Comment card.   Card index = 266.                 |C   1   .5   .1899 4           1.828    -3.2   22.04      7.     0.0   0.0
Comment card.   Card index = 267.                 |C   2   .5   .1899 4           1.828     3.2    23.9    8.86     0.0   0.0
Comment card.   Card index = 268.                 |C   3   .5   .1899 4           1.828    -3.2   25.76   10.72     0.0   0.0
Comment card.   Card index = 269.                 |C   0.2742    .667 4            1.24     0.0   29.44    18.6     0.0   0.0
Comment card.   Card index = 270.                 |C BLANK CARD ENDING CONDUCTOR CARDS
Comment card.   Card index = 271.                 |C     1.E3       60.                              26.7                 1
Comment card.   Card index = 272.                 |C    The transformation matrix was calculated at  6.00000000E+01 Hz.
New MOLDAT = 1     (data vintage).                |$VINTAGE, 1
 5.284E-01 8.593E+02 2.210E+05 8.593E+02 1.208E-04|-1X0011B1_2LTB             5.28357E-01 8.59331E+02 2.21024E+05-2.67000E+01 1  3
 1.912E-01 3.671E+02 2.934E+05 3.671E+02 9.101E-05|-2X0011C1_2LTC             1.91185E-01 3.67062E+02 2.93377E+05-2.67000E+01 1  3
 1.906E-01 4.134E+02 2.936E+05 4.134E+02 9.092E-05|-3X0011A1_2LTA             1.90555E-01 4.13371E+02 2.93650E+05-2.67000E+01 1  3
New MOLDAT = 0     (data vintage).                |$VINTAGE, 0
TR(1,1 )...  0.594-0.699 0.402                    |  0.59364229 -0.69928374  0.40193149
TI(1,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(2,1 )...  0.611 0.022-0.814                    |  0.61125068  0.02235166 -0.81448972
TI(2,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(3,1 )...  0.523 0.714 0.418                    |  0.52341326  0.71449469  0.41839881
TI(3,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
Comment card.   Card index = 284.                 |C 1/3
Comment card.   Card index = 285.                 |C  <++++++>  Cards punched by support routine on  03-Sep-26  16.14.31  <++++++>
Comment card.   Card index = 286.                 |C    **** UNTRANSPOSED K.C. Lee line calculated at   6.000E+01 HZ. ****
Comment card.   Card index = 287.                 |C LINE CONSTANTS
Comment card.   Card index = 288.                 |C $ERASE
Comment card.   Card index = 289.                 |C BRANCH  IN_001OUT001IN_002OUT002IN_003OUT003
Comment card.   Card index = 290.                 |C METRIC
Comment card.   Card index = 291.                 |C   1   .5   .1899 4           1.828    -3.2   22.04      7.     0.0   0.0
Comment card.   Card index = 292.                 |C   2   .5   .1899 4           1.828     3.2    23.9    8.86     0.0   0.0
Comment card.   Card index = 293.                 |C   3   .5   .1899 4           1.828    -3.2   25.76   10.72     0.0   0.0
Comment card.   Card index = 294.                 |C   0.2742    .667 4            1.24     0.0   29.44    18.6     0.0   0.0
Comment card.   Card index = 295.                 |C BLANK CARD ENDING CONDUCTOR CARDS
Comment card.   Card index = 296.                 |C     1.E3       60.                              26.7                 1
Comment card.   Card index = 297.                 |C    The transformation matrix was calculated at  6.00000000E+01 Hz.
New MOLDAT = 1     (data vintage).                |$VINTAGE, 1
 5.284E-01 8.593E+02 2.210E+05 8.593E+02 1.208E-04|-11_2LTCX0012C             5.28357E-01 8.59331E+02 2.21024E+05-2.67000E+01 1  3
 1.912E-01 3.671E+02 2.934E+05 3.671E+02 9.101E-05|-21_2LTAX0012A             1.91185E-01 3.67062E+02 2.93377E+05-2.67000E+01 1  3
 1.906E-01 4.134E+02 2.936E+05 4.134E+02 9.092E-05|-31_2LTBX0012B             1.90555E-01 4.13371E+02 2.93650E+05-2.67000E+01 1  3
New MOLDAT = 0     (data vintage).                |$VINTAGE, 0
TR(1,1 )...  0.594-0.699 0.402                    |  0.59364229 -0.69928374  0.40193149
TI(1,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(2,1 )...  0.611 0.022-0.814                    |  0.61125068  0.02235166 -0.81448972
TI(2,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(3,1 )...  0.523 0.714 0.418                    |  0.52341326  0.71449469  0.41839881
TI(3,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
Blank card ending branches.  IBR, NTOT = 145  100 |BLANK BRANCH
Comment card.   Card index = 310.                 |C < n 1>< n 2>< Tclose ><Top/Tde ><   Ie   ><Vf/CLOP ><  type  >
Permanently-closed switch used for metering.      |  X0005A390A                                          MEASURING                0
Permanently-closed switch used for metering.      |  X0005B390B                                          MEASURING                0
Permanently-closed switch used for metering.      |  X0005C390C                                          MEASURING                0
Permanently-closed switch used for metering.      |  X0006A9049A                                         MEASURING                0
Permanently-closed switch used for metering.      |  X0006B9049B                                         MEASURING                0
Permanently-closed switch used for metering.      |  X0006C9049C                                         MEASURING                0
Permanently-closed switch used for metering.      |  X0008A391A                                          MEASURING                0
Permanently-closed switch used for metering.      |  X0008B391B                                          MEASURING                0
Permanently-closed switch used for metering.      |  X0008C391C                                          MEASURING                0
Switch.   2.00E-02  8.33E-04  0.00E+00  0.00E+00  |  XX0014XX0015       .02   .000833                    STATISTICS               1
Switch.   2.00E-02  8.33E-04  0.00E+00  0.00E+00  |  XX0016XX0017       .02   .000833                    STATISTICS               1
Switch.   2.00E-02  8.33E-04  0.00E+00  0.00E+00  |  XX0018XX0019       .02   .000833                    STATISTICS               1
Permanently-closed switch used for metering.      |  9049A MEASUA                                        MEASURING                0
Permanently-closed switch used for metering.      |  9049B MEASUB                                        MEASURING                0
Permanently-closed switch used for metering.      |  9049C MEASUC                                        MEASURING                0
Blank card ending switches.   KSWTCH = 15.        |BLANK SWITCH
Comment card.   Card index = 327.                 |C < n 1><>< Ampl.  >< Freq.  ><Phase/T0><   A1   ><   T1   >< TSTART >< TSTOP  >
Comment card.   Card index = 328.                 |C 1 - 390
Source.   4.08E+05  6.00E+01  0.00E+00 -1.00E+00  |14X0010A   408248.29       60.                                     -1.      100.
Source.   4.08E+05  6.00E+01 -1.20E+02 -1.00E+00  |14X0010B   408248.29       60.     -120.                           -1.      100.
Source.   4.08E+05  6.00E+01 -2.40E+02 -1.00E+00  |14X0010C   408248.29       60.     -240.                           -1.      100.
Comment card.   Card index = 332.                 |C 1 - 9049
Source.   1.13E+05  6.00E+01  0.00E+00 -1.00E+00  |14X0009A  112676.528       60.                                     -1.      100.
Source.   1.13E+05  6.00E+01 -1.20E+02 -1.00E+00  |14X0009B  112676.528       60.     -120.                           -1.      100.
Source.   1.13E+05  6.00E+01 -2.40E+02 -1.00E+00  |14X0009C  112676.528       60.     -240.                           -1.      100.
Comment card.   Card index = 336.                 |C 1 - 391
Source.   2.82E+05  6.00E+01  0.00E+00 -1.00E+00  |14X0007A   281691.32       60.                                     -1.      100.
Source.   2.82E+05  6.00E+01 -1.20E+02 -1.00E+00  |14X0007B   281691.32       60.     -120.                           -1.      100.
Source.   2.82E+05  6.00E+01 -2.40E+02 -1.00E+00  |14X0007C   281691.32       60.     -240.                           -1.      100.
Blank card ends electric sources.  KCONST = 9     |BLANK SOURCE

List of input elements that are connected to each node.   Only the physical connections of multi-phase lines are shown (capacitive
and inductive coupling are ignored).   Repeated entries indicate parallel connections.   Switches are included,  although sources
(including rotating machinery) are omitted -- except that U.M. usage produces extra,  internally-defined nodes  "UMXXXX".
--------------+------------------------------
From bus name |  Names of all adjacent busses.
--------------+------------------------------
       X0001A |TERRA *TERRA *TERRA *390A  *
       390A   |X0001A*X0002A*X0005A*E002A *E003A *
       391A   |TERRA *TERRA *TERRA *X0003A*X0008A*E001A *
       395A   |TERRA *395B  *395C  *
       395B   |TERRA *395A  *395C  *
       X0001B |TERRA *TERRA *TERRA *390B  *
       390B   |X0001B*X0002B*X0005B*E002B *E003B *
       391B   |TERRA *TERRA *TERRA *X0003B*X0008B*E001B *
       395C   |TERRA *395A  *395B  *
       X0001C |TERRA *TERRA *TERRA *390C  *
       390C   |X0001C*X0002C*X0005C*E002C *E003C *
       391C   |TERRA *TERRA *TERRA *X0003C*X0008C*E001C *
       X0002A |TERRA *TERRA *TERRA *390A  *
       397A   |TERRA *397B  *397C  *
       397B   |TERRA *397A  *397C  *
       X0002B |TERRA *TERRA *TERRA *390B  *
       397C   |TERRA *397A  *397B  *
       X0002C |TERRA *TERRA *TERRA *390C  *
       X0003A |TERRA *TERRA *TERRA *391A  *
       9098A  |TERRA *TERRA *TERRA *
       42077A |TERRA *42077B*42077C*
       42077B |TERRA *42077A*42077C*
       X0003B |TERRA *TERRA *TERRA *391B  *
       9098B  |TERRA *TERRA *TERRA *
       42077C |TERRA *42077A*42077B*
       X0003C |TERRA *TERRA *TERRA *391C  *
       9098C  |TERRA *TERRA *TERRA *
       X0004A |TERRA *TERRA *9049A *
       9049A  |TERRA *TERRA *X0004A*X0006A*MEASUA*
       X0004B |TERRA *TERRA *9049B *
       9049B  |TERRA *TERRA *X0004B*X0006B*MEASUB*
       X0004C |TERRA *TERRA *9049C *
       9049C  |TERRA *TERRA *X0004C*X0006C*MEASUC*
       X0005A |390A  *X0010A*
       X0010A |X0005A*
       X0005B |390B  *X0010B*
       X0010B |X0005B*
       X0005C |390C  *X0010C*
       X0010C |X0005C*
       X0006A |9049A *X0009A*
       X0009A |X0006A*
       X0006B |9049B *X0009B*
       X0009B |X0006B*
       X0006C |9049C *X0009C*
       X0009C |X0006C*
       X0008A |391A  *X0007A*
       X0007A |X0008A*
       X0008B |391B  *X0007B*
       X0007B |X0008B*
       X0008C |391C  *X0007C*
       X0007C |X0008C*
       E001A  |391A  *ST001A*
       E001B  |391B  *ST001B*
       E001C  |391C  *ST001C*
       ST001A |TERRA *TERRA *E001A *
       ST001B |TERRA *TERRA *E001B *
       ST001C |TERRA *TERRA *E001C *
       E002A  |390A  *ST002A*
       E002B  |390B  *ST002B*
       E002C  |390C  *ST002C*
       ST002A |TERRA *TERRA *E002A *
       ST002B |TERRA *TERRA *E002B *
       ST002C |TERRA *TERRA *E002C *
       E003A  |390A  *ST003A*
       E003B  |390B  *ST003B*
       E003C  |390C  *ST003C*
       ST003A |TERRA *TERRA *E003A *
       ST003B |TERRA *TERRA *E003B *
       ST003C |TERRA *TERRA *E003C *
       T_MANC |XX0014*PRMANC*X0011C*
       XX0014 |T_MANC*XX0015*
       XX0015 |XX0014*MEASUC*
       MEASUC |9049C *XX0015*
       T_MANB |TERRA *XX0016*PRMANB*X0011B*
       XX0016 |T_MANB*XX0017*
       XX0017 |XX0016*MEASUB*
       MEASUB |9049B *XX0017*
       T_MANA |XX0018*PRMANA*X0011A*
       XX0018 |T_MANA*XX0019*
       XX0019 |XX0018*MEASUA*
       MEASUA |9049A *XX0019*
       PRMANA |TERRA *T_MANA*
       PRMANB |TERRA *T_MANB*
       PRMANC |TERRA *T_MANC*
       T_OPOA |PROPOA*X0012A*
       PROPOA |TERRA *T_OPOA*
       T_OPOB |PROPOB*X0012B*
       PROPOB |TERRA *T_OPOB*
       T_OPOC |PROPOC*X0012C*
       PROPOC |TERRA *T_OPOC*
       X0011A |T_MANA*1_2LTA*
       X0011B |T_MANB*1_2LTB*
       X0011C |T_MANC*1_2LTC*
       X0012A |T_OPOA*1_2LTA*
       X0012B |T_OPOB*1_2LTB*
       X0012C |T_OPOC*1_2LTC*
       1_2LTB |X0011B*X0012B*
       1_2LTC |X0011C*X0012C*
       1_2LTA |X0011A*X0012A*
       TERRA  |X0001A*X0001A*X0001A*391A  *391A  *391A  *395A  *395B  *X0001B*X0001B*X0001B*391B  *391B  *391B  *395C  *
              |X0001C*X0001C*X0001C*391C  *391C  *391C  *X0002A*X0002A*X0002A*397A  *397B  *X0002B*X0002B*X0002B*397C  *
              |X0002C*X0002C*X0002C*X0003A*X0003A*X0003A*9098A *9098A *9098A *42077A*42077B*X0003B*X0003B*X0003B*9098B *
              |9098B *9098B *42077C*X0003C*X0003C*X0003C*9098C *9098C *9098C *X0004A*X0004A*9049A *9049A *X0004B*X0004B*
              |9049B *9049B *X0004C*X0004C*9049C *9049C *ST001A*ST001A*ST001B*ST001B*ST001C*ST001C*ST002A*ST002A*ST002B*
              |ST002B*ST002C*ST002C*ST003A*ST003A*ST003B*ST003B*ST003C*ST003C*T_MANB*PRMANA*PRMANB*PRMANC*PROPOA*PROPOB*
              |PROPOC*
              |-------

Sinusoidal steady-state phasor solution, branch by branch.   All flows are away from a bus,  and the real part,  magnitude,  or  "P"
is printed above the imaginary part,  the angle,  or  "Q".   The first solution frequency  =  6.00000000E+01  Hertz.
  Bus K                        Phasor  node  voltage              Phasor  branch  current               Power flow       Power loss
             Bus M         Rectangular            Polar          Rectangular            Polar            P  and  Q        P  and  Q

 390A                 408167.18434489  408167.18442614      .30438842310048  1.8065804192189       62127.93436547  2.8051783511401
                       -8.14437967846       -0.0011433       -1.78075278997      -80.3000383      363421.18662082      112.1908154

            X0001A    408044.23434688  408044.23517586      -.3043884231005  1.8065804192189      -62125.12918712
                      -26.00996972066       -0.0036522      1.7807527899704       99.6999617      -363308.9958054

 391A                 281560.88636572  281560.88673442      -.4407757483018  1.3182151192725      -62061.55578552  -62061.55578552
                      -14.40925633333       -0.0029322      1.2423396638551      109.5344243      -174893.9528358  -174893.9528358

            TERRA                 0.0              0.0       .4407757483018  1.3182151192725                  0.0
                                  0.0              0.0      -1.242339663855      -70.4655757                  0.0

 X0001A               408044.23434688  408044.23517586      .30413648782132  .90957208538363      62061.718259653  62061.718259653
                      -26.00996972066       -0.0036522       -.857217810877      -70.4655757       174887.4373635   174887.4373635

            TERRA                 0.0              0.0      -.3041364878213  .90957208538363                  0.0
                                  0.0              0.0      .85721781087705      109.5344243                  0.0

 395A                 9752.6719554317  11261.830960578      -.0065016631406  .00650166314556      -31.70500738243  -63.41092677634
                      -5631.538538833      -30.0036603      .25339249987E-6      179.9977670      18.305947644508        0.0015796

            395B      -9753.391415412  11261.830965198      .00650166314063  .00650166314556       -31.7059193939
                      -5630.292406834     -150.0036603      -.2533924999E-6       -0.0022330      -18.30436802434

 X0001A               408044.23434688  408044.23517586      .31080418233E-3  .31080418257E-3       63.41092746364   63.41092746364
                      -26.00996972066       -0.0036522      -.1211265044E-7       -0.0022329      -.0015707550988       -0.0015708

            TERRA                 0.0              0.0      -.3108041823E-3  .31080418257E-3                  0.0
                                  0.0              0.0      .12112650438E-7      179.9977671                  0.0

 390B                 -204090.6454112  408167.18442614       -1.69437140234  1.8065804634787      62127.933163951  2.8051784885902
                      -353479.0784445     -120.0011433      .62676831601144      159.6999613      363421.19598998      112.1908209

            X0001B    -204044.6424651  408044.23517271      1.6943714023399  1.8065804634787      -62125.12798546
                      -353363.6678254     -120.0036522      -.6267683160114      -20.3000387      -363309.0051691

 391B                 -140792.9219632  281560.88673247       1.296285589633  1.3182151338491      -62061.55071557  -62061.55071557
                      -243831.6756753     -120.0029322      -.2394468818311      -10.4655775       -174893.956811  -174893.9568110

            TERRA                 0.0              0.0      -1.296285589633  1.3182151338491                  0.0
                                  0.0              0.0       .2394468818311      169.5344225                  0.0

 X0001B               -204044.6424651  408044.23517271      -.8944406491537  .90957209543524       62061.71318879   62061.71318879
                      -353363.6678254     -120.0036522      .16521901202941      169.5344224      174887.44133751   174887.4413375

            TERRA                 0.0              0.0      .89444064915369  .90957209543524                  0.0
                                  0.0              0.0      -.1652190120294      -10.4655776                  0.0

 395B                 -9753.391415412  11261.830965198      .00325172828161  .00650205987989       -31.7084989502  -63.41479604256
                      -5630.292406834     -150.0036603      .00563054578743       59.9928940      18.304367947059       -0.0038137

            395C      .71945184471786  11261.830956744      -.0032517282816  .00650205987989      -31.70629709236
                      11261.830933763       89.9963397      -.0056305457874     -120.0071060      -18.30818162175

 X0001B               -204044.6424651  408044.23517271      -.1554449568E-3  .31082314769E-3      63.414796670981  63.414796670981
                      -353363.6678254     -120.0036522      -.2691614656E-3     -120.0071059      .00382254090783        0.0038225

            TERRA                 0.0              0.0      .15544495682E-3  .31082314769E-3                  0.0
                                  0.0              0.0      .26916146555E-3       59.9928941                  0.0

 390C                  -204076.538937   408167.1844243      1.3899830388868  1.8065804609951      62127.915540381  2.8051784808922
                      353487.22281907      119.9988567      1.1539844512195       39.6999585      363421.19848687      112.1908206

            X0001C    -203999.5918869  408044.23517017      -1.389983038887  1.8065804609951       -62125.1103619
                      353389.67778588      119.9963478      -1.153984451219     -140.3000415      -363309.0076663

 391C                 -140767.9644055   281560.8867312      -.8555100022058     1.3182151427      -62061.53035427  -62061.53035427
                      243846.08492652      119.9970678      -1.002892715383     -130.4655844      -174893.9653575  -174893.9653575

            TERRA                 0.0              0.0      .85551000220585     1.3182151427                  0.0
                                  0.0              0.0      1.0028927153835       49.5344156                  0.0

 X0001C               -203999.5918869  408044.23517017      .59030427233301  .90957210153971      62061.692828844  62061.692828844
                      353389.67778588      119.9963478      .69199875286358       49.5344156      174887.44988289   174887.4498829

            TERRA                 0.0              0.0       -.590304272333  .90957210153971                  0.0
                                  0.0              0.0      -.6919987528636     -130.4655844                  0.0

 395C                 .71945184471786  11261.830956744      .00325100881309     .00650234041      -31.70812120943   -63.4175321373
                      11261.830933763       89.9963397      -.0056312851557      -60.0016421      18.308181527871        0.0022338

            395A      9752.6719554317  11261.830960578      -.0032510088131     .00650234041      -31.70941092787
                      -5631.538538833      -30.0036603      .00563128515569      119.9983579      -18.30594769494

 X0001C               -203999.5918869  408044.23517017      -.1554105638E-3  .31083655791E-3      63.417532729587  63.417532729587
                      353389.67778588      119.9963478      .26919680977E-3      119.9983579      -.0022248715991       -0.0022249

            TERRA                 0.0              0.0      .15541056382E-3  .31083655791E-3                  0.0
                                  0.0              0.0      -.2691968098E-3      -60.0016421                  0.0

 395A                 9752.6719554317  11261.830960578      .00975267195543  .01126183096058      63.414418292314  63.414418292314
                      -5631.538538833      -30.0036603      -.0056315385388      -30.0036603                  0.0              0.0

            TERRA                 0.0              0.0      -.0097526719554  .01126183096058                  0.0
                                  0.0              0.0      .00563153853883      149.9963397                  0.0

 395B                 -9753.391415412  11261.830965198      -.0097533914154   .0112618309652      63.414418344343  63.414418344343
                      -5630.292406834     -150.0036603      -.0056302924068     -150.0036603      -.355271368E-14       -0.0000000

            TERRA                 0.0              0.0      .00975339141541   .0112618309652                  0.0
                                  0.0              0.0      .00563029240683       29.9963397                  0.0

 395C                 .71945184471786  11261.830956744      .71945184472E-6  .01126183095674      63.414418249139  63.414418249139
                      11261.830933763       89.9963397      .01126183093376       89.9963397      -.867361738E-18       -0.0000000

            TERRA                 0.0              0.0      -.7194518447E-6  .01126183095674                  0.0
                                  0.0              0.0      -.0112618309338      -90.0036603                  0.0

 390A                 408167.18434489  408167.18442614      .27997670997721  1.8950043774209      57146.284826465  2.7148274423816
                       -8.14437967846       -0.0011433      -1.874207734568      -81.5037532      382493.90682972      108.6290081

            X0002A    408053.37145216  408053.37205873      -.2799767099772  1.8950043774209      -57143.56999902
                      -22.24916853741       -0.0031241      1.8742077345681       98.4962468      -382385.2778216

 391A                 281560.88636572  281560.88673442      -.4053842463723  1.4361526667676      -57080.10004802  -57080.10004802
                      -14.40925633333       -0.0029322      1.3777511005464      106.3957918      -193957.4898878  -193957.4898878

            TERRA                 0.0              0.0      .40538424637225  1.4361526667676                  0.0
                                  0.0              0.0      -1.377751100546      -73.6042082                  0.0

 X0002A               408053.37145216  408053.37205873      .27971625341024  .99094931996766      57080.155736154  57080.155736154
                      -22.24916853741       -0.0031241      -.9506520774303      -73.6042082      193955.28090968   193955.2809097

            TERRA                 0.0              0.0      -.2797162534102  .99094931996766                  0.0
                                  0.0              0.0      .95065207743028      106.3957918                  0.0

 397A                 9752.9422521482  11262.083132415      -.0065018595533  .00650185955662      -31.70671687445  -63.41426231658
                      -5631.574727168      -30.0031321      .20828883862E-6      179.9981645      18.306838255422        0.0014351

            397B      -9753.557907031   11262.08313593      .00650185955328  .00650185955662      -31.70754544213
                      -5630.508388663     -150.0031321      -.2082888386E-6       -0.0018355      -18.30540315696

 X0002A               408053.37145216  408053.37205873      .31081357153E-3  .31081357169E-3      63.414262988893  63.414262988893
                      -22.24916853741       -0.0031241      -.9957147995E-8       -0.0018355      -.0014261478636       -0.0014261

            TERRA                 0.0              0.0      -.3108135715E-3  .31081357169E-3                  0.0
                                  0.0              0.0       .9957147995E-8      179.9981645                  0.0

 390B                 -204090.6454112  408167.18442614      -1.763099906455  1.8950044253727      57146.284480102  2.7148275797663
                      -353479.0784445     -120.0011433      .69463694981058      158.4962465      382493.91677626      108.6290136

            X0002B    -204045.9540687  408053.37205578      1.7630999064546  1.8950044253727      -57143.56965252
                      -353373.4611913     -120.0031241      -.6946369498106      -21.5037535      -382385.2877627

 391B                 -140792.9219632  281560.88673247      1.3958595955482  1.4361526949774      -57080.09644774  -57080.09644774
                      -243831.6756753     -120.0029322      -.3378025352285      -13.6042096      -193957.4950857  -193957.4950857

            TERRA                 0.0              0.0      -1.395859595548  1.4361526949774                  0.0
                                  0.0              0.0      .33780253522855      166.3957904                  0.0

 X0002B               -204045.9540687  408053.37205578      -.9631469891901  .99094933945271      57080.152140687  57080.152140687
                      -353373.4611913     -120.0031241      .23308468541654      166.3957904      193955.28611034   193955.2861103

            TERRA                 0.0              0.0      .96314698919014  .99094933945271                  0.0
                                  0.0              0.0      -.2330846854165      -13.6042096                  0.0

 397B                 -9753.557907031   11262.08313593      .00325169836287  .00650219290626      -31.70971289387  -63.41751348759
                      -5630.508388663     -150.0031321      .00563071668148       59.9938754      18.305403150671       -0.0033122

            397C      .61564867144561  11262.083135344      -.0032516983629  .00650219290626      -31.70780059371
                      11262.083118517       89.9968679      -.0056307166815     -120.0061246      -18.30871534789

 X0002B               -204045.9540687  408053.37205578      -.1554435275E-3  .31082950717E-3      63.417514180325  63.417514180325
                      -353373.4611913     -120.0031241      -.2691696347E-3     -120.0061247      .00332121018767        0.0033212

            TERRA                 0.0              0.0      .15544352755E-3  .31082950717E-3                  0.0
                                  0.0              0.0      .26916963475E-3       59.9938753                  0.0

 390C                  -204076.538937   408167.1844243      1.4831232415671  1.8950044178641      57146.268271203  2.7148275582585
                      353487.22281907      119.9988567      1.1795707668673       38.4962441      382493.91764678      108.6290127

            X0002C     -204007.417388   408053.3720538      -1.483123241567  1.8950044178641      -57143.55344364
                      353395.71035196      119.9968759      -1.179570766867     -141.5037559       -382385.288634

 391C                 -140767.9644055   281560.8867312       -.990475478422  1.4361526988285      -57080.07775496  -57080.07775496
                      243846.08492652      119.9970678       -1.03994850882     -133.6042151       -193957.501151  -193957.5011510

            TERRA                 0.0              0.0      .99047547842201  1.4361526988285                  0.0
                                  0.0              0.0      1.0399485088201       46.3957849                  0.0

 X0002C                -204007.417388   408053.3720538      .68343082492356  .99094934207965      57080.133443989  57080.133443989
                      353395.71035196      119.9968759       .7175673530146       46.3957849      193955.29217036   193955.2921704

            TERRA                 0.0              0.0      -.6834308249236  .99094934207965                  0.0
                                  0.0              0.0      -.7175673530146     -133.6042151                  0.0

 397C                 .61564867144561  11262.083135344      .00325108269317  .00650244773656      -31.70945765035  -63.41999897035
                      11262.083118517       89.9968679      -.0056313664318      -60.0014364      18.308715229449        0.0018770

            397A      9752.9422521482  11262.083132415      -.0032510826932  .00650244773656      -31.71054132001
                      -5631.574727168      -30.0031321      .00563136643177      119.9985636      -18.30683823949

 X0002C                -204007.417388   408053.3720538      -.1554140956E-3    .310841689E-3      63.419999657722  63.419999657722
                      353395.71035196      119.9968759      .26920069558E-3      119.9985636      -.0018680268782       -0.0018680

            TERRA                 0.0              0.0      .15541409562E-3    .310841689E-3                  0.0
                                  0.0              0.0      -.2692006956E-3      -60.0014364                  0.0

 397A                 9752.9422521482  11262.083132415      .00975294225215  .01126208313241      63.417258240708  63.417258240708
                      -5631.574727168      -30.0031321      -.0056315747272      -30.0031321      .3552713679E-14        0.0000000

            TERRA                 0.0              0.0      -.0097529422521  .01126208313241                  0.0
                                  0.0              0.0      .00563157472717      149.9968679                  0.0

 397B                 -9753.557907031   11262.08313593       -.009753557907  .01126208313593      63.417258280304  63.417258280304
                      -5630.508388663     -150.0031321      -.0056305083887     -150.0031321                  0.0              0.0

            TERRA                 0.0              0.0      .00975355790703  .01126208313593                  0.0
                                  0.0              0.0      .00563050838866       29.9968679                  0.0

 397C                 .61564867144561  11262.083135344      .61564867145E-6  .01126208313534      63.417258273705  63.417258273705
                      11262.083118517       89.9968679      .01126208311852       89.9968679                  0.0              0.0

            TERRA                 0.0              0.0      -.6156486714E-6  .01126208313534                  0.0
                                  0.0              0.0      -.0112620831185      -90.0031321                  0.0

 391A                 281560.88636572  281560.88673442      .56190955229207  4.1389945992772      79135.419637642   6.338572228371
                      -14.40925633333       -0.0029322       -4.10067481616      -82.1974357       577290.7696184      253.6970706

            X0003A    281439.01676594  281439.01816051      -.5619095522921  4.1389945992772      -79129.08106541
                      -28.01739408915       -0.0057038        4.10067481616       97.8025643      -577037.0725478

 9098A                112572.29662479  112572.29713712      -1.404841706702  1.9713627217976      -79065.70189547  -79065.70189547
                      -10.74007230614       -0.0054664      -1.383000636299     -135.4488688      77851.322981595    77851.3229816

            TERRA                 0.0              0.0      1.4048417067024  1.9713627217976                  0.0
                                  0.0              0.0      1.3830006362987       44.5511312                  0.0

 X0003A               281439.01676594  281439.01816051      .56192257713565  .78852529495431      79065.719383577  79065.719383577
                      -28.01739408915       -0.0057038      .55318636831362       44.5511312       -77851.9855964   -77851.9855964

            TERRA                 0.0              0.0      -.5619225771356  .78852529495431                  0.0
                                  0.0              0.0      -.5531863683136     -135.4488688                  0.0

 42077A               9748.5682023144  11257.325577194      -.0064992138841  .00649921390894       -31.6806136231  -63.36168082333
                       -5629.63561483      -30.0057175      .56796488934E-6      179.9949929      18.291334553006        0.0007856

            42077B    -9749.691556619  11257.325576359      .00649921388413  .00649921390894      -31.68106720022
                      -5627.689906431     -150.0057175      -.5679648893E-6       -0.0050071      -18.29054892896

 X0003A               281439.01676594  281439.01816051      .45026934887E-3  .45026935059E-3      63.361681964783  63.361681964783
                      -28.01739408915       -0.0057038       -.393490609E-7       -0.0050071      -.7705063919E-3       -0.0007705

            TERRA                 0.0              0.0      -.4502693489E-3  .45026935059E-3                  0.0
                                  0.0              0.0      .39349060899E-7      179.9949929                  0.0

 391B                 -140792.9219632  281560.88673247       -3.83224325929   4.138994498548      79135.422491821  6.3385719198268
                      -243831.6756753     -120.0029322      1.5637093913642      157.8025648      577290.75490975      253.6970583

            X0003B    -140743.7721585  281439.01816164      3.8322432592895   4.138994498548       -79129.0839199
                      -243719.3294394     -120.0057038      -1.563709391364      -22.1974352      -577037.0578515

 9098B                -56295.44948798  112572.29713746      -.4952930975705  1.9713629480272       -79065.7024176   -79065.7024176
                      -97485.09860359     -120.0054664      1.9081290890172      104.5511375      77851.340600822    77851.3406008

            TERRA                 0.0              0.0      .49529309757054  1.9713629480272                  0.0
                                  0.0              0.0      -1.908129089017      -75.4488625                  0.0

 X0003B               -140743.7721585  281439.01816164      .19811226596357  .78852538542835      79065.719906566  79065.719906566
                      -243719.3294394     -120.0057038      -.7632324767328      -75.4488625      -77852.00321179   -77852.0032118

            TERRA                 0.0              0.0      -.1981122659636  .78852538542835                  0.0
                                  0.0              0.0      .76323247673281      104.5511375                  0.0

 42077B               -9749.691556619  11257.325576359       .0032504776791  .00649945319647      -31.68262240924    -63.364013637
                      -5627.689906431     -150.0057175      .00562825787529       59.9923543      18.290548929696       -0.0021325

            42077C    1.1233558013003   11257.32557604      -.0032504776791  .00649945319647      -31.68139122776
                      11257.325519991       89.9942825      -.0056282578753     -120.0076457       -18.2926813965

 X0003B               -140743.7721585  281439.01816164      -.2251949991E-3  .45028592833E-3      63.364014744626  63.364014744626
                      -243719.3294394     -120.0057038      -.3899290059E-3     -120.0076457        .002147501285        0.0021475

            TERRA                 0.0              0.0      .22519499908E-3  .45028592833E-3                  0.0
                                  0.0              0.0      .38992900591E-3       59.9923543                  0.0

 391C                 -140767.9644055   281560.8867312      3.2703337427913  4.1389946079193      79135.431470647  6.3385722547828
                      243846.08492652      119.9970678      2.5369654264781       37.8025655       577290.7692176      253.6970717

            X0003C    -140695.2446105  281439.01815731      -3.270333742791  4.1389946079193      -79129.09289839
                      243747.34682731      119.9942962      -2.536965426478     -142.1974345      -577037.0721459

 9098C                -56276.84713799  112572.29713584      1.9001346073928  1.9713628226156      -79065.71003394  -79065.71003394
                      97495.838673489      119.9945336      -.5251284149417      -15.4488719      77851.322802397    77851.3228024

            TERRA                 0.0              0.0      -1.900134607393  1.9713628226156                  0.0
                                  0.0              0.0      .52512841494172      164.5511281                  0.0

 X0003C               -140695.2446105  281439.01815731      -.7600347643602  .78852533526751      79065.727522232  79065.727522232
                      243747.34682731      119.9942962      .21004609332886      164.5511281      -77851.98541447   -77851.9854145

            TERRA                 0.0              0.0      .76003476436017  .78852533526751                  0.0
                                  0.0              0.0      -.2100460933289      -15.4488719                  0.0

 42077C               1.1233558013003   11257.32557604      .00324935431854  .00649959275697      -31.68229831994  -63.36537425189
                      11257.325519991       89.9942825      -.0056290676421      -60.0044996      18.292681369699        0.0013469

            42077A    9748.5682023144  11257.325577194      -.0032493543185  .00649959275697      -31.68307593195
                       -5629.63561483      -30.0057175      .00562906764208      119.9955004      -18.29133451368

 X0003C               -140695.2446105  281439.01815731      -.2251171729E-3  .45029559757E-3      63.365375416296  63.365375416296
                      243747.34682731      119.9942962      .38998510695E-3      119.9955004      -.0013318053108       -0.0013318

            TERRA                 0.0              0.0      .22511717293E-3  .45029559757E-3                  0.0
                                  0.0              0.0      -.3899851069E-3      -60.0044996                  0.0

 42077A               9748.5682023144  11257.325577194      .00974856820231  .01125732557719      63.363689575468  63.363689575468
                       -5629.63561483      -30.0057175      -.0056296356148      -30.0057175                  0.0              0.0

            TERRA                 0.0              0.0      -.0097485682023  .01125732557719                  0.0
                                  0.0              0.0      .00562963561483      149.9942825                  0.0

 42077B               -9749.691556619  11257.325576359      -.0097496915566  .01125732557636      63.363689566075  63.363689566075
                      -5627.689906431     -150.0057175      -.0056276899064     -150.0057175                  0.0              0.0

            TERRA                 0.0              0.0      .00974969155662  .01125732557636                  0.0
                                  0.0              0.0      .00562768990643       29.9942825                  0.0

 42077C               1.1233558013003   11257.32557604      .11233558013E-5  .01125732557604      63.363689562487  63.363689562487
                      11257.325519991       89.9942825      .01125732551999       89.9942825                  0.0              0.0

            TERRA                 0.0              0.0      -.1123355801E-5  .01125732557604                  0.0
                                  0.0              0.0        -.01125732552      -90.0057175                  0.0

 9049A                112576.95484936  112576.95579164      -1.292330873477  2.3229566987811      -72729.27923569  .09713030084094
                       -14.5656678621       -0.0074132      -1.930287216419     -123.8023819      108662.34023568        3.8690237

            X0004A     112574.2333414  112574.23405135      1.2923308734769  2.3229566987811      72729.376365987
                      -12.64297504974       -0.0064348      1.9302872164189       56.1976181       -108658.471212

 9098A                112572.29662479  112572.29713712      1.2922694100769   1.892797056006      72729.440854064  72729.440854064
                      -10.74007230614       -0.0054664      1.3830113763106       46.9426519       -77851.3229782   -77851.3229782

            TERRA                 0.0              0.0      -1.292269410077   1.892797056006                  0.0
                                  0.0              0.0      -1.383011376311     -133.0573481                  0.0

 X0004A                112574.2333414  112574.23405135      -1.292269410077   1.892797056006      -72729.37636581  -72729.37636581
                      -12.64297504974       -0.0064348      -1.383011376311     -133.0573481      77853.891760255    77853.8917603

            TERRA                 0.0              0.0      1.2922694100769   1.892797056006                  0.0
                                  0.0              0.0      1.3830113763106       46.9426519                  0.0

 9049B                -56301.09166369  112576.95579288      -1.025512595748  2.3229569640878      -72729.27975731  .09713032301806
                      -97487.21994738     -120.0074132      2.0843351393111      116.1976222      108662.35785833        3.8690245

            X0004B    -56298.06580865  112574.23405215      1.0255125957476  2.3229569640878      72729.376887637
                      -97485.82439838     -120.0064348      -2.084335139311      -63.8023778      -108658.4888338

 9098B                -56295.44948798  112572.29713746      .55158854703768  1.8927972910933      72729.441375785  72729.441375785
                      -97485.09860359     -120.0054664      -1.810643990393      -73.0573419      -77851.34059923   -77851.3405992

            TERRA                 0.0              0.0      -.5515885470377  1.8927972910933                  0.0
                                  0.0              0.0      1.8106439903931      106.9426581                  0.0

 X0004B               -56298.06580865  112574.23405215      -.5515885470377  1.8927972911002      -72729.37688787  -72729.37688787
                      -97485.82439838     -120.0064348      1.8106439904004      106.9426581      77853.909382133    77853.9093821

            TERRA                 0.0              0.0      .55158854703768  1.8927972911002                  0.0
                                  0.0              0.0        -1.8106439904      -73.0573419                  0.0

 9049C                -56275.86318697  112576.95579034      2.3178432724004   2.322956776677      -72729.28737581  .09713030734565
                      97501.785612273      119.9925868      -.1540478850808       -3.8023849      108662.34006169        3.8690239

            X0004C      -56276.167534  112574.23405006        -2.3178432724   2.322956776677      72729.384506115
                      97498.467370744      119.9935652      .15404788508078      176.1976151      -108658.4710378

 9098C                -56276.84713799  112572.29713584      -1.843857760265  1.8927971524671      72729.448993759  72729.448993759
                      97495.838673489      119.9945336      .42763257628394      166.9426486      -77851.32280243   -77851.3228024

            TERRA                 0.0              0.0      1.8438577602647  1.8927971524671                  0.0
                                  0.0              0.0      -.4276325762839      -13.0573514                  0.0

 X0004C                 -56276.167534  112574.23405006      1.8438577602792  1.8927971524796      -72729.38450555  -72729.38450555
                      97498.467370744      119.9935652      -.4276325762767      -13.0573514      77853.891585668    77853.8915857

            TERRA                 0.0              0.0      -1.843857760279  1.8927971524796                  0.0
                                  0.0              0.0      .42763257627666      166.9426486                  0.0

 9098A                112572.29662479  112572.29713712      .11257229662479  .11257229713712       6336.261041364   6336.261041364
                      -10.74007230614       -0.0054664      -.1074007231E-4       -0.0054664                  0.0              0.0

            TERRA                 0.0              0.0      -.1125722966248  .11257229713712                  0.0
                                  0.0              0.0      .10740072306E-4      179.9945336                  0.0

 9098B                -56295.44948798  112572.29713746       -.056295449488  .11257229713746      6336.2610414026  6336.2610414026
                      -97485.09860359     -120.0054664      -.0974850986036     -120.0054664      .4547473509E-12        0.0000000

            TERRA                 0.0              0.0      .05629544948798  .11257229713746                  0.0
                                  0.0              0.0      .09748509860359       59.9945336                  0.0

 9098C                -56276.84713799  112572.29713584       -.056276847138  .11257229713584      6336.2610412198  6336.2610412198
                      97495.838673489      119.9945336      .09749583867349      119.9945336      .4547473509E-12        0.0000000

            TERRA                 0.0              0.0      .05627684713799  .11257229713584                  0.0
                                  0.0              0.0      -.0974958386735      -60.0054664                  0.0

 X0005A               408167.18434489  408167.18442614      -.6302137077901  3.8411837809194      -128631.7073881  10.126881798744
                       -8.14437967846       -0.0011433      3.7891322913448       99.4430723      -773297.1628844      156.2263783

            X0010A          408248.29        408248.29      .63021370779012  3.8411837809194      128641.83426994
                                  0.0              0.0      -3.789132291345      -80.5569277      773453.38926265

 X0005B               -204090.6454112  408167.18442614      3.5965917572463  3.8411838753609      -128631.7061449  10.126883182471
                      -353479.0784445     -120.0011433      -1.348785118557      -20.5569280        -773297.18263      156.2263818

            X0010B        -204124.145        408248.29      -3.596591757246  3.8411838753609       128641.8330281
                      -353553.3901916     -120.0000000       1.348785118557      159.4430720      773453.40901181

 X0005C                -204076.538937   408167.1844243      -2.966378154231  3.8411838643033      -128631.6717854  10.126886246202
                      353487.22281907      119.9988567      -2.440347132169     -140.5569306      -773297.1860541      156.2263837

            X0010C        -204124.145        408248.29      2.9663781542313  3.8411838643033      128641.79867167
                      353553.39019156      120.0000000      2.4403471321687       39.4430694      773453.41243789

 X0006A               112576.95484936  112576.95579164       -.789183560505  1.8952299561745      -44434.49010652  26.741669669806
                       -14.5656678621       -0.0074132      1.7231035646791      114.6078382      -96985.12860801       91.5349182

            X0009A         112676.528       112676.528      .78918356050503  1.8952299561745      44461.231776193
                                  0.0              0.0      -1.723103564679      -65.3921618      97076.663526232

 X0006B               -56301.09166369  112576.95579288      1.8868432370944  1.8952299513423      -44434.49069567  26.741669776558
                      -97487.21994738     -120.0074132      -.1780987565825       -5.3921614      -96985.12804019       91.5349167

            X0009B         -56338.264       112676.528      -1.886843237094  1.8952299513423       44461.23236545
                      -97580.73565823     -120.0000000      .17809875658249      174.6078386      97076.662956918

 X0006C               -56275.86318697  112576.95579034      -1.097659700936  1.8952299763471      -44434.49000378  26.741671252305
                      97501.785612273      119.9925868      -1.545004803936     -125.3921621      -96985.12990271       91.5349199

            X0009C         -56338.264       112676.528      1.0976597009362  1.8952299763471      44461.231675029
                      97580.735658229      120.0000000      1.5450048039359       54.6078379       97076.66482258

 X0008A               281560.88636572  281560.88673442      -.2807052561167  1.3976258805896      -39527.67455268  8.4425105452756
                      -14.40925633333       -0.0029322      1.3691466909291      101.5863384      -192747.0555544       91.3137664

            X0007A          281691.32        281691.32      .28070525611673  1.3976258805896       39536.11706323
                                  0.0              0.0      -1.369146690929      -78.4136616      192838.36932073

 X0008B               -140792.9219632  281560.88673247       1.326068491449  1.3976259308452      -39527.67591034  8.4425116449347
                      -243831.6756753     -120.0029322      -.4414754789986      -18.4136616      -192747.0624968       91.3137709

            X0007B         -140845.66        281691.32      -1.326068491449  1.3976259308452      39536.118421982
                      -243951.8391456     -120.0000000      .44147547899856      161.5863384      192838.37626767

 X0008C               -140767.9644055   281560.8867312      -1.045363244166  1.3976259124826      -39527.66869294  8.4425129577285
                      243846.08492652      119.9970678      -.9276712127635     -138.4136636      -192747.0613371       91.3137699

            X0007C         -140845.66        281691.32      1.0453632441657  1.3976259124826      39536.111205898
                      243951.83914557      120.0000000      .92767121276351       41.5863364      192838.37510704

 391A                 281560.88636572  281560.88673442      .96195657449E-3  .00183578274068      135.43593778963  .03639369067142
                      -14.40925633333       -0.0029322      -.0015635657389      -58.3988167      220.11254712435        0.0977020

            E001A     281449.45179822  281449.45415401      -.9619565745E-3  .00183578274068       -135.399544099
                      -36.41526006257       -0.0074132      .00156356573887      121.6011833      -220.0148450784

 391B                 -140792.9219632  281560.88673247      -.0018350658747  .00183578267894       135.4359383963  .03639368868232
                      -243831.6756753     -120.0029322      -.5129600273E-4     -178.3988153      220.11253654315        0.0977020

            E001B      -140756.262441  281449.45415712      .00183506587467  .00183578267894      -135.3995447076
                      -243724.1675111     -120.0074132      .51296002735E-4        1.6011847      -220.0148345049

 391C                 -140767.9644055   281560.8867312      .87310930022E-3  .00183578274715      135.43594725074  .03639369213974
                      243846.08492652      119.9970678      .00161486174164       61.6011856      220.11254236862        0.0977020

            E001C     -140693.1893605  281449.45415077      -.8731093002E-3  .00183578274715      -135.3995535586
                      243760.58276376      119.9925868      -.0016148617416     -118.3988144      -220.0148403222

 E001A                281449.45179822  281449.45415401      .96172385611E-3  .00183545530793      135.36679047504  .16845547179E-9
                      -36.41526006257       -0.0074132      -.0015633244743      -58.4010576      219.98089742768        0.0000000

            ST001A    281449.45179797  281449.45415376      -.9617238561E-3  .00183545530793      -135.3667904749
                      -36.41526000241       -0.0074132      .00156332447432      121.5989424      -219.9808974275

 ST001A               281449.45179797  281449.45415376      .28144945179797  .28144945415376      39606.897621725  39606.897621725
                      -36.41526000241       -0.0074132         -.3641526E-4       -0.0074132                  0.0              0.0

            TERRA                 0.0              0.0       -.281449451798  .28144945415376                  0.0
                                  0.0              0.0      .36415260002E-4      179.9925868                  0.0

 9049A                112576.95484936  112576.95579164      .70123636722565  .70124676251137      39471.499618092  39471.499618092
                       -14.5656678621       -0.0074132      .00381827354431        0.3119758      -220.0317922091     -220.0317922

            TERRA                 0.0              0.0      -.7012363672256  .70124676251137                  0.0
                                  0.0              0.0      -.0038182735443     -179.6880242                  0.0

 ST001A               281449.45179797  281449.45415376      -.2804874777794   .2804916358362      -39471.49562046  -39471.49562046
                      -36.41526000241       -0.0074132      -.0015272796154     -179.6880224      220.03301746397      220.0330175

            TERRA                 0.0              0.0      .28048747777939   .2804916358362                  0.0
                                  0.0              0.0       .0015272796154        0.3119776                  0.0

 E001B                 -140756.262441  281449.45415712      -.0018348509911  .00183556990004      135.39322711945  .16845547179E-9
                      -243724.1675111     -120.0074132      -.5136826076E-4     -178.3963733       219.9835629658        0.0000000

            ST001B    -140756.2624408  281449.45415686      .00183485099114  .00183556990004      -135.3932271193
                      -243724.1675109     -120.0074132      .51368260756E-4        1.6036267      -219.9835629656

 ST001B               -140756.2624408  281449.45415686      -.1407562624408  .28144945415686      39606.897622598  39606.897622598
                      -243724.1675109     -120.0074132      -.2437241675109     -120.0074132      .3637978807E-11        0.0000000

            TERRA                 0.0              0.0      .14075626244078  .28144945415686                  0.0
                                  0.0              0.0      .24372416751094       59.9925868                  0.0

 9049B                -56301.09166369  112576.95579288      -.3473114967346  .70124680707247      39471.502131438  39471.502131438
                      -97487.21994738     -120.0074132      -.6091976761818     -119.6880254      -220.0309677976     -220.0309678

            TERRA                 0.0              0.0      .34731149673462  .70124680707247                  0.0
                                  0.0              0.0      .60919767618179       60.3119746                  0.0

 ST001B               -140756.2624408  281449.45415686      .13892108201981  .28049166581773      -39471.49983205  -39471.49983205
                      -243724.1675109     -120.0074132      .24367295205593       60.3119797       220.0344621543      220.0344622

            TERRA                 0.0              0.0      -.1389210820198  .28049166581773                  0.0
                                  0.0              0.0      -.2436729520559     -119.6880203                  0.0

 E001C                -140693.1893605  281449.45415077       .8731149137E-3  .00183588201321       135.4125423931  .16851231521E-9
                      243760.58276376      119.9925868      .00161497155204       61.6026615      220.02324928367        0.0000000

            ST001C    -140693.1893604  281449.45415051      -.8731149137E-3  .00183588201321      -135.4125423929
                      243760.58276351      119.9925868       -.001614971552     -118.3973385      -220.0232492835

 ST001C               -140693.1893604  281449.45415051      -.1406931893604  .28144945415051      39606.897620811  39606.897620811
                      243760.58276351      119.9925868      .24376058276351      119.9925868                  0.0              0.0

            TERRA                 0.0              0.0      .14069318936045  .28144945415051                  0.0
                                  0.0              0.0      -.2437605827635      -60.0074132                  0.0

 9049C                -56275.86318697  112576.95579034      -.3539248108864  .70124679326577      39471.501388761  39471.501388761
                      97501.785612273      119.9925868      .60537946224213      120.3119654      -220.0246202842     -220.0246203

            TERRA                 0.0              0.0      .35392481088638  .70124679326577                  0.0
                                  0.0              0.0      -.6053794622421      -59.6880346                  0.0

 ST001C               -140693.1893604  281449.45415051      .14156636595726  .28049168312364       -39471.5023287   -39471.5023287
                      243760.58276351      119.9925868       -.242145717144      -59.6880365      220.02331524497      220.0233152

            TERRA                 0.0              0.0      -.1415663659573  .28049168312364                  0.0
                                  0.0              0.0      .24214571714401      120.3119635                  0.0

 390A                 408167.18434489  408167.18442614      .01890115958053  .08024885221848      3857.7341383167  .53872799118062
                       -8.14437967846       -0.0011433      -.0779911818663      -76.3770252      15916.643583929        4.3930435

            E002A     408057.61667235  408057.61720671      -.0189011595805  .08024885221848      -3857.195410325
                      -20.88300034538       -0.0029322      .07799118186625      103.6229748      -15912.25054044

 390B                 -204090.6454112  408167.18442614      -.0769929274389  .08024885515956      3857.7343215544  .53872805311357
                      -353479.0784445     -120.0011433      .02262670720201      163.6229750      15916.644157122        4.3930438

            E002B     -204046.8935426  408057.61720388      .07699292743892  .08024885515956      -3857.195593501
                      -353377.8207439     -120.0029322       -.022626707202      -16.3770250      -15912.25111336

 390C                  -204076.538937   408167.1844243      .05809176786859  .08024885388191      3857.7337329338  .53872807066455
                      353487.22281907      119.9988567      .05536447466798       43.6229731      15916.644031413        4.3930437

            E002C     -204010.7231341  408057.61720204      -.0580917678686  .08024885388191      -3857.195004863
                      353398.70373686      119.9970678       -.055364474668     -136.3770269      -15912.25098775

 E002A                408057.61667235  408057.61720671      .01890076566369  .08024870380002      3857.1150393446  .32199295674E-6
                      -20.88300034538       -0.0029322      -.0779911246163      -76.3772889      15912.238863906        0.0000003

            ST002A    408057.61666266  408057.61719702      -.0189007656637  .08024870380002      -3857.115039023
                      -20.88299443634       -0.0029322      .07799112461626      103.6227111      -15912.23886358

 ST002A               408057.61666266  408057.61719702      .40805761666266  .40805761719702      83255.509476255  83255.509476255
                      -20.88299443634       -0.0029322      -.2088299444E-4       -0.0029322                  0.0              0.0

            TERRA                 0.0              0.0      -.4080576166627  .40805761719702                  0.0
                                  0.0              0.0      .20882994436E-4      179.9970678                  0.0

 391A                 281560.88636572  281560.88673442      .56399369239807  .57520259713107      79398.467840605  79398.467840605
                      -14.40925633333       -0.0029322       .1130006313324       11.3296524      -15912.34232376   -15912.3423238

            TERRA                 0.0              0.0      -.5639936923981  .57520259713107                  0.0
                                  0.0              0.0      -.1130006313324     -168.6703476                  0.0

 ST002A               408057.61666266  408057.61719702      -.3891571760178  .39689135092372      -79398.46074519  -79398.46074519
                      -20.88299443634       -0.0029322      -.0779707431793     -168.6703474      15912.341199156    15912.3411992

            TERRA                 0.0              0.0      .38915717601776  .39689135092372                  0.0
                                  0.0              0.0      .07797074317932       11.3296526                  0.0

 E002B                -204046.8935426  408057.61720388      -.0769928738009  .08024886327718      3857.1527857877  .32199477573E-6
                      -353377.8207439     -120.0029322      .02262691850774      163.6228194      15912.263194264        0.0000003

            ST002B    -204046.8935326  408057.61719419      .07699287380092  .08024886327718      -3857.152785466
                      -353377.8207385     -120.0029322      -.0226269185077      -16.3771806      -15912.26319394

 ST002B               -204046.8935326  408057.61719419      -.2040468935326  .40805761719419        83255.5094751    83255.5094751
                      -353377.8207385     -120.0029322      -.3533778207385     -120.0029322                  0.0              0.0

            TERRA                 0.0              0.0      .20404689353259  .40805761719419                  0.0
                                  0.0              0.0      .35337782073851       59.9970678                  0.0

 391B                 -140792.9219632  281560.88673247      -.1841349601746  .57520212632274       79398.39356801   79398.39356801
                      -243831.6756753     -120.0029322      -.5449328422546     -108.6703141      -15912.37562249   -15912.3756225

            TERRA                 0.0              0.0      .18413496017456  .57520212632274                  0.0
                                  0.0              0.0      .54493284225464       71.3296859                  0.0

 ST002B               -204046.8935326  408057.61719419      .12705373764038  .39689109610537      -79398.40450139  -79398.40450139
                      -353377.8207385     -120.0029322      .37600517272949       71.3296716      15912.357261799    15912.3572618

            TERRA                 0.0              0.0      -.1270537376404  .39689109610537                  0.0
                                  0.0              0.0      -.3760051727295     -108.6703284                  0.0

 E002C                -204010.7231341  408057.61720204       .0580916821491  .08024871423513      3857.1838751602  .32199386624E-6
                      353398.70373686      119.9970678        .055364362197       43.6229572      15912.224368527        0.0000003

            ST002C    -204010.7231344  408057.61719235      -.0580916821491  .08024871423513      -3857.183874838
                      353398.70372551      119.9970678       -.055364362197     -136.3770428      -15912.22436821

 ST002C               -204010.7231344  408057.61719235      -.2040107231344  .40805761719235      83255.509474351  83255.509474351
                      353398.70372551      119.9970678      .35339870372551      119.9970678                  0.0              0.0

            TERRA                 0.0              0.0      .20401072313442  .40805761719235                  0.0
                                  0.0              0.0      -.3533987037255      -60.0029322                  0.0

 391C                 -140767.9644055   281560.8867312      -.3798581361771  .57520225873347      79398.417589779  79398.417589779
                      243846.08492652      119.9970678      .43193221092224      131.3296652      -15912.35062079   -15912.3506208

            TERRA                 0.0              0.0      .37985813617706  .57520225873347                  0.0
                                  0.0              0.0      -.4319322109222      -48.6703348                  0.0

 ST002C               -204010.7231344  408057.61719235      .26210296154022  .39689102237951      -79398.39789405  -79398.39789405
                      353398.70372551      119.9970678      -.2980344295502      -48.6703577      15912.313679724    15912.3136797

            TERRA                 0.0              0.0      -.2621029615402  .39689102237951                  0.0
                                  0.0              0.0      .29803442955017      131.3296423                  0.0

 390A                 408167.18434489  408167.18442614      .02694741513211  .06230907884616      5499.7540579309  2.3985598383415
                       -8.14437967846       -0.0011433      -.0561805849414      -64.3749652      11465.425850194        8.2156888

            E003A     407896.11783769   407896.1212519      -.0269474151321  .06230907884616      -5497.355498093
                      -52.77584843174       -0.0074132      .05618058494137      115.6250348      -11457.21016137

 390B                 -204090.6454112  408167.18442614      -.0621275210111  .06230907846715       5499.754179442  2.3985598444497
                      -353479.0784445     -120.0011433      .00475314553117      175.6250356      11465.425706119        8.2156886

            E003B     -203993.7641465  407896.12125639       .0621275210111  .06230907846715      -5497.355619598
                      -353222.0122322     -120.0074132      -.0047531455312       -4.3749644      -11457.21001749

 390C                  -204076.538937   408167.1844243      .03518010591936  .06230907941679      5499.7542408581  2.3985599817179
                      353487.22281907      119.9988567      .05142743941973       55.6250355      11465.425891545        8.2156890

            E003C     -203902.3536959  407896.12124719      -.0351801059194  .06230907941679      -5497.355680876
                      353274.78806984      119.9925868      -.0514274394197     -124.3749645      -11457.21020259

 E003A                407896.11783769   407896.1212519      .02694727502472  .06230871596538      5497.3269146157  .19411800167E-6
                      -52.77584843174       -0.0074132       -.056180249679      -64.3749480       11457.14178896        0.0000002

            ST003A    407896.11782937  407896.12124359      -.0269472750247  .06230871596538      -5497.326914422
                      -52.77584550844       -0.0074132      .05618024967902      115.6250520      -11457.14178877

 ST003A               407896.11782937  407896.12124359      .40789611782937  .40789612124359      83189.622862782  83189.622862782
                      -52.77584550844       -0.0074132      -.5277584551E-4       -0.0074132                  0.0              0.0

            TERRA                 0.0              0.0      -.4078961178294  .40789612124359                  0.0
                                  0.0              0.0      .52775845508E-4      179.9925868                  0.0

 9049A                112576.95484936  112576.95579164      1.3802773952484  1.3951784999244      77692.231928075  77692.231928075
                       -14.5656678621       -0.0074132      .20336508750916        8.3814522      -11457.16346828   -11457.1634683

            TERRA                 0.0              0.0      -1.380277395248  1.3951784999244                  0.0
                                  0.0              0.0      -.2033650875092     -171.6185478                  0.0

 ST003A               407896.11782937  407896.12124359      -.3809486329556  .38506125397211      -77692.25314651  -77692.25314651
                      -52.77584550844       -0.0074132      -.0561276078224     -171.6185461      11457.169110007    11457.1691100

            TERRA                 0.0              0.0      .38094863295555  .38506125397211                  0.0
                                  0.0              0.0      .05612760782242        8.3814539                  0.0

 E003B                -203993.7641465  407896.12125639      -.0621272192802  .06230877353735      5497.3342856363  .19411891117E-6
                      -353222.0122322     -120.0074132      .00475309207104      175.6250635      11457.151275729        0.0000002

            ST003B    -203993.7641398  407896.12124808      .06212721928023  .06230877353735      -5497.334285442
                      -353222.0122264     -120.0074132       -.004753092071       -4.3749365      -11457.15127553

 ST003B               -203993.7641398  407896.12124808      -.2039937641398  .40789612124808      83189.622864615  83189.622864615
                      -353222.0122264     -120.0074132      -.3532220122264     -120.0074132                  0.0              0.0

            TERRA                 0.0              0.0      .20399376413984  .40789612124808                  0.0
                                  0.0              0.0      .35322201222643       59.9925868                  0.0

 9049B                -56301.09166369  112576.95579288      -.5140196084976  1.3951788735213        77692.2536629    77692.2536629
                      -97487.21994738     -120.0074132      -1.297038137913     -111.6185525      -11457.16023153   -11457.1602315

            TERRA                 0.0              0.0      .51401960849762  1.3951788735213                  0.0
                                  0.0              0.0      1.2970381379128       68.3814475                  0.0

 ST003B               -203993.7641398  407896.12124808      .14186644554138  .38506134061901      -77692.27163373  -77692.27163373
                      -353222.0122264     -120.0074132      .35797506570816       68.3814489      11457.164880239    11457.1648802

            TERRA                 0.0              0.0      -.1418664455414  .38506134061901                  0.0
                                  0.0              0.0      -.3579750657082     -111.6185511                  0.0

 E003C                -203902.3536959  407896.12124719      .03518027369864   .0623092134592      5497.3469890642  .19412254915E-6
                      353274.78806984      119.9925868      .05142748705111       55.6249329      11457.244694757        0.0000002

            ST003C    -203902.3536942  407896.12123888      -.0351802736986   .0623092134592       -5497.34698887
                      353274.78806117      119.9925868      -.0514274870511     -124.3750671      -11457.24469456

 ST003C               -203902.3536942  407896.12123888      -.2039023536942  .40789612123888      83189.622860861  83189.622860861
                      353274.78806117      119.9925868      .35327478806117      119.9925868                  0.0              0.0

            TERRA                 0.0              0.0      .20390235369425  .40789612123888                  0.0
                                  0.0              0.0      -.3532747880612      -60.0074132                  0.0

 9049C                -56275.86318697  112576.95579034      -.8662582039833  1.3951788010042      77692.248825384  77692.248825384
                      97501.785612273      119.9925868       1.093672990799      128.3814515      -11457.16504408   -11457.1650441

            TERRA                 0.0              0.0      .86625820398331  1.3951788010042                  0.0
                                  0.0              0.0      -1.093672990799      -51.6185485                  0.0

 ST003C               -203902.3536942  407896.12123888      .23908227682114  .38506132358634       -77692.2678409   -77692.2678409
                      353274.78806117      119.9925868      -.3018474578857      -51.6185493      11457.166776821    11457.1667768

            TERRA                 0.0              0.0      -.2390822768211  .38506132358634                  0.0
                                  0.0              0.0      .30184745788574      128.3814507                  0.0

 XX0015               -56275.86318697  112576.95579034      .72759576142E-8  .16269535827E-7       -.914149257E-3  .1084202172E-18
                      97501.785612273      119.9925868      -.1455191523E-7      -63.4349488      -.5475136554E-4              0.0

            MEASUC    -56275.86318697  112576.95579034      -.7275957614E-8  .16269535827E-7      .91414925705E-3
                      97501.785612273      119.9925868      .14551915228E-7      116.5650512      .54751365539E-4

 XX0017               -56301.09166369  112576.95579288      .72759576142E-8  .16269535827E-7      -.9141350586E-3  .1084202172E-18
                      -97487.21994738     -120.0074132      .14551915228E-7       63.4349488      .54987916446E-4              0.0

            MEASUB    -56301.09166369  112576.95579288      -.7275957614E-8  .16269535827E-7      .91413505855E-3
                      -97487.21994738     -120.0074132      -.1455191523E-7     -116.5650512      -.5498791645E-4

 XX0019               112576.95484936  112576.95579164      -.1455191523E-7  .14551915337E-7      -.8191051648E-3  .1084202172E-18
                       -14.5656678621       -0.0074132      .1776356839E-11      179.9930059      .59907601342E-8              0.0

            MEASUA    112576.95484936  112576.95579164      .14551915228E-7  .14551915337E-7      .81910516475E-3
                       -14.5656678621       -0.0074132      -.177635684E-11       -0.0069941      -.5990760134E-8

 X0001A               408044.23434688  408044.23517586      -.5886890319E-4  .92353496885842      -.177635684E-14  -.177635684E-14
                      -26.00996972066       -0.0036522      -.9235349669822      -90.0036522        188421.560013   188421.5600130

            TERRA                 0.0              0.0      .58868903186E-4  .92353496885842                  0.0
                                  0.0              0.0      .92353496698218       89.9963478                  0.0

 X0001B               -204044.6424651  408044.23517271      -.7997753082338  .92353496885129                  0.0              0.0
                      -353363.6678254     -120.0036522      .46181846545014      149.9963478      188421.56001009   188421.5600101

            TERRA                 0.0              0.0      .79977530823378  .92353496885129                  0.0
                                  0.0              0.0      -.4618184654501      -30.0036522                  0.0

 X0001C               -203999.5918869  408044.23517017      .79983417711614  .92353496884555                  0.0              0.0
                      353389.67778588      119.9963478      .46171650154342       29.9963478      188421.56000775   188421.5600077

            TERRA                 0.0              0.0      -.7998341771161  .92353496884555                  0.0
                                  0.0              0.0      -.4617165015434     -150.0036522                  0.0

 X0002A               408053.37145216  408053.37205873      -.5035700397E-4  .92355564855467      -.177635684E-14  -.177635684E-14
                      -22.24916853741       -0.0031241      -.9235556471818      -90.0031241      188429.99833831   188429.9983383

            TERRA                 0.0              0.0      .50357003974E-4  .92355564855467                  0.0
                                  0.0              0.0      .92355564718181       89.9968759                  0.0

 X0002B               -204045.9540687  408053.37205578      -.7997974737617    .923555648548      .1455191523E-10  .1455191523E-10
                      -353373.4611913     -120.0031241      .46182143402983      149.9968759      188429.99833559   188429.9983356

            TERRA                 0.0              0.0      .79979747376167    .923555648548                  0.0
                                  0.0              0.0      -.4618214340298      -30.0031241                  0.0

 X0002C                -204007.417388   408053.3720538       .7998478307479  .92355564854352                  0.0              0.0
                      353395.71035196      119.9968759       .4617342131622       29.9968759      188429.99833376   188429.9983338

            TERRA                 0.0              0.0      -.7998478307479  .92355564854352                  0.0
                                  0.0              0.0      -.4617342131622     -150.0031241                  0.0

 X0003A               281439.01676594  281439.01816051      -.4632941915E-3  4.6538611681436                  0.0              0.0
                      -28.01739408915       -0.0057038      -4.653861145083      -90.0057038      654889.05890884   654889.0589088

            TERRA                 0.0              0.0      .46329419153E-3  4.6538611681436                  0.0
                                  0.0              0.0       4.653861145083       89.9942962                  0.0

 X0003B               -140743.7721585  281439.01816164      -4.030130330249  4.6538611681622      .5820766091E-10  .5820766091E-10
                      -243719.3294394     -120.0057038      2.3273317970883      149.9942962      654889.05891408   654889.0589141

            TERRA                 0.0              0.0      4.0301303302487  4.6538611681622                  0.0
                                  0.0              0.0      -2.327331797088      -30.0057038                  0.0

 X0003C               -140695.2446105  281439.01815731      4.0305936243378  4.6538611680907                  0.0              0.0
                      243747.34682731      119.9942962       2.326529348044       29.9942962      654889.05889395   654889.0588940

            TERRA                 0.0              0.0      -4.030593624338  4.6538611680907                  0.0
                                  0.0              0.0      -2.326529348044     -150.0057038                  0.0

 X0004A                112574.2333414  112574.23405135      -.6146339696E-4  .54727584355291       -.44408921E-15   -.44408921E-15
                      -12.64297504974       -0.0064348      -.5472758401015      -90.0064348      30804.579451389    30804.5794514

            TERRA                 0.0              0.0      .61463396964E-4  .54727584355291                  0.0
                                  0.0              0.0       .5472758401015       89.9935652                  0.0

 X0004B               -56298.06580865  112574.23405215      -.4739240487103  .54727584355676                  0.0              0.0
                      -97485.82439838     -120.0064348      .27369114891574      149.9935652      30804.579451822    30804.5794518

            TERRA                 0.0              0.0      .47392404871029  .54727584355676                  0.0
                                  0.0              0.0      -.2736911489157      -30.0064348                  0.0

 X0004C                 -56276.167534  112574.23405006      .47398551209418  .54727584354664                  0.0              0.0
                      97498.467370744      119.9935652       .2735846911918       29.9935652      30804.579450683    30804.5794507

            TERRA                 0.0              0.0      -.4739855120942  .54727584354664                  0.0
                                  0.0              0.0      -.2735846911918     -150.0064348                  0.0

     Total network loss  P-loss  by summing injections =   6.379174637391E+05

Output for steady-state phasor switch currents.
      Node-K    Node-M            I-real            I-imag            I-magn          Degrees        Power            Reactive
      X0005A    390A          6.30213708E-01   -3.78913229E+00    3.84118378E+00     -80.5569    1.28631707E+05    7.73297163E+05
      X0005B    390B         -3.59659176E+00    1.34878512E+00    3.84118388E+00     159.4431    1.28631706E+05    7.73297183E+05
      X0005C    390C          2.96637815E+00    2.44034713E+00    3.84118386E+00      39.4431    1.28631672E+05    7.73297186E+05
      X0006A    9049A         7.89183561E-01   -1.72310356E+00    1.89522996E+00     -65.3922    4.44344901E+04    9.69851286E+04
      X0006B    9049B        -1.88684324E+00    1.78098757E-01    1.89522995E+00     174.6078    4.44344907E+04    9.69851280E+04
      X0006C    9049C         1.09765970E+00    1.54500480E+00    1.89522998E+00      54.6078    4.44344900E+04    9.69851299E+04
      X0008A    391A          2.80705256E-01   -1.36914669E+00    1.39762588E+00     -78.4137    3.95276746E+04    1.92747056E+05
      X0008B    391B         -1.32606849E+00    4.41475479E-01    1.39762593E+00     161.5863    3.95276759E+04    1.92747062E+05
      X0008C    391C          1.04536324E+00    9.27671213E-01    1.39762591E+00      41.5863    3.95276687E+04    1.92747061E+05
      XX0014    XX0015            Open              Open              Open             Open          Open              Open
      XX0016    XX0017            Open              Open              Open             Open          Open              Open
      XX0018    XX0019            Open              Open              Open             Open          Open              Open
      9049A     MEASUA        6.44396152E-07    1.96993909E-07    6.73834551E-07      16.9986    3.62706436E-02   -1.10931802E-02
      9049B     MEASUB        4.44241323E-07   -5.18052673E-07    6.82443349E-07     -49.3862    1.27461217E-02   -3.62373913E-02
      9049C     MEASUC       -4.82970108E-07    1.97688678E-07    5.21862950E-07     157.7398    2.32272794E-02   -1.79826735E-02

Solution at nodes with known voltage.   Nodes that are shorted together by switches are shown as a group of names, with the printed
result applying to the composite group.   The entry "MVA" is  SQRT( P**2 + Q**2 )  in units of power,  while  "P.F."  is the
associated power factor.
              Node                Source  node  voltage             Injected  source  current              Injected  source  power
              name         Rectangular            Polar          Rectangular            Polar            P  and  Q    MVA and P.F.

              X0010A        408248.29        408248.29      .63021370779006  3.8411837809155      128641.83426993  784078.35506724
                                  0.0              0.0      -3.789132291341      -80.5569277      773453.38926184        0.1640676

              X0010B      -204124.145        408248.29       -3.59659175725  3.8411838753642      128641.83302848   784078.3743465
                      -353553.3901916     -120.0000000      1.3487851185569      159.4430720      773453.40901241        0.1640676

              X0010C      -204124.145        408248.29      2.9663781542313  3.8411838643044      128641.79867195  784078.37208892
                      353553.39019156      120.0000000      2.4403471321702       39.4430694      773453.41243805        0.1640675

              X0009A       112676.528       112676.528      .78918356050514  1.8952299561745      44461.231776198  106773.96561167
                                  0.0              0.0      -1.723103564679      -65.3921618       97076.66352623        0.4164052

              X0009B       -56338.264       112676.528      -1.886843237095  1.8952299513425      44461.232365455  106773.96533944
                      -97580.73565823     -120.0000000      .17809875658253      174.6078386       97076.66295693        0.4164052

              X0009C       -56338.264       112676.528      1.0976597009362  1.8952299763468      44461.231675015  106773.96674814
                      97580.735658229      120.0000000      1.5450048039356       54.6078379      97076.664822571        0.4164052

              X0007A        281691.32        281691.32      .28070525611679  1.3976258805896      39536.117063238  196849.53958473
                                  0.0              0.0      -1.369146690929      -78.4136616      192838.36932074        0.2008443

              X0007B       -140845.66        281691.32      -1.326068491449  1.3976259308449      39536.118422016  196849.54666296
                      -243951.8391456     -120.0000000       .4414754789982      161.5863384      192838.37626763        0.2008443

              X0007C       -140845.66        281691.32      1.0453632441659  1.3976259124827      39536.111205885  196849.54407672
                      243951.83914557      120.0000000      .92767121276347       41.5863364      192838.37510706        0.2008443

  ---- Initial flux of coil  "X0001A"  to  "      "  =  -6.89935875E-02
  ---- Initial flux of coil  "X0001B"  to  "      "  =  -9.37326241E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0001C"  to  "      "  =  9.37395234E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0002A"  to  "      "  =  -5.90177525E-02
  ---- Initial flux of coil  "X0002B"  to  "      "  =  -9.37352218E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0002C"  to  "      "  =  9.37411236E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0003A"  to  "      "  =  -7.43184460E-02
  ---- Initial flux of coil  "X0003B"  to  "      "  =  -6.46485600E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0003C"  to  "      "  =  6.46559919E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0004A"  to  "      "  =  -3.35365329E-02
  ---- Initial flux of coil  "X0004B"  to  "      "  =  -2.58589181E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0004C"  to  "      "  =  2.58622717E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.

Card of names for time-step loop output.          |  9049A 9049B 9049C T_MANAT_MANBT_MANC1_2LTC1_2LTA1_2LTBT_OPOAT_OPOBT_OPOC
Output voltage differences for pairs of A6 names  |-5T_MANAT_MANCT_MANBT_MANAT_MANCT_MANB1_2LTC1_2LTB1_2LTA1_2LTC1_2LTB1_2LTA
Output voltage differences for pairs of A6 names  |-5T_OPOAT_OPOCT_OPOBT_OPOAT_OPOCT_OPOB
Blank card ending requests for output variables.  |BLANK OUTPUT

Column headings for the  43   EMTP output variables follow.  These are divided among the 5 possible classes as follows ....
  First  30     output variables are electric-network voltage differences (upper voltage minus lower voltage);
  Next   13     output variables are branch currents (flowing from the upper node to the lower node);
Branch power  consumption (power  flow, if a switch) is treated like a branch voltage for this grouping (9  variables);
Branch energy consumption (energy flow, if a switch) is treated like a branch current for this grouping (9  variables).
   Step      Time      XX0015     XX0017     XX0019     TERRA      TERRA      TERRA      TERRA      TERRA      TERRA      9049A
                       MEASUC     MEASUB     MEASUA     PRMANA     PRMANB     PRMANC     PROPOA     PROPOB     PROPOC

                       9049B      9049C      T_MANA     T_MANB     T_MANC     1_2LTC     1_2LTA     1_2LTB     T_OPOA     T_OPOB
 

                       T_OPOC     T_MANA     T_MANB     T_MANC     1_2LTC     1_2LTA     1_2LTB     T_OPOA     T_OPOB     T_OPOC
                                  T_MANC     T_MANA     T_MANB     1_2LTB     1_2LTC     1_2LTA     T_OPOC     T_OPOA     T_OPOB

                       XX0014     XX0016     XX0018     TERRA      TERRA      TERRA      TERRA      TERRA      TERRA      XX0015
                       XX0015     XX0017     XX0019     PRMANA     PRMANB     PRMANC     PROPOA     PROPOB     PROPOC     MEASUC

                       XX0017     XX0019     T_MANB
                       MEASUB     MEASUA     TERRA
 ***      Phasor I(0) =  6.3021371E-01                     Switch  "X0005A"  to  "390A  "  closed in the steady-state.
 ***      Phasor I(0) = -3.5965918E+00                     Switch  "X0005B"  to  "390B  "  closed in the steady-state.
 ***      Phasor I(0) =  2.9663782E+00                     Switch  "X0005C"  to  "390C  "  closed in the steady-state.
 ***      Phasor I(0) =  7.8918356E-01                     Switch  "X0006A"  to  "9049A "  closed in the steady-state.
 ***      Phasor I(0) = -1.8868432E+00                     Switch  "X0006B"  to  "9049B "  closed in the steady-state.
 ***      Phasor I(0) =  1.0976597E+00                     Switch  "X0006C"  to  "9049C "  closed in the steady-state.
 ***      Phasor I(0) =  2.8070526E-01                     Switch  "X0008A"  to  "391A  "  closed in the steady-state.
 ***      Phasor I(0) = -1.3260685E+00                     Switch  "X0008B"  to  "391B  "  closed in the steady-state.
 ***      Phasor I(0) =  1.0453632E+00                     Switch  "X0008C"  to  "391C  "  closed in the steady-state.
 ***      Phasor I(0) =  6.4439615E-07                     Switch  "9049A "  to  "MEASUA"  closed in the steady-state.
 ***      Phasor I(0) =  4.4424132E-07                     Switch  "9049B "  to  "MEASUB"  closed in the steady-state.
 ***      Phasor I(0) = -4.8297011E-07                     Switch  "9049C "  to  "MEASUC"  closed in the steady-state.
      0       0.0   .5294E-19  .5294E-19 .21176E-18        0.0        0.0        0.0        0.0        0.0        0.0 112576.955
                   -56301.092 -56275.863        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0
    500      .005         0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0 -34783.646
                   110085.214 -75284.535        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0  .2647E-24
                    .2647E-24 .10588E-23        0.0
   1000       .01         0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0 -91119.238
                    -11787.53 102907.777        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0  .2647E-24
                    .2647E-24 .10588E-23        0.0
   1500      .015         0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0 91098.5814
                   -102900.48 11803.0947        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0  .2647E-24
                    .2647E-24 .10588E-23        0.0
   2000       .02         0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0 34817.4504
                   75337.6824 -110173.87        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0  .2647E-24
                    .2647E-24 .10588E-23        0.0
 ***                                                             Close switch  "XX0014"  to  "XX0015"  after  2.00100000E-02  sec.
 ***                                                             Close switch  "XX0016"  to  "XX0017"  after  2.00100000E-02  sec.
 ***                                                             Close switch  "XX0018"  to  "XX0019"  after  2.00100000E-02  sec.
   2500      .025  23.3699931 416150.708 28.4778015 78.3527093 .030661215 23.3768542 1521.11683 1.23476034 56.3635491 -103138.48
                    2081.0665   56336.22 -103138.15 2040.26696 56335.9143 73945.2858 -116213.55 -6092.8329  -154574.2 12947.4323
                   87476.5161 -159474.06 105178.413 54295.6473 80038.1187 -190158.83 110120.716 -242050.71  167521.63 74529.0839
                   -152.87247 -20399.772 168.753671 .192809388 .581677E-4 .278012062 307.151822 .015845128 1579.03174 .102485927
                    789.55073 .079615684 20402.6696
   3000       .03  2.89531319 75237.7911 1.01248317 8.95526614 .005548553 34.1679008 24.2053918 .005227198 .547476671 34868.2996
                   885.272931 68108.6305 34868.3632 867.924987 68108.5229 43194.8436 44677.1774 2417.22777 57325.5686 -842.41634
                   8621.34693  -33240.16 -34000.438 67240.5979 40777.6158  1482.3338  -42259.95 48704.2217 -58167.985 9463.76327
                   -53.808114  -8673.972 31.8195408 .426776572 .179774E-3 .628137879 336.045339 .020626854 1591.23901 .156054505
                   2439.99279 .119553613 8679.24987
   3500      .035  1.39702197 51218.6705 1.03893895 78.5758193 .003796992 96.6699557 100.341643 .576033E-3 124.759354  103284.95
                   -732.29312 -114561.41 103284.885 -717.97967 -114561.34 -127668.99 117280.558 64.8906751 116716.677 279.650849
                   -130145.41 217846.222 -104002.86 -113843.36 -127733.88 244949.545 -117215.67 246862.092 -116437.03 -130425.07
                   37.3767572 7156.72205 -32.232576 .743442492  .19046E-3 .757899741 337.017166 .023792491 1591.39829 .184350405
                   2584.91902 .144669443 -7179.7967
   4000       .04  2.13557058 149999.138 1.53800191 61.7307173 .011021792 .321563666  51.083966 .266928719 .356404E-5 -91546.681
                   1247.75384 -6607.4194 -91546.759 1223.25902  -6607.327 -1385.3444 -90411.244 4875.67786  -83278.83 6019.90952
                   21.9970105 -84939.432 92770.0181  -7830.586 -6261.0223   -89025.9 95286.9223 -83300.827 89298.7397 -5997.9125
                   46.2122341 -12247.414 -39.217367 .860682205 .204185E-3 1.04573553 337.157452  .02488682   1591.929  .20277651
                   2771.21469 .157865244 12232.5902
   4500      .045  .339639665 205571.414 .676668284 12.5637117 .015151311 92.4011692 24.7479326 .014832869  123.46349 -41300.066
                   1462.90096 112003.322 -41300.118 1434.22543 112003.359 121593.514 -52508.327  -1022.273 -57964.457 -1419.0735
                   129467.746 -153303.48 42734.3435 110569.133 122615.787 -174101.84 51486.0541  -187432.2 56545.3839 130886.819
                   18.4293154 -14337.762 -26.012848  1.1849997 .311334E-3 1.29287894  337.50779 .025830261 1592.18872 .211519474
                   4225.29645 .166155946 14342.2543
   5000       .05  .119729989 61582.9128 .324805043 86.0883476 .004536887 23.7950684 80.1426348 .197456727 20.4666726 108109.623
                    -800.5172 -56837.586 108109.659 -784.82225 -56837.608 -54618.872 104097.642 -3658.4809 104309.562 -5177.5974
                   -52712.782 164947.267 -108894.48 -56052.786 -50960.392 158716.515 -107756.12 157022.343 -109487.16 -47535.184
                    -10.94212 7847.47812 18.0223484 1.37311372 .330836E-3 1.44164165 337.704224 .026118275 1592.34638 .219965231
                   4489.99072 .172255416 -7848.2225
   5500      .055  2.26703418 6150.59484 2.21390629 7.00997943 .452655E-3 41.8432374 4.05372407 .072747675 45.3208909 -30849.776
                   252.859751 -75371.022 -30849.681 247.899672 -75371.117 -78911.556 -26525.578 1997.70339 -23459.535 3142.69237
                   -78440.713 44521.4355 31097.5811 -75619.017 -80909.259 52385.9778 28523.2815 54981.1776 26602.2276 -81583.405
                   -47.613382 -2480.0393 47.0521656 1.56794939 .348305E-3 1.78844632 337.902125 .026355176 1592.69881 .223084584
                      4726.92 .176430205 2478.99672
   6000       .06  .005332091 293885.316 .371257694 59.1988211 .021663007 74.7387869 51.6358116 .109049449 69.2014463 -89649.662
                   1749.23702 100731.503   -89649.7 1714.95086 100731.508 97281.7971 -86130.256 2927.02287 -83727.441 3847.72522
                   96928.1443 -190381.21 91364.6511 99016.5569 94354.7743 -183412.05 89057.2786 -180655.59  87575.166 93080.4191
                   2.30913202 -17143.084 -19.268049 1.88817559 .414121E-3 1.91431993  338.22789 .026491636  1592.8274 .227707108
                   5620.15594 .179067507 17149.5086
   6500      .065  1.95197308   10631.49 1.00814765 57.3248882 .784312E-3 .583959901 56.8554047 .018583666 .511996037 88219.4272
                   -332.83593 8903.88446 88219.3637 -326.31474 8903.97282  8557.4297 87748.8655 -1323.7261 87857.3683 -1588.3931
                   8337.30352 79315.3908 -88545.678 9230.28756 9881.15579 79191.4358 -89072.592 79520.0648 -89445.761 9925.69666
                   44.1811394 3260.59658 -31.751341 2.00069058 .455379E-3 2.19658348 338.341571 .026593244 1593.11338 .230204435
                   6180.01525 .182626727 -3263.1474
   7000       .07  .035364419 38703.5198 .413288071 9.18617784 .002854646 85.8269167 7.62549076 .008412912 81.6764519 35315.0021
                   -634.98409 -107945.37 35315.0428 -622.54166 -107945.38 -106075.22 33273.8322  -1051.212 32175.5673 -1068.7238
                     -105303. 143260.425 -35937.584 -107322.84 -105024.01 139349.054 -34325.044 137478.567 -33244.291 -104234.28
                   -5.9467991  6221.2153 20.3294877 2.32325908 .482828E-3  2.4450581 338.669678 .026637869 1593.36443 .232377849
                   6552.39688   .1840876 -6225.4166
   7500      .075  .839889419 230912.288 .098144176 92.2414415 .017018702 25.3824885 94.7099429 .022651373 27.2777738 -111906.53
                   1550.43338 58702.9383 -111906.51 1520.04178 58702.8804 60424.8596 -113011.84 1701.49018 -113394.01 1753.63651
                   60855.0711 -170609.39 113426.552 57182.8386 58723.3694  -173436.7  114713.33 -174249.08 115147.643 59101.4346
                   -28.980846 -15195.798 9.90677427 2.51176961 .508838E-3 2.59431211 338.860225 .026673464 1593.51578 .235441403
                   6905.38398 .186747955 15200.4178
   8000       .08   .33245117 17499.8326 .479028471 7.75406193 .001290321 38.6950377 7.97613521 .001363241 38.3139206 32445.7286
                   426.910673 72480.2581 32445.6848 418.544112 72480.2945 72265.9437 32971.7709 487.341793 32907.0208 430.208082
                   72122.4731  -40034.61 -32027.141 72061.7504 71778.6019 -39294.173 -32484.429 -39215.452 -32476.813  71692.265
                   18.2332435 -4183.2801 -21.886719 2.70954828 .575353E-3 2.93801866 339.061645 .026744052 1593.86353 .236545061
                   7807.98822 .188856266 4185.44112
   8500      .085  .065937611 123075.424 .154608026 61.6731377 .009072201 79.3118138 63.7563827 .009782925 83.0439456 91504.0289
                   -1131.9979 -103767.49 91504.0538 -1109.8101 -103767.48 -105329.23 92676.8485 -1005.7375 93036.6677 -1152.4622
                   -106180.88  195271.53 -92613.864 -102657.67 -104323.49 198006.077 -93682.586 199217.543  -94189.13 -105028.41
                    8.1201977 11093.9364 12.4341476 3.02657395 .598063E-3 3.06467532 339.382289  .02676688 1593.99157 .239321508
                    8116.1054  .19022977 -11098.101
   9000       .09  .627534895 76682.5407 .260973719   57.91175 .005649305 .640792017 58.2379029 .005585323 .712382944 -88669.818
                   893.283202 -9327.1407 -88669.785 875.769489 -9327.1908 -9665.9984 -88785.515 887.636494 -88919.124 870.796038
                   -9834.4272 -79342.595 89545.5548  -10202.96 -10553.635 -79119.516 89673.1512 -79084.697 89789.9203 -10705.223
                   -25.050647 -8756.8568  16.154681 3.13964995  .61475E-3 3.34929482 339.497273 .026782886  1594.2801 .241066264
                   8342.50433 .193175302 8757.69489
   9500      .095  .118936591 125853.027 .663543278 9.94521159 .009274936 87.4486494 10.2943128 .010540987 89.8170396 -36745.039
                   1144.57876 108960.423 -36745.091 1122.14191 108960.444 110042.557 -37272.774 1157.01702  -37384.45 1196.28032
                   110426.086 -145705.54 37867.2328 107838.302  108885.54 -147315.33 38429.7906 -147810.54   38580.73 109229.806
                   10.9058054 -11218.424 -25.759334 3.46394549 .684738E-3 3.59623036 339.825518 .026848946 1594.52924  .24266659
                   9292.24442 .194208868 11221.4191
  10000       0.1  .433082775 113428.302 .008131635 90.8019292 .008359675 24.8722475 91.0837665 .008022205 24.7552377 111029.881
                   -1086.6376 -58109.902 111029.875  -1065.337  -58109.86 -58015.097 111202.711 -1043.8103 111202.052 -1043.6123
                   -57973.012 169139.735 -112095.21 -57044.523 -56971.286 169217.808 -112246.52 169175.064 -112245.66 -56929.399
                   20.8106409 10650.2724 -2.8516022 3.65148422 .701504E-3 3.74462047 340.015338 .026864752 1594.67976 .245476463
                   9519.74667 .196739326  -10653.37
  10500      .105  .598916782 2.21750468 .793864104 7.67965775 .169665E-6 39.3667108 7.60352073 .145625E-3 40.4292964 -32289.699
                   -4.8935922   -73106.6 -32289.643 -4.7994114 -73106.649 -73797.022 -32177.663 -85.129856 -32129.183   -140.608
                   -74086.726 40817.0058 32284.8437  -73101.85 -73711.892 41619.3583 32092.5336 41957.5434 31988.5748 -73946.118
                   -24.472776 47.0903884 28.1755941 3.84778351 .733379E-3 4.09019097 340.214232 .026896147 1595.02909 .246451926
                   9952.19144 .198721502 -47.994114
  11000       .11  .050239316  220785.36 .182359298 61.3168074 .016270694 78.0732232  61.450813 .020000417 78.4577879 -91239.301
                    1515.9796 102954.048 -91239.328 1486.26191 102954.034  103120.11 -91300.471 1614.34341 -91338.974 1647.82785
                   103207.282 -194193.36 92725.5903 101467.772 101505.767 -194420.58 92914.8145 -194546.26 92986.8019 101559.454
                   -7.0879698 -14858.848 -13.504047 4.16651908 .779397E-3 4.21633969 340.536908  .02693465 1595.15628 .249178151
                   10576.6774 .200093522 14862.6191
  11500      .115  .870384587 28398.7212 .421603413  57.803277 .002092978 .606193085 58.3000553 .002201554  .64414106 88586.7449
                   -543.71631 9071.83153 88586.7039 -533.05822 9071.89054 9296.67269 88839.4579 -536.31818 88966.5595 -546.70999
                   9351.53286 79514.8133 -89119.762 9604.94876 9832.99087 79542.7852 -89375.776 79615.0267  -89513.27 9898.24285
                    29.502281 5329.04505 -20.532984 4.27944685 .808502E-3 4.49960591 340.651158 .026966217 1595.44337  .25090606
                   10971.6008  .20298975 -5330.5822
  12000       .12  .083391914 65556.5111 .598392415  9.7286577  .00483254 87.2165752 9.75371902 .006106527 87.8980913 36342.7837
                   -826.18414 -108815.75 36342.8326 -809.99075 -108815.77 -109123.38 36360.0755 -849.09302 36389.6126 -910.51991
                   -109240.09   145158.6 -37152.823 -108005.78 -108274.29 145483.455 -37209.169 145629.699 -37300.133 -108329.57
                   -9.1319173 8096.69754 24.4620607 4.60250858 .849561E-3 4.74753652 340.978527 .027002646 1595.69327 .252500161
                   11528.6866 .204030375 -8099.9075
  12500      .125  .499383795 182083.049 .015932784 91.3203586 .013417921 24.8853502 92.6965656 .013666593 25.3446595 -111346.39
                   1376.68043 58125.2086 -111346.38  1349.6928 58125.1639 58501.4211 -111933.97 1318.70056 -112182.25 1362.14219
                   58659.1199 -169471.55 112696.077 56775.4711 57182.7206 -170435.39 113252.671 -170841.37 113544.389 57296.9777
                   -22.346897 -13493.815 3.99158905 4.79075048 .870148E-3 4.89643803 341.168934 .027019089  1595.8444 .255307235
                   11808.0604 .206534316  13496.928
  13000       .13  .518442267  6957.5756 .725554878  7.5559685 .513028E-3 39.1917955 7.50187633 .927981E-3  39.950552 32028.6116
                   269.189682 72944.0079 32028.5577 263.914239 72944.0534 73460.8598 31919.7305 258.750594 31913.7077 354.945651
                     73646.77 -40915.496 -31764.643 72680.1392 73202.1092 -41541.129  -31660.98 -41733.062 -31558.762 73291.8244
                   22.7693273 -2637.7217 -26.936126 4.98778233  .92208E-3 5.24083159 341.368741 .027070746 1596.19253 .256265594
                   12512.7299 .208509922 2639.14239
  13500      .135  .048471324 156205.313   .1793542 61.3676079 .011512677 78.4681779 62.1960829 .012045964 79.3683029 91277.0893
                   -1275.1992 -103214.13 91277.1161 -1250.2028 -103214.12 -103661.51 91700.0321 -1302.2799 91891.1802 -1278.8308
                   -103804.42 194491.232 -92527.319 -101963.91 -102359.23 195361.547 -93002.312 195695.603 -93170.011 -102525.59
                   6.96213502 12498.2124 13.3923187 5.30550704 .952145E-3 5.36727765 341.690319 .027095635 1596.32014 .258988258
                   12920.6788 .209872174 -12502.028
  14000       .14  .793886114 55955.6158 .379900694 57.9134328 .004122827 .624831352 58.2596525 .003707742 .665847149 -88671.113
                    763.11277 -9210.2424 -88671.074 748.152073 -9210.2988 -9474.6835 -88894.818 672.267056 -88935.727 709.491306
                   -9507.7901 -79460.775 89419.2256 -9958.4509 -10146.951 -79420.135 89567.0854 -79427.936 89645.2179 -10217.281
                   -28.175985 -7480.3486 19.4910414 5.41847151  .97235E-3  5.6513478 341.804737 .027115701 1596.60799 .260707386
                   13194.8159 .212771624 7481.52073
  14500      .145  .094747302 101158.601 .616963435 9.81676026 .007455841 87.1008954 9.85997787 .010193359 88.2267128 -36506.972
                   1026.21435 108743.559 -36507.022 1006.09883 108743.579 109250.353 -36601.647 1117.18101 -36587.293 1176.38903
                   109444.102  -145250.6 37513.1206  107737.48 108133.172   -145852. 37718.8275  -146031.4 37763.6824 108267.713
                    9.7338226 -10057.763 -24.838749 5.74234019 .001030652 5.89862235 342.132821 .027168834  1596.8573 .262296321
                   13985.9388 .213807504 10060.9883
  15000       .15  .481568396 137029.685 .016395761 91.0889557  .01009863 24.9091452 92.1823437 .009183616 25.2031554 111205.228
                    -1194.322  -58152.99  111205.22 -1170.9101 -58152.947 -58409.368 111692.293 -1117.0627 111870.656 -1116.6039
                   -58495.138 169358.167 -112376.13 -56982.036 -57292.306 170101.662 -112809.36 170365.794 -112987.26 -57378.534
                   21.9446667 11705.9679 -4.0491679 5.93009061 .001048072  6.0472277 342.322686 .027184927  1597.0081 .265098011
                   14222.3035 .216313064 -11709.101
  15500      .155  .529365391 1015.20329 .731506558 7.65004513 .749397E-4 39.2510478 7.64585352 .201727E-3 39.9692059 -32227.383
                   -102.88196 -72999.127 -32227.329 -100.86682 -72999.173 -73513.793 -32244.131 -179.69898 -32218.499 -165.49112
                   -73663.962 40771.8441 32126.4621 -72898.306 -73334.094 41269.6617 32064.4323 41445.4631 32053.0076 -73498.471
                   -23.007942 1007.57297 27.0463779 6.12671798 .001086755 6.39234332 342.522118 .027222265 1597.35693 .266063107
                    14747.152 .218294742 -1008.6682
  16000       .16  .048717931 195574.656 .180823041 61.3669161 .014413409 78.3313919 61.9109616 .017006573 79.1425222 -91276.575
                   1426.83416 103124.129 -91276.602 1398.86456 103124.115 103569.659 -91573.919 1505.82009 -91680.313 1519.50005
                   103656.671 -194400.72 92675.4662  101725.25 102063.838 -195143.58 93079.7393 -195336.98  93199.813 102137.171
                   -6.9798231 -13984.801 -13.447046 6.44506185 .001126337 6.51859943 342.844336 .027255176 1597.48432 .268781788
                   15284.2832 .219653305 13988.6456
  16500      .165  .827030011 37510.6911 .399319196 57.7959531 .002764257 .623525771 58.1198252 .004236875 .645357676 88581.1315
                   -624.85563  9200.6138 88581.0915 -612.60643 9200.67132 9393.43001 88790.2166  -630.2889 88828.9365 -758.42938
                   9360.36001 79380.4202 -89193.698 9813.27775 10023.7189 79396.7866 -89420.505 79468.5764 -89587.366 10118.7894
                   28.7581295 6124.59722 -19.982973 6.55798011 .001151711 6.80217126 342.958644 .027282383  1597.7717 .270500544
                   15628.5653 .222548916 -6126.0643
  17000       .17  .091992905 77809.2044 .612937004 9.77343518 .005735367 87.2158336 9.85138885 .006925561 88.0874099 36426.3235
                   -900.05699 -108815.29  36426.373 -882.41508  -108815.3 -109234.74 36605.1923 -898.64791 36571.3543 -969.66072
                   -109357.67 145241.677 -37308.788 -107932.89 -108336.09 145839.933  -37503.84  145929.02 -37541.015 -108388.01
                   -9.5912932 8820.95258 24.7575646 6.88134365 .001198779 7.04987398 343.286268 .027324653 1598.02142 .272091945
                   16267.2164 .223584878 -8824.1508
  17500      .175  .489626857 164720.404 .014357085 91.1202992 .012138749 24.9105157  92.321736 .013053599 25.2741251 -111224.36
                   1309.41519 58154.5906 -111224.35  1283.7465 58154.5463 58461.6595  -111732.1 1334.27226 -111955.21 1331.24333
                   58577.4386  -169378.9 112508.098 56870.7998 57127.3872 -170193.76  113066.37 -170532.64 113286.449 57246.1953
                   -22.127514 -12834.345  3.7890745 7.06942284 .001217897 7.19863038 343.476523  .02734045 1598.17237 .274895464
                   16526.6439 .226091776  12837.465
  18000       .18  .536528184 4149.94241 .748490612  7.5652823 .306101E-3 39.2252376 7.49359664  .35829E-3 39.9764476 32048.3462
                    207.93098 72975.1218 32048.2915 203.856699 72975.1681 73503.6531  31866.496  167.96078 31896.0915 220.551397
                   73670.6348 -40926.877 -31844.435 72771.3114 73335.6923 -41637.157 -31698.535 -41774.543  -31675.54 73450.0834
                    23.163078 -2037.1407 -27.358556 7.26626617 .001264694 7.54329999 343.676119 .027387042 1598.52079 .275855293
                   17161.6191 .228064815 2038.56699
  18500      .185  .047881922 170178.184 .178198044 61.3439005 .012542334 78.4149835 62.1185984 .013031703 79.1761409 91259.4567
                   -1331.0033 -103179.14 91259.4834 -1304.9128 -103179.12 -103557.91 91636.0241 -1383.7965 91833.9229 -1330.1263
                   -103678.68 194438.608 -92564.396 -101874.21 -102174.11 195193.933 -93019.821 195512.607 -93164.049 -102348.56
                   6.91967642 13045.2361  13.349084 7.58422392 .001298055 7.66968502 343.997925 .027415018 1598.64832  .27857736
                   17614.3014  .22943033 -13049.128
  19000       .19  .801039348 48748.3837  .38407747 57.8856855 .003591853  .61426687 58.2047144 .003508239 .645731882 -88649.868
                   712.279384 -9132.0476 -88649.829 698.315375 -9132.1042 -9345.0998 -88870.079 635.839533 -88893.784 690.139524
                   -9363.0734 -79517.725 89348.1445 -9830.4196 -9980.9393 -79524.979 89505.9187 -79530.711 89583.9236 -10053.213
                   -28.302639 -6982.0043 19.5978945 7.69719454 .001319989 7.95355648  344.11235 .027437113 1598.93597 .280299556
                   17911.8998 .232328783 6983.15375
  19500      .195  .093764947 92231.7432  .61432005 9.78824655 .006798143 87.1598175 9.81675113 .009963635 88.2469208 -36453.915
                   979.906733 108780.335 -36453.964 960.699262 108780.354 109243.432 -36551.275  1062.1333 -36507.005 1163.05757
                   109456.635 -145234.32 37414.6634 107819.655 108181.299 -145794.71 37613.4079 -145963.64 37670.0624 108293.577
                   9.68323018 -9603.7359 -24.785481 8.02086845 .001374021 8.20097611 344.440246 .027486473 1599.18541 .281886565
                   18645.0668 .233365242 9606.99262
  20000       0.2  .483669571 146886.716  .01641467 91.1295881 .010824979 24.9171678 92.2288098 .010473297 25.2401824 111230.028
                   -1236.5275 -58162.355  111230.02 -1212.2881 -58162.311 -58436.617 111718.596 -1174.8144 111898.848 -1192.4331
                   -58538.091 169392.331 -112442.31 -56950.022 -57261.803 170155.213 -112893.41 170436.939 -113091.28 -57345.658
                    21.992489  12119.683 -4.0515022  8.2087134 .001391944  8.3496574   344.6302 .027502877  1599.3363 .284689659
                   18888.2594 .235870225 -12122.881
  20500      .205  .525587681 1917.13328 .727148121 7.63444915 .141441E-3 39.2209311 7.62578618 .289441E-3 39.9333197 -32194.515
                   -141.34262 -72971.116 -32194.462 -138.57341 -72971.162 -73479.068 -32202.779 -197.02522  -32176.19 -198.23128
                   -73630.885 40776.7005 32055.8882 -72832.589 -73282.043 41276.2893 32005.7536 41454.6944 31977.9592 -73432.654
                   -22.925699 1384.60582 26.9656841 8.40544565 .001433501 8.69460337 344.829754 .027543132 1599.68496 .285653818
                   19452.1163 .237851682 -1385.7341
  21000       .21   .04822259 186081.122 .180238062 61.3438773  .01371398 78.3756956 61.9155429 .016475057 79.2589757 -91259.439
                   1391.78398 103153.288 -91259.466 1364.50167 103153.274 103608.724 -91552.041 1477.30995 -91683.705 1495.56665
                   103732.905 -194412.74 92623.9678 101788.772 102131.414 -195160.77  93029.351 -195416.61 93179.2717 102237.338
                   -6.9442487 -13641.155 -13.425277 8.72364414 .001470724 8.82088892 345.151819 .027574073 1599.81238 .288372698
                   19957.2222 .239210462 13645.0167
  21500      .215    .8224034 41445.8379 .397646615 57.8251243 .003054152 .627293359 58.1127785 .004793496 .644395396 88603.4832
                   -656.80416 9228.36914 88603.4433 -643.92847  9228.4265 9388.91962 88775.5638 -670.36449 88823.5513 -806.71195
                   9353.37888 79375.0169 -89247.372 9872.35496 10059.2841 79386.6441 -89445.928 79470.1724 -89630.263 10160.0908
                   28.6775766  6437.8442 -19.941079  8.8365518 .001494771 9.10457992  345.26612 .027599939 1600.09988 .290091482
                   20283.4968 .242105756 -6439.2847
  22000       .22  .092787862 82928.7723 .611683535 9.78274189 .006112598 87.1985073 9.86689838  .00710682 88.0672371 36443.6629
                    -929.1855 -108804.48 36443.7124 -910.97245  -108804.5 -109213.25 36635.0861 -937.24379  36600.131 -982.26795
                   -109345.14 145248.207 -37354.685 -107893.52   -108276. 145848.332  -37572.33 145945.274 -37582.399 -108362.88
                   -9.6326456 9106.52361 24.7322368 9.16003564 .001544324 9.35218914 345.593862 .027644652 1600.34951 .291682526
                   20955.8719 .243141762 -9109.7245
  22500      .225  .490136418 158104.838 .014358222 91.0650491 .011651378 24.9185818 92.2338808 .012547499 25.2699983 -111190.63
                   1282.85921 58164.0051 -111190.63 1257.71126 58163.9608 58488.7908 -111707.08 1327.08795 -111901.92 1305.18147
                   58572.6562 -169354.59 112448.337 56906.2496 57161.7028 -170195.87  113034.17 -170474.58 113207.105 57267.4747
                   -22.139025 -12573.975 3.78922452 9.34805016 .001562959 9.50089215 345.784056 .027660281  1600.5004 .294485834
                   21208.7385 .245648857 12577.1126
  23000       .23  .538201375 3238.99994 .749008559 7.57266871 .238949E-3 39.2361374 7.48391783 .184258E-3  39.978612 32063.9877
                   183.712396 72985.2601 32063.9329 180.112952 72985.3065  73525.868 31893.6138 152.077179 31875.4862 158.163232
                   73672.6291 -40921.374  -31883.82 72805.1935 73373.7909 -41632.254 -31741.537 -41797.143 -31717.323 73514.4658
                   23.1991675 -1799.7222 -27.368021  9.5448242 .001607808 9.84566778 345.983579  .02770497 1600.84893 .295445918
                    21817.276 .247621342 1801.12952
  23500      .235  .047898601 175873.782 .177475987 61.3502116 .012961986 78.4025101 62.1150531 .013601241  79.146946  91264.151
                   -1353.0871 -103170.93 91264.1777 -1326.5636 -103170.92 -103546.96  91640.927  -1399.013 91831.3022 -1358.8815
                   -103659.57 194435.096 -92590.741 -101844.35 -102147.94 195187.885  -93039.94  195490.87 -93190.184 -102300.69
                   6.92088152 13261.7413 13.3220114 9.86287044  .00164254 9.97203128 346.305472 .027734262 1600.97643 .298167816
                   22288.5642 .248987509 -13265.636
  24000       .24  .801052441 46029.9788 .383973871 57.8714951 .003391594 .611825047 58.1750847 .003343171 .641311108 -88639.002
                   692.138434 -9113.8786 -88638.962 678.569354 -9113.9352 -9310.0343 -88861.213 622.682189 -88871.155 673.707856
                   -9330.9679 -79525.027 89317.5317 -9792.5046 -9932.7165 -79551.179 89483.8953 -79540.187 89544.8629 -10004.676
                    -28.30287 -6784.5397 19.5952512 9.97584516 .001665213 10.2558255 346.419905 .027757201   1601.264 .299890752
                    22596.204 .251885894 6785.69354
  24500      .245  .093918164 88804.8606  .61489178 9.77371245  .00654564  87.173943 9.80849656 .009780808 88.2751535  -36426.84
                   961.536082 108789.149  -36426.89 942.688815 108789.169 109252.418 -36545.733  1039.6349 -36491.653 1152.33744
                   109474.143 -145216.06 37369.5786  107846.48 108212.784 -145798.15 37585.3678  -145965.8 37643.9903 108321.805
                   9.69113845 -9423.6331 -24.797012 10.2994418 .001717598 10.5033028 346.747722 .027805106 1601.51351 .301477022
                   23307.0206 .252922409 9426.88815
  25000       .25  .483163479 150895.834 .016504087 91.1575153 .011120405 24.9157328 92.2226484 .010957777 25.2316937 111247.071
                    -1253.287  -58160.68 111247.062 -1228.7191 -58160.636 -58438.687 111729.572 -1195.8421  111895.11 -1219.7015
                   -58528.247 169407.698 -112475.78 -56931.917 -57242.845 170168.259 -112925.41 170423.357 -113114.81 -57308.545
                   21.9809799 12283.9665 -4.0625222  10.487323 .001735759 10.6520133 346.937711  .02782165 1601.66442 .304280381
                    23553.448 .255427249 -12287.191
  25500      .255   .52556058 2354.61719 .726822576 7.63315899 .173693E-3 39.2118472 7.61728964  .33575E-3 39.9262504 -32191.795
                   -156.63081 -72962.665 -32191.741 -153.56186 -72962.711 -73465.205 -32185.894 -206.00375  -32158.26 -213.50129
                   -73624.367   40770.97 32038.1793 -72809.149 -73259.201 41279.3114 31979.8898 41466.1069 31944.7591 -73410.866
                   -22.925108 1534.47619 26.9596472 10.6840965  .00177849  10.996893 347.137309 .027863108 1602.01301 .305244374
                   24133.2349 .257408667 -1535.6186
  26000       .26  .048189838 182369.422  .17980352 61.3382122 .013440531  78.391649 61.9070394 .016221056 79.2898661 -91255.225
                   1377.83831 103163.786 -91255.252 1350.82946 103163.772 103613.992 -91538.145 1464.24418 -91677.409 1483.99308
                   103753.117 -194419.02 92606.0816 101812.942 102149.748 -195152.14 93002.3897 -195430.53 93161.4019 102269.124
                     -6.94189 -13504.422 -13.409084 11.0022379 .001814801 11.1231888 347.459315 .027893304 1602.14044 .307963271
                   24625.9632 .258767546 13508.2946
  26500      .265  .821373405 43067.7334 .396801967 57.8383047  .00317362 .628237067  58.119508 .004818768 .645248843 88613.5805
                   -669.52706 9235.30825 88613.5407 -656.40186 9235.36557 9385.44265 88771.4959 -693.98351  88828.694 -808.83572
                   9359.57071 79378.1751 -89269.943 9891.76743 10079.4262 79386.0532 -89465.479 79469.1233  -89637.53 10168.4064
                   28.6596128 6562.60112 -19.919889 11.1151416 .001838342 11.4069271 347.573613 .027918637 1602.42799 .309682262
                   24945.3716 .261662715 -6564.0186
  27000       .27   .09276114 85015.0909 .610771997 9.78618754 .006266327 87.1881432 9.87533104 .007166451 88.0532272 36450.0804
                   -940.79728 -108798.01 36450.1298 -922.35656 -108798.03  -109206.4 36638.8381 -954.55738 36615.7677 -986.38029
                   -109336.45 145248.159 -37372.486 -107875.67 -108251.85 145845.242 -37593.395 145952.213 -37602.148 -108350.07
                   -9.6312585 9220.36284 24.7138018 11.4386726 .001888904 11.6544988 347.901403 .027964351 1602.67759  .31127311
                    25631.434 .262698759 -9223.5656
  27500      .275  .490460721 155503.129 .014528263 91.0802449 .011459684 24.9124244 92.2128851 .012385302 25.2759762 -111199.91
                   1272.26234 58156.8185  -111199.9 1247.32216 58156.7742 58497.0828 -111702.21 1314.90895 -111889.19 1296.71821
                   58579.5838 -169356.68 112447.225  56909.452 57182.1738 -170199.29 113017.121 -170468.77 113185.905 57282.8656
                   -22.146348 -12470.089 3.81159587 11.6266618 .001907361 11.8031813 348.091572 .027979915 1602.82845 .314076417
                   25881.8898 .265205893 12473.2216
  28000       .28  .538358314 2906.72065 .748417279 7.57131167 .214454E-3 39.2419347  7.4793178 .123648E-3 39.9758664 32061.1146
                   174.041387 72990.6518 32061.0598 170.631565 72990.6982 73532.7611 31903.5633 146.723217 31865.6885 129.564463
                   73670.0993 -40929.638 -31890.428 72820.0667 73386.0379 -41629.198  -31756.84 -41804.411 -31736.124 73540.5348
                   23.2025497 -1704.9107 -27.357216 11.8234085 .001951445 12.1479986 348.291067 .028023863 1603.17703 .315036523
                   26480.0478 .267178171 1706.31565
  28500      .285  .047892313 178176.445  .17724303 61.3558601 .013131633 78.3949267 62.1098496 .013900076 79.1436312 91268.3523
                    -1361.913 -103165.94 91268.3789 -1335.2165 -103165.93  -103542.2 91646.0759 -1401.9053 91827.4557 -1373.7285
                    -103657.4 194434.308 -92603.595 -101830.71 -102140.29 195188.275 -93047.981 195484.853 -93201.184 -102283.67
                   6.92042728  13348.275 13.3132652 12.1414896 .001986735 12.2743538 348.612995 .028053688 1603.30452 .317758395
                   26958.9143 .268544558 -13352.165
  29000       .29  .800976504 44964.4067 .383808251 57.8650802 .003313097 .611112145 58.1634729 .003278179 .640005706 -88634.089
                   684.081893 -9108.5673  -88634.05 670.670792 -9108.6239 -9298.1869 -88857.475 616.315463 -88862.285 667.127174
                   -9321.4663 -79525.426 89304.7204 -9779.2947 -9914.5023 -79559.288 89473.7908 -79540.819 89529.4124 -9988.5935
                   -28.301528 -6705.5504 19.5910248  12.254466 .002009714 12.5581175 348.727431 .028076974 1603.59206 .319481563
                   27270.6877 .271442929 6706.70792
  29500      .295  .094047226 87451.1081 .615339398 9.76633995 .006445891 87.1818445 9.80589787 .009686993  88.286072 -36413.099
                   954.181554 108794.079 -36413.148 935.478494 108794.099 109258.743 -36542.509 1033.40032 -36486.818  1146.7977
                   109480.913 -145207.25 37348.6269  107858.62 108225.342 -145801.25 37575.9096 -145967.73 37633.6161 108334.115
                   9.69779488 -9351.5297 -24.806036  12.578032 .002061447 12.8056177 349.055216 .028124303 1603.84159 .321067576
                   27972.6598 .272479494 9354.78494
  % % % % % %   Final time step,  PLTFIL  dumps plot data to ".PL4" disk file.
  Done dumping plot points to C-like disk file.
  30000       0.3  .483071028 152517.309 .016560369 91.1675028 .011239893  24.914984 92.2179803 .011142356 25.2285458 111253.165
                   -1260.0023 -58159.806 111253.157 -1235.3027 -58159.762 -58439.705  111733.46 -1205.9782 111892.278 -1229.9312
                   -58524.596 169412.918 -112488.46 -56924.459 -57233.727 170173.165 -112939.44 170416.874 -113122.21 -57294.664
                   21.9788769 12349.7898 -4.0694433 12.7659274  .00207971 12.9543396  349.24522 .028140906 1603.99251 .323871022
                   28220.4669  .27498426 -12353.027

Extrema of output variables follow.   Order and column positioning are the same as for the preceding time-step loop output.
Variable maxima :  51.9986265 459560.928 40.6916803 492.929711 .033870212 1831.91464 .2910346E7 21.6023405 .5449613E7 125109.426
                   112863.661 132364.583 125109.346 2144.37765 132364.524 163990.417 144486.625 32213.1789 160907.606 43346.3695
                    180042.78 217846.222 143156.707 130513.761 165220.864 255386.587 177829.756 268709.706 187468.123 183767.522
                   228.032073 13604.1051 201.721789 12.7659274  .00207971 12.9543396  349.24522 .028140906 1603.99251 .323871022
                   28220.4669  .27498426 21443.7765
Times of maxima :       .0202     .02604     .02373     .02524     .02608     .02061     .02406     .02249     .02086      .0337
                       .00561     .02782      .0337     .02608     .02782     .02791     .03372      .0217     .03382     .02037
                       .02784       .035     .02524     .02782     .02795     .02073     .02394     .03516     .02539     .02786
                        .0202     .28449     .02373        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .02608
Variable minima :         0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0  -141070.9
                   -112763.48 -158264.56 -141070.87 -1360.7829 -158264.33 -199829.42 -183352.27  -34485.49 -192618.74 -54155.518
                   -196187.19 -243960.19 -125771.69 -158498.71 -203114.34 -292739.46 -142122.33 -305943.39 -155095.62 -210062.68
                   -223.37141 -21437.372 -173.26251        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0 -13607.829
Times of minima :       .1E-4      .1E-4      .1E-4        0.0        0.0        0.0        0.0        0.0        0.0     .02524
                       .01394     .02061     .02524     .28449     .02061     .02073     .02392     .02114     .02406     .02249
                       .02086     .02653      .0337     .02061     .02056     .02651     .03375     .02534     .03388     .02071
                       .02101     .02604     .02439        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0     .28449

Blank card terminating all plot cards.            |BLANK PLOT

  ---- Initial flux of coil  "X0001A"  to  "      "  =  -6.89935875E-02
  ---- Initial flux of coil  "X0001B"  to  "      "  =  -9.37326241E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0001C"  to  "      "  =  9.37395234E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0002A"  to  "      "  =  -5.90177525E-02
  ---- Initial flux of coil  "X0002B"  to  "      "  =  -9.37352218E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0002C"  to  "      "  =  9.37411236E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0003A"  to  "      "  =  -7.43184460E-02
  ---- Initial flux of coil  "X0003B"  to  "      "  =  -6.46485600E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0003C"  to  "      "  =  6.46559919E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0004A"  to  "      "  =  -3.35365329E-02
  ---- Initial flux of coil  "X0004B"  to  "      "  =  -2.58589181E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0004C"  to  "      "  =  2.58622717E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.

Card of names for time-step loop output.          |  9049A 9049B 9049C T_MANAT_MANBT_MANC1_2LTC1_2LTA1_2LTBT_OPOAT_OPOBT_OPOC
Output voltage differences for pairs of A6 names  |-5T_MANAT_MANCT_MANBT_MANAT_MANCT_MANB1_2LTC1_2LTB1_2LTA1_2LTC1_2LTB1_2LTA
Output voltage differences for pairs of A6 names  |-5T_OPOAT_OPOCT_OPOBT_OPOAT_OPOCT_OPOB
Blank card ending requests for output variables.  |BLANK OUTPUT

The data case now ready to be solved is a statistical overvoltage study that involves  NENERG = 50   simulations.
Closing or opening times for  "STATISTICS"  switches are to be varied randomly according to a Normal   distribution.   The following
is a listing of switches that are to have closing or opening times varied randomly.
          Entry    Switch      From        To         Columns 15-24        Columns 25-34       Reference switch number
         number    number       bus       bus          (in seconds)         (in seconds)       (0 implies independence)
              1        10    XX0014    XX0015             0.020000             0.000833               0
              2        11    XX0016    XX0017             0.020000             0.000833               0
              3        12    XX0018    XX0019             0.020000             0.000833               0
In addition to variation of the switching time that is caused by each switch`s own distribution, there is the added random delay
that is the same for all switches.  This added random delay is called "reference angle," and it has a uniform distribution over the
time interval  0.00000000E+00   to  3.60000000E+02   degrees at frequency  6.00000000E+01   (data fields  DEGMIN, DEGMAX, and STATFR
of the  STARTUP file).   However, if  "ITEST"  (columns 9-16 of the  STATISTICS  miscellaneous data card) is positive, the reference
angle is set to zero, and there is no such added random delay.
In the following output, for each simulation there will be a tabulation of switch times that were used, followed by a display of
peak values that occurred during the simulation.  Format for this latter output is identical to that for the extrema of a
conventional (non-statistical) simulation.
Well, almost identical!  Output of the reference angle in degrees has been added at the extreme left in otherwise blank space.

                       XX0015     XX0017     XX0019     TERRA      TERRA      TERRA      TERRA      TERRA      TERRA      9049A
  Reference angle      MEASUC     MEASUB     MEASUA     PRMANA     PRMANB     PRMANC     PROPOA     PROPOB     PROPOC

                       9049B      9049C      T_MANA     T_MANB     T_MANC     1_2LTC     1_2LTA     1_2LTB     T_OPOA     T_OPOB
 

                       T_OPOC     T_MANA     T_MANB     T_MANC     1_2LTC     1_2LTA     1_2LTB     T_OPOA     T_OPOB     T_OPOC
                                  T_MANC     T_MANA     T_MANB     1_2LTB     1_2LTC     1_2LTA     T_OPOC     T_OPOA     T_OPOB

                       XX0014     XX0016     XX0018     TERRA      TERRA      TERRA      TERRA      TERRA      TERRA      XX0015
                       XX0015     XX0017     XX0019     PRMANA     PRMANB     PRMANC     PROPOA     PROPOB     PROPOC     MEASUC

                       XX0017     XX0019     T_MANB
                       MEASUB     MEASUA     TERRA
             Random switching times for simulation number  1  :
                                  10  2.6631773E-02   11  2.8287203E-02   12  2.5762842E-02
             ==== Table dumping for all subsequent restorations.  Time [sec] = 1.75000000E-02

 153.161            88.751746 466137.915 44.5116383 1164.45267 .034704706 3047.67575 .3901299E7 126.024571 .3346075E8 -150138.59
                   112863.661 171456.659 -150138.35 -2170.6335 171456.381 220666.094 -195652.92 97710.8914 -195438.79 130803.669
                   208572.229 -264069.87 150144.351 171475.112 185066.225 -277666.76 197665.962 -308558.83 207071.358 217742.823
                   -297.91231 21590.2273 210.977815  12.517869 .002028149  12.854886 1284.94089 .226427656 8417.85264 .172753541
                   27520.8158 .184118718 -21706.335
Times of maxima :      .02717     .03437     .02601     .02636     .03421     .02726     .02631      .0276     .02749     .02636
                       .00561     .02726     .02636     .03421     .02726     .02734     .02648     .02744     .02631      .0276
                       .02749     .02727     .02636     .02726     .02728     .02736     .02646     .02751     .02626     .02704
                       .02717     .03437     .02601        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .03421
             Random switching times for simulation number  2  :
                                  10  3.6287359E-02   11  3.4966930E-02   12  3.7022331E-02

 347.353           47.1004015 590870.168 24.8033071 332.445681 .043858512 1757.78354 328715.099 100.085621 .7499271E7 -138734.92
                   112863.661 -157398.08 -138734.82 2440.16537 -157397.82 -200748.13 -179815.59 -93126.475 -184047.94 -116567.68
                   -197145.28 -210719.36 141042.697 -157819.62 -211380.96 -220267.45 183021.999 -224595.85 191275.075 -209507.66
                   217.026269 -24307.821 157.490657 11.9750183 .002094608 12.1782699 77.3071522  .21647129 2607.67948 .174227146
                   28423.4824 .159977177 24401.6537
Times of maxima :      .03667     .04268     .03989      .0415     .04274     .03688     .04027     .03725     .03693      .0415
                       .00561     .03688      .0415     .04274     .03688       .037     .04162     .03858     .04027     .03725
                       .03693     .04284      .0415     .03688     .03684     .04277     .04144     .04301     .04157     .03698
                       .03667     .04268     .03989        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .04274
             Random switching times for simulation number  3  :
                                  10  2.0510918E-02   11  2.0454304E-02   12  2.0835751E-02

  7.8473           55.1427299 400426.823 37.7928255 227.775707 .029542216 218.184062 .5098977E7 55.3096494 .2343438E7  -137169.6
                   112863.661 -137024.46 -137169.43 2002.69056 -137024.23 -185353.35  -189425.7  -65863.18 -196022.36 -86654.828
                   -190969.34  -220467.1 138891.106 -137315.04 -187249.08 -261271.16 190765.474 -284019.44 195255.023  -190000.4
                   -234.82489 -20010.668 194.403769 12.7316393 .002028905 12.7836294 618.703963 .096391969 390.852087 .235559372
                   27530.7155 .204018254 20026.9056
Times of maxima :      .02155     .02607      .0242     .02435     .02603     .02111     .02454     .02148      .0212     .02435
                       .00561     .02111     .02435     .02603     .02111     .02123     .02441     .02281     .02454     .02148
                        .0212     .02576     .02435     .02111     .02109     .02577     .02446     .02585     .02459     .02125
                       .02155     .02607      .0242        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .02603
             Random switching times for simulation number  4  :
                                  10  2.4307124E-02   11  2.5684952E-02   12  2.6494674E-02

  114.33           47.7419813 575752.721 46.2759676 128.161913 .042254268 495.570957 .2659137E7 88.5849649 .3327137E7 -131908.42
                   112863.661 141108.762  -131908.2 -2395.1218 141108.701 158931.912 -194002.43 -79494.799 -191891.21 -109666.08
                   193814.352 -254935.12 131916.918 141415.565 170459.923 -298717.01 174327.048  -304509.4 190874.398 213031.851
                   218.499385 23994.8478  -215.1185 12.4233346 .002135477 12.6943144 330.460052 .179907611 419.735176 .234430335
                   28977.9454 .225799038 -23951.218
Times of maxima :      .03149     .03434     .02739      .0271     .03449     .02838     .02735     .02745     .02826      .0271
                       .00561     .02838      .0271     .03449     .02838     .02803     .02721     .02876     .02735     .02745
                       .02826     .02711      .0271     .02838     .02849     .02722     .02705     .02736     .02695     .02862
                       .03149     .03434     .02739        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .03449
             Random switching times for simulation number  5  :
                                  10  3.0472440E-02   11  3.0787178E-02   12  2.9668878E-02

 217.357           25.5521925 230079.823 13.8238853 111.201636 .016954003  106.40741 839.792549 6.90371922 420.363003 122870.614
                   112863.661  -120192.7 122870.578 1517.14973 -120192.74 -133736.18 143116.465 20742.2712 145884.456 30614.9724
                    -140023.8 220721.388 -123817.63 -119176.74 -132931.26 258067.919 -138513.28 265956.958   -148267. -142685.94
                   159.850532 -15168.382  117.57502 12.3456787 .001842923 12.3098858 12.6936805 .013238559 12.5464123 .166359662
                   25006.3787 .149254891 15171.4973
Times of maxima :      .03148     .04279     .03609     .03303     .04277     .03577     .03301     .03296     .03581     .03303
                       .00561     .03577     .03303     .04277     .03577     .03567     .03436     .03279     .03301     .03296
                       .03581     .03432     .03303     .03577     .03568     .03439     .03441     .03451     .03319     .03565
                       .03148     .04279     .03609        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .04277
             Random switching times for simulation number  6  :
                                  10  2.6760688E-02   11  2.5282682E-02   12  2.6629403E-02

 123.247           69.8885557 550842.989 72.1441012 127.880089 .040616248 2866.46403 .9586002E7 91.0343403 .1264988E8 131763.325
                   112863.661   169597.8 131763.092 -2348.2385 169597.516  202695.43 -185225.61 74084.5349  -198111.4 111171.877
                   199513.455 -268727.71 -133971.38 169567.013 235224.249 -378414.07 -173318.94 -373438.52 -211991.73 279489.688
                   -264.36444 23470.0445 -268.59654 12.4259227 .002109699 12.7653175 508.381349 .098030381 2505.05353 .412620863
                   28627.9909 .358714408 -23482.385
Times of maxima :      .02719     .03434     .02751     .03314     .03436     .02735     .02713     .02931      .0275     .03314
                       .00561     .02735     .03314     .03436     .02735     .02736     .02732     .02801     .02713     .02931
                        .0275     .02736     .03314     .02735      .0274     .02735      .0346     .02748     .03333     .02871
                       .02719     .03434     .02751        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .03436
             Random switching times for simulation number  7  :
                                  10  2.4071989E-02   11  2.4538479E-02   12  2.5552532E-02

 96.2967           42.1065011 480917.999 63.7805643 2484.09282 .035430465 995.921186 .9314858E7 48.7480635 366994.286 -165560.67
                   112863.661 147958.164  -165560.4 -2193.2126 147957.988 172034.967 -198998.18 -59213.418 -197986.39 81352.5174
                   184931.004 -284405.61 165870.826 147759.218 183735.554 -332912.79  212649.26 -350358.74  213653.06 220353.233
                   205.198687 21929.8427 252.548143 12.6551806 .002042323 12.7293204 3359.28482 .090704375 68.2359279 .240079006
                   27713.2758 .238484651 -21932.126
Times of maxima :      .03059     .03437     .02575     .02616     .03438     .02744      .0261     .02728     .02731     .02616
                       .00561     .02744     .02616     .03438     .02744     .02755     .02628     .02783      .0261     .02728
                       .02731     .02617     .02616     .02744     .02892     .02628     .02626     .02642     .02639     .02768
                       .03059     .03437     .02575        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .03438
             Random switching times for simulation number  8  :
                                  10  3.5843943E-02   11  3.6179610E-02   12  3.6813406E-02

 359.271           49.6124315 515996.179 39.3110659 390.109103 .038301558 2153.84755 779997.652 102.443838 .9325971E7 -139582.92
                   112863.661 -161936.12 -139582.81 2280.34487 -161935.84 -202667.06  -179005.5 -77566.065 -186271.26 -117932.97
                   -197991.51 -222416.08 141614.279 -162016.58 -215267.33 -237751.95 169029.842 -265839.48 178101.499 -211290.25
                   222.738482 -22715.549 198.270184 11.9832899 .002018134 12.2614832 65.6204035 .151740251 3474.08279 .194984801
                   27385.2642 .179993967 22803.4487
Times of maxima :      .03621     .04269     .03935     .04107     .04261     .03644     .04132     .03681     .03648     .04107
                       .00561     .03644     .04107     .04261     .03644     .03656     .04118     .03816     .04132     .03681
                       .03648     .04241     .04107     .03644     .03639     .04236     .04108     .04222     .04126     .03654
                       .03621     .04269     .03935        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .04261
             Random switching times for simulation number  9  :
                                  10  3.4936047E-02   11  3.3430356E-02   12  3.5983650E-02

 324.033           45.6353977 536188.177  77.791263 132.736391 .039554572 1614.19185 3218.57424 84.3217353 .7597699E7 -134241.66
                   112863.661 -155695.65 -134241.66 2317.34479 -155695.36 -204003.57 -165297.64   -62336.1 -173179.69 -106994.65
                   -197191.06 -222398.04 136443.422 -155614.17 -204345.04 -256469.58 155145.058 306364.962 173285.648  -243464.3
                   213.624431 -23155.737 278.910851 11.9926107 .002038015 12.3181632 14.7942834 .141380371 2400.52164 .258340202
                    27655.187  .24462791 23173.4479
Times of maxima :       .0354     .04268     .03848     .04157     .04282     .03553     .03878      .0359     .03578     .04157
                       .00561     .03553     .04157     .04282     .03553     .03565     .04027     .03759     .03878      .0359
                       .03578     .04283     .04157     .03553     .03552      .0427     .04164     .03685      .0414     .03688
                        .0354     .04268     .03848        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .04282
             Random switching times for simulation number  10  :
                                  10  2.6812938E-02   11  2.7950039E-02   12  2.8177745E-02

 164.471           48.0367882 504050.726 70.1364768 133.031495  .03745596 1966.18886 2936.48951  90.385906 .9207073E7  134390.79
                   112863.661 159813.585 134390.803 -2255.0324 159813.293 205829.218 161797.906 62233.2326 170319.794 110775.233
                    197936.65 237596.071 -136563.82 159818.382 209628.977 269023.992 -166352.03 280261.603 -190677.93  210567.81
                   -219.17296 22451.0741 -264.83292 12.3653393 .002063464 12.7118788  14.159246 .087930785 2813.32751 .258697841
                   28000.2813 .237789686 -22550.324
Times of maxima :      .02728     .03436      .0304     .03347     .03442     .02741     .03229     .02778     .02766     .03347
                       .00561     .02741     .03347     .03442     .02741     .02753     .03214     .02795     .03229     .02778
                       .02766     .03476     .03347     .02741     .02738     .03467     .03083     .03454     .03069     .02754
                       .02728     .03436      .0304        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .03442
             Random switching times for simulation number  11  :
                                  10  3.4947254E-02   11  3.5439276E-02   12  3.6063837E-02

 327.489           46.2263494 573985.993 81.9931724 123.117659 .042361928 1640.46246 109593.224 84.9258717 .7852931E7 -129286.24
                   112863.661 -156009.55 -129286.29 2398.17114 -156009.26 -204268.37 -159661.79 -60264.607 -178827.85 -107377.26
                   -197309.67  -220364.4 131584.818 -156028.49 -205426.06 -267809.64 143325.375 289860.991   171096.8 -212959.88
                   215.003138 -23958.005   286.3445 11.9880872 .002076734 12.3212647 19.3783922 .103328101 2694.60522  .27293982
                   28180.8806 .254593982 23981.7114
Times of maxima :      .03541     .04267     .03853     .04164     .04256     .03554      .0389     .03591     .03579     .04164
                       .00561     .03554     .04164     .04256     .03554     .03566      .0403     .03608      .0389     .03591
                       .03579     .04288     .04164     .03554     .03553     .04275     .04126     .03691     .04142     .03693
                       .03541     .04267     .03853        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .04256
             Random switching times for simulation number  12  :
                                  10  3.4011027E-02   11  3.5095004E-02   12  3.5489282E-02

 317.798           43.8304399 587745.514 73.2173569 135.151592 .043620316 1581.92558 3199.25372 51.7123608 .3091889E7 -135457.52
                   112863.661 -155308.19 -135457.45 2433.53007 -155308.29 -184453.75 150218.433 49493.8673 172986.269  -83789.48
                   -193141.25 265061.429 137838.476 -155485.25  -175970.5 326040.742 -178851.28 346424.692 -184108.05 187270.882
                   -209.35721 -24243.463  270.58706 12.0229023 .002091187 12.4079849 13.3753214 .120274181 196.068132 .336015547
                   28377.0459 .310729705 24335.3007
Times of maxima :      .04047     .04268     .03634     .04199      .0428     .03615     .03594     .03498     .03635     .04199
                       .00561     .03615     .04199      .0428     .03615      .0362     .03609     .03574     .03594     .03498
                       .03635      .0361     .04199     .03615     .03472      .0362      .0362     .03596     .03633     .04311
                       .04047     .04268     .03634        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3      .0428
             Random switching times for simulation number  13  :
                                  10  2.4787045E-02   11  2.3623581E-02   12  2.4010882E-02

 102.234           31.2995452 371968.798 45.6994986 1876.40523 .027584644 117.882919 .8583242E7 135.137313 992931.181 -158780.74
                   112863.661 126507.787 -158780.45 -1935.2007 126507.931  184198.24 -204788.42 -93007.397  -197648.3 135450.294
                   186924.788 -224612.79 159160.615  125940.96 168126.379 -240675.14 208346.661  -259093.8  209002.01 171515.462
                   -176.91677 19286.4926  213.77441 12.7320115 .001956036 12.6775606 2127.53617 .256494478 98.8293952 .171720246
                   26541.6519 .202166778 -19352.007
Times of maxima :      .02511     .03441      .0243     .02461     .03449     .02725     .02487     .02575     .02725     .02461
                       .00561     .02725     .02461     .03449     .02725      .0271     .02473     .02632     .02487     .02575
                       .02725     .02593     .02462     .02725     .02856     .02684     .02471      .0257     .02455     .02869
                       .02511     .03441      .0243        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .03449
             Random switching times for simulation number  14  :
                                  10  2.2947872E-02   11  2.2759117E-02   12  2.2156484E-02

 47.6644           15.9491796 264703.504 19.1009598 107.329861 .019447053 114.945237 882.546075 25.6899315 2220.91541 -120712.67
                   112863.661   124921.7  -120712.6 -1624.8722 124921.676 148627.263 -139840.26 -44097.142 -146457.63 -59057.327
                   162683.026 -215830.94 121345.013 123929.162 157542.772 -236087.86 135235.704 -241819.42 157233.536 165357.412
                   -126.29006 16269.7113 138.206222 12.7163824 .001905449 12.6812181 13.1618201 .047604686 13.7057131  .14970997
                   25854.8736 .146050664 -16248.722
Times of maxima :      .02514     .03445      .0227     .02416     .03446     .02678     .02437     .02312     .02689     .02416
                       .00561     .02678     .02416     .03446     .02678     .02676     .02425     .02444     .02437     .02312
                       .02689     .02676     .02416     .02678     .02675     .02682     .02286     .02689     .02408     .02687
                       .02514     .03445      .0227        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .03446
             Random switching times for simulation number  15  :
                                  10  3.3773989E-02   11  3.4902520E-02   12  3.4909683E-02

 317.735           49.8295729 591886.952 78.1105195 115.872035 .043489529 781.317664 .8133138E7 42.4267002 654230.939 -125424.35
                   112863.661 -145093.85 -125424.28 2429.87909 -145093.72 -169196.13 188510.949 59864.5433 197439.732 -75894.786
                   -185883.13 257582.074 127852.512 -145153.21 -179868.53 317806.579 -161822.03 366201.925 -169885.37 -221996.78
                   -223.22539 -24328.727 279.482592 12.0444662 .002095559 12.3284805 1702.38005 .094410017 50.8100804 .297825215
                   28436.4633 .288189682 24298.7909
Times of maxima :      .04123     .04267     .03737     .04271     .04259     .03557     .03551     .03474     .03578     .04271
                       .00561     .03557     .04271     .04259     .03557     .03592     .03554     .03705     .03551     .03474
                       .03578     .03552     .04271     .03557     .03566     .03563     .03557     .03576     .03544     .03579
                       .04123     .04267     .03737        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .04259
             Random switching times for simulation number  16  :
                                  10  2.0296431E-02   11  2.1781287E-02   12  1.9250479E-02

  13.147           61.3558783 214612.263 40.0979523 393.732002 .015816659 1484.16132 18911.9452 44.3022875 .1503081E8 -139635.82
                   112863.661 -154125.25 -139635.76 1465.37808 -154125.05 -200153.72 -168757.98 -52795.523 -176577.56 -77554.212
                   -200589.91 -228621.54 141071.104 -154134.36 -186762.35  -254873.3  171907.73 -289034.62 178661.599 186284.759
                   247.701188 -14649.651 200.244731 12.7623496 .001914373 12.8767471 15.8477296 .075687104 3724.12765 .251068748
                   25975.9178 .211768704 14653.7808
Times of maxima :      .02071     .02616     .02149     .02552      .0263      .0209     .02435     .02237     .02099     .02552
                       .00561      .0209     .02552      .0263      .0209      .0209     .02548     .02107     .02435     .02237
                       .02099     .02682     .02552      .0209     .02081      .0255     .02423     .02564     .02408       .027
                       .02071     .02616     .02149        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3      .0263
             Random switching times for simulation number  17  :
                                  10  3.3906177E-02   11  3.2324400E-02   12  3.1613981E-02

 272.868           56.5329644 417758.517 38.0262638 793.177189  .03078737 133.165448 .3605179E7 81.3409618 .1599086E8 145254.973
                   112863.661 -134458.64 145254.736 2044.45995 -134458.45 -209029.25  195947.08  -78500.59 194604.205 105086.509
                   -201020.82 245254.336 -145260.38 -134106.92 -169501.98 290294.691 -196723.28 283870.056 -194046.17 -184229.19
                   237.766617 -20439.142 -195.00324 12.3301136 .001931731 12.2767757 481.872769 .169949431 3629.78171 .186807277
                   26212.1558 .201769905 20444.5995
Times of maxima :      .03436     .04272     .03215     .03222      .0426     .03589     .03247     .03395     .03475     .03222
                       .00561     .03589     .03222      .0426     .03589     .03455     .03233     .03467     .03247     .03395
                       .03475      .0346     .03222     .03589     .03597     .03463     .03232     .03479     .03217     .03613
                       .03436     .04272     .03215        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3      .0426
             Random switching times for simulation number  18  :
                                  10  3.5634091E-02   11  3.5263235E-02   12  3.6429263E-02

 347.774           49.2749329 581903.123 27.9565106 133.656127 .043039463 2138.83916 32211.3028 116.535112 .9554911E7 -134706.07
                   112863.661 -161768.12 -134705.94 2417.27319 -161767.83  -204235.8 -173165.51 -95474.795 -176911.16 -125782.64
                   -198097.07 -209839.81 136814.896 -161957.99 -214055.83 -214331.54 174334.477 -230589.79 187934.793 -211879.31
                   221.979578 -24122.668 167.202005 11.9759794 .002085022  12.277366 15.6235297 .253143078   3273.256 .177400855
                   28293.3073 .168295664 24172.7319
Times of maxima :      .03604     .04268     .03731     .04084     .04239     .03623       .041     .03813     .03648     .04084
                       .00561     .03623     .04084     .04239     .03623     .03635     .04094     .03794       .041     .03813
                       .03648       .043     .04084     .03623     .03619     .04336      .0408     .04322     .04095     .03633
                       .03604     .04268     .03731        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .04239
             Random switching times for simulation number  19  :
                                  10  3.6944012E-02   11  3.7046471E-02   12  3.7076380E-02

 357.809            53.638089 410971.891 38.9694981 512.208857 .030248005  767.63016 .3631914E7 58.5779282 .5637792E7 -141346.65
                   112863.661 -144907.72 -141346.57 2026.47235 -144907.47  -193509.6 -181440.18 -49120.702 -194679.83 -89178.326
                   -196275.53 -228755.48 143350.616  -145121.3 -194424.23 -275914.93 190066.278 -287411.54 191901.419 -198342.85
                   -231.59898 -20272.442 197.406935 11.9927218 .001922953 12.0606014 412.572786 .058445233 1095.01277 .275159966
                   26093.1413 .230830517 20264.7235
Times of maxima :      .03795     .04272     .04055     .04217     .04262     .03754     .04095      .0379     .03744     .04217
                       .00561     .03754     .04217     .04262     .03754     .03765     .04084     .03923     .04095      .0379
                       .03744     .04352     .04217     .03754     .03748     .04223     .04089     .04227     .04076     .03767
                       .03795     .04272     .04055        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .04262
             Random switching times for simulation number  20  :
                                  10  3.2785127E-02   11  3.3016222E-02   12  3.3544455E-02

 278.724            26.475037 496554.635 65.3782413 2267.74442  .03665482 133.979036 .1374754E8 110.264582 .2292126E7 163201.588
                   112863.661 -134868.66 163201.301 2230.78573 -134868.56 -167564.87 204593.159 77875.2364  200011.12 -122351.79
                   -190818.69 261555.932 -163449.07 -134646.32 -179172.51 283520.282 -218146.64 297007.052 -226576.04 -210030.41
                   -162.71151 -22283.506 -255.69169  12.292599  .00199967  12.295993 4548.27976 .175231825 343.430991 .164446127
                   27134.5831 .182866759 22307.8573
Times of maxima :      .03726     .04271     .03384     .03415     .04281     .03543      .0344     .03527     .03528     .03415
                       .00561     .03543     .03415     .04281     .03543     .03665     .03429     .03582      .0344     .03527
                       .03528     .03416     .03415     .03543     .03686     .03427     .03408     .03442     .03409     .03568
                       .03726     .04271     .03384        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .04281
             Random switching times for simulation number  21  :
                                  10  3.8187621E-02   11  3.7570178E-02   12  3.5877020E-02

 355.528            39.803603 336414.151 24.2901705 116.656659 .024866071 110.505675 .3007169E7 46.4491017 1812.24355 -125848.05
                   112863.661 122485.459 -125848.22 1837.36693 122485.478 -149850.92 -172499.74 55498.1823 -192897.75 -79411.056
                    -158035.2 -215981.42 127650.022 120983.379 138365.349 -247284.65  144710.16 -258591.83 165985.257 141812.266
                    -199.5084 -18341.596 -155.85304 11.9860859 .001865973 11.9507792 391.655905 .124943203 13.0331275 .190098522
                    25319.633 .187237653 18373.6693
Times of maxima :      .04069     .04275     .04526     .04219     .04296     .04465     .04195     .03746     .03891     .04219
                       .00561     .04465     .04219     .04296     .04465      .0388     .04205     .03953     .04195     .03746
                       .03891     .04347     .04219     .04465     .04464     .04343      .0421     .04227     .04195      .0445
                       .04069     .04275     .04526        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .04296
             Random switching times for simulation number  22  :
                                  10  2.1848780E-02   11  2.2237140E-02   12  2.1667005E-02

 41.5695           25.5453101 206699.156 16.4052937 118.660874 .015228723 106.026651 31435.6428 45.0140306 652.131719 -126924.74
                   112863.661 119977.492 -126924.68 -1437.8847 119977.508 129985.596 -163547.44 -54586.086 -176891.74 78174.7072
                   143317.809 -214976.94 128156.801 119140.146 138102.621 -242287.47 171115.747 -251959.29 171216.714 151357.904
                     -159.829 14377.0357 -128.08315 12.7242326 .001900959  12.701678 14.9831804 .094206175 13.0070849 .157879411
                   25793.8339  .15527351 -14378.847
Times of maxima :      .02277     .03447     .02621     .02569      .0346     .02835     .02565      .0234     .02812     .02569
                       .00561     .02835     .02569      .0346     .02835     .02797     .02572     .02412     .02565      .0234
                       .02812     .02582     .02569     .02835     .02752     .02577     .02578     .02593     .02591     .02857
                       .02277     .03447     .02621        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3      .0346
             Random switching times for simulation number  23  :
                                  10  3.0564187E-02   11  3.2100785E-02   12  3.1713235E-02

 257.951           28.9671278  390331.07 43.3563727 1707.37299 .028786379 506.082807 .6670772E7 107.625476 .1701985E7 156804.045
                   112863.661   -141259. 156803.806 1976.90516 -141259.08 -184812.79 191576.769 -86967.708 196759.114 120878.721
                   -189069.29 227257.353 -156899.57 -140948.75 -205420.32 252916.523 -207436.55 272591.176 -229703.13 -207712.56
                    170.19732 -19756.798 -208.22193 12.3915953 .001911378 12.3312766 457.068352 .216060509 311.129783 .191481526
                   25935.7614 .184986639 19769.0516
Times of maxima :      .03311     .04273     .03226     .03232     .04252     .03633     .03257     .03269     .03646     .03232
                       .00561     .03633     .03232     .04252     .03633      .0363     .03243      .0334     .03257     .03269
                       .03646     .03494     .03232     .03633     .03627     .03498     .03242     .03484     .03214     .03614
                       .03311     .04273     .03226        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .04252
             Random switching times for simulation number  24  :
                                  10  2.3446995E-02   11  2.3884675E-02   12  2.2739176E-02

 93.9398            17.066183 404628.557 29.2929957   122.6231 .029925145 130.438865  119128.68 45.7840697 287435.276  -129026.4
                   112863.661 133074.783 -129026.36 -2015.6283 133074.799 170467.525 -170318.42 -62527.485 -179061.24 -78840.525
                   183086.464 -211177.47 129337.452 132640.826 171349.372   -233411. 171131.084 -233774.65 175632.401 180180.502
                    -130.6376 20115.3811 171.151967  12.703774   .0019789 12.6803407 17.8279835 .107063743 36.6754415 .150676715
                   26852.1183  .15777491 -20156.283
Times of maxima :      .02712     .03439     .02328     .02473     .03438     .02735     .02359      .0237     .02748     .02473
                       .00561     .02735     .02473     .03438     .02735     .02732     .02346     .02503     .02359      .0237
                       .02748     .02598     .02473     .02735      .0273     .02601     .02344     .02619     .02357     .02743
                       .02712     .03439     .02328        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .03438
             Random switching times for simulation number  25  :
                                  10  2.4611113E-02   11  2.4784854E-02   12  2.5454302E-02

 95.9071           26.4828805 506923.591 66.5376767 2077.05369 .037265666 349.084834  .161468E8 103.214465 .1612232E7 -161073.33
                   112863.661 138980.424 -161073.03 -2249.2968 138980.534 167882.664 -207484.38 78104.8717 -201090.64 118375.709
                   188800.457 -264293.97 161311.245 138859.294 177583.654 -293254.82 203904.462 -309942.89 228661.483 222269.913
                   162.735615 22514.9637 257.948981  12.635943 .002066605 12.6828881 4652.22297 .173558132 161.875443 .171022688
                    28042.908 .189312625 -22492.968
Times of maxima :      .03055     .03436     .02571     .02606     .03434      .0275     .02631     .02717     .02869     .02606
                       .00561      .0275     .02606     .03434      .0275     .02855     .02617     .02703     .02631     .02717
                       .02869     .02607     .02606      .0275     .02879     .02618     .02615     .02633     .02599     .02759
                       .03055     .03436     .02571        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .03434
             Random switching times for simulation number  26  :
                                  10  2.0501821E-02   11  2.0540975E-02   12  2.1063359E-02

 18.1506            48.704705 388081.821 29.6170273 140.655194 .028682058 176.950499 .3397182E7 61.8398513 .1432037E7 -135839.49
                   112863.661 -136396.82 -135839.43 1973.31977 -136396.61 -186706.62 -188334.23 -73441.787 -194013.91 -91627.646
                   -188258.47 -220961.08 137804.832 -136645.93 -187961.49 -254395.64 192547.931 -266897.69 198442.262   -192646.
                   -220.69142 -19699.792 172.095983 12.7291355 .002018992  12.781744 476.034397 .128053683 313.436379  .21546764
                   27396.1108 .191707166 19733.1977
Times of maxima :      .02152     .02607     .02411     .02573     .02603      .0211     .02452     .02146     .02113     .02573
                       .00561      .0211     .02573     .02603      .0211     .02122      .0244     .02279     .02452     .02146
                       .02113     .02577     .02573      .0211     .02108     .02574     .02445     .02584     .02459     .02118
                       .02152     .02607     .02411        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .02603
             Random switching times for simulation number  27  :
                                  10  2.2711189E-02   11  2.3087341E-02   12  2.2845576E-02

 65.6492           21.0205524 304435.172 36.4240939  127.43362 .022549037 126.973898 .1921517E7 46.4622366 607937.154 -131533.01
                   112863.661 131295.385 -131532.88 -1749.6707 131295.408 172339.292 -180236.86 -64860.802 -189723.72 79422.2833
                   185739.862 -217939.73 132220.947  130564.71 173520.104 -245467.87 163875.582 -266953.22 170926.868 191970.749
                   -144.98466 17448.0707 190.850973 12.6986179 .001918942 12.6843515 158.243096 .112300862 54.5840354 .161185978
                   26038.0381 .172793672 -17496.707
Times of maxima :      .02723     .03443      .0234     .02481     .03447     .02747      .0237     .02456     .02756     .02481
                       .00561     .02747     .02481     .03447     .02747     .02742      .0236     .02511      .0237     .02456
                       .02756     .02653     .02481     .02747      .0274     .02614     .02356     .02631     .02338     .02753
                       .02723     .03443      .0234        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .03447
             Random switching times for simulation number  28  :
                                  10  2.5116882E-02   11  2.4621395E-02   12  2.4790678E-02

  80.481           47.1672377 490644.431 63.6688892   2329.752 .036338307  134.39441 .1803959E8 82.6124986 3277.92752 -163883.62
                   112863.661 135077.327  -163883.3 -2221.1335 135077.469 184174.756 -201644.84 76236.1412 -201934.47  105904.69
                   173771.703  -243246.1 164088.591  134883.16 202261.599 -291439.11   208649.2 -359716.53 212941.456 249687.502
                    -217.1802 22150.4951 252.326949 12.7135224 .002051135  12.678123  4261.3953 .177008869 15.2100226 .239272349
                   27832.8034 .247241673 -22211.335
Times of maxima :      .02665     .03437     .02533      .0254     .03429     .02718     .02548     .02651     .02954      .0254
                       .00561     .02718      .0254     .03429     .02718     .02583     .02551     .02636     .02548     .02651
                       .02954      .0254      .0254     .02718     .02583     .02583     .02549     .02566     .02524     .02694
                       .02665     .03437     .02533        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .03429
             Random switching times for simulation number  29  :
                                  10  3.6246622E-02   11  3.6952294E-02   12  3.5738007E-02

 355.666            60.060618 422991.553 40.3809181 580.677215 .031448165 71072.1879 .4555567E7 135.444729 .1815553E8 -142317.58
                   112863.661 -177879.02 -142317.59 2066.28378 -177878.82 -219013.42 -185027.08 -97967.115 -195766.37 -135604.27
                   -201985.93 231286.126 144237.977  -177887.4 -247866.53 -255563.67 196398.541 -282244.51  205469.52 -248637.75
                   245.072679 -20566.758 200.950039 12.0241108  .00193305 13.6121446 616.610861  .23247922  3923.8869 .210873292
                   26230.1663 .212214239 20662.8378
Times of maxima :       .0367     .04272     .03993     .04149     .04286     .03686     .04028     .03724      .0371     .04149
                       .00561     .03686     .04149     .04286     .03686     .03698     .04014     .03855     .04028     .03724
                        .0371     .03686     .04149     .03686     .03682     .04271     .04146     .04259      .0413     .03668
                        .0367     .04272     .03993        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .04286
             Random switching times for simulation number  30  :
                                  10  2.5274167E-02   11  2.4042417E-02   12  2.4775682E-02

 90.8165           47.0532256 424303.107 50.4553263 1756.81294 .031520226 480.669966 .2203721E8 102.173422 .2544986E7 -157386.72
                   112863.661 140895.071 -157386.42 -2068.6498 140895.011 166037.931 -211130.97  -98879.79 -203694.75 117777.215
                   191558.863 -260176.46 157790.505 140444.262 203376.773 -266777.73  209735.45 -314910.33 213052.233 213618.021
                   -216.91755  20598.619 -224.62263 12.6756296  .00199392 12.6810523  4131.5949 .279424171   172.3998 .188292489
                   27055.9781  .22594582 -20686.498
Times of maxima :      .02582     .03438     .03032     .02538     .03432     .02593     .02564     .02629     .02613     .02538
                       .00561     .02593     .02538     .03432     .02593     .02609     .02547     .02704     .02564     .02629
                       .02613     .02594     .02538     .02593     .02585     .02582     .02533     .02567     .02522     .02722
                       .02582     .03438     .03032        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .03432
             Random switching times for simulation number  31  :
                                  10  3.4892673E-02   11  3.5324139E-02   12  3.5003334E-02

  333.07           65.7219921 579299.752 83.3008699 293.888447 .042843107 2084.00506 102313.725 41.4895871 .1421842E8 138162.313
                   112863.661  -161151.3  138162.17 2411.75281 -161151.45 -205260.45 170317.161 41867.0647 178649.269 -75051.931
                   -200223.87 270860.649 -138118.52 -161192.48 -201660.56 372956.539 -196011.88 374528.696  -220229.9   -211959.
                   256.363008 -24068.647 288.618901 12.0466724 .002082305 12.4288169 17.7184147 .052874797 4009.19791 .397376634
                   28256.5244 .340735529 24117.5281
Times of maxima :      .03533     .04268     .03612      .0356     .04246     .03567     .03576     .03584     .03537      .0356
                       .00561     .03567      .0356     .04246     .03567      .0356     .03562     .03626     .03576     .03584
                       .03537     .03559      .0356     .03567     .03559     .03561      .0357     .03576     .03584     .03571
                       .03533     .04268     .03612        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .04246
             Random switching times for simulation number  32  :
                                  10  2.9717668E-02   11  2.9881528E-02   12  3.0327005E-02

 228.378           45.1324367 245879.588 28.8919618 317.057309 .018150666 127.296785 .2934798E7 23.2995917 2237.57855  138506.96
                   112863.661 -131462.24 138506.818 -1569.7793 -131462.24 -152041.55 188587.153 40438.6093 192689.275  -56242.74
                   -162867.76   232649.4 -139991.61 -130185.91 -155435.61 280441.431  -182703.1 293485.311 -182306.46 -172843.91
                   212.443961 15680.5481 -169.97636 12.3532851 .001869949  12.344458 318.866475 .038659585 13.5211047 .232984034
                   25373.2056 .207257797 -15697.793
Times of maxima :      .03071     .03447     .03341     .03355     .03457     .03624     .03376     .03008     .03605     .03355
                       .00561     .03624     .03355     .03457     .03624     .03618     .03361       .032     .03376     .03008
                       .03605     .03496     .03355     .03624     .03626      .0349     .03364     .03504     .03243     .03641
                       .03071     .03447     .03341        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .03457
             Random switching times for simulation number  33  :
                                  10  2.9195081E-02   11  2.9973861E-02   12  2.9951107E-02

 196.638           55.0491502 233623.091  37.834784 413.404742 .017429279 122.474409 .1873814E7 76.5570736 154549.405 139922.483
                   112863.661 -128948.21  139922.61 -1538.2681 -128948.11 176021.587  176939.11 69152.6456 189581.887  101949.47
                   179923.017  228111.88 -141301.15 -127560.39 176180.671 274282.367  -201519.3 281639.751 -215364.19 -198385.97
                   234.625553 15284.7339 -194.51166 12.3625681 .001864435 12.3773271 286.126862 .120416666 33.7146739 .240379141
                   25298.3458 .207884001 -15382.681
Times of maxima :       .0302     .03448     .03277     .03322     .03447     .03572     .03305     .03016     .02982     .03322
                       .00561     .03572     .03322     .03447     .03572     .02991     .03312     .03147     .03305     .03016
                       .02982     .03446     .03322     .03572     .02977     .03451     .03317     .03465     .03305     .03592
                        .0302     .03448     .03277        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .03447
             Random switching times for simulation number  34  :
                                  10  3.0213620E-02   11  2.8256848E-02   12  3.1340422E-02

 214.683           32.1844903  469934.29 37.5802424  627.91137 .034955811 299.401849 .1932641E7  98.699288 .1239117E7 142980.467
                   112863.661 -138244.25 142980.244 -2178.4721 -138244.34 -173426.51 170532.053 -80950.459 189756.764 115757.549
                   -187674.81 225238.861 -144632.04 -136317.91 -195960.81 246648.464 -194895.37 272979.642 -222529.07 -198133.76
                   179.400363 21677.9678 -193.85624 12.3310344  .00203138 12.3271203 88.3831877 .209225066 111.801748 .191671567
                   27564.8715 .179445797 -21784.721
Times of maxima :      .03274     .03436     .03149     .03195     .03436     .03597      .0322     .03234     .03607     .03195
                       .00561     .03597     .03195     .03436     .03597     .03592     .03206     .03305      .0322     .03234
                       .03607     .03458     .03195     .03597     .03591     .03461     .03193     .03446     .03179     .03577
                       .03274     .03436     .03149        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .03436
             Random switching times for simulation number  35  :
                                  10  3.1782212E-02   11  3.2309402E-02   12  3.0820178E-02

  241.01           16.1444469 415207.197 25.0397921 114.953733  .03075737 127.632003  2487.6729 36.3847022 3127.16449 124926.367
                   112863.661 -131635.22 124926.293 2043.46362 -131635.22 -160893.59 156057.719 53281.6697 165598.969 70283.2321
                   -172261.44 213388.614 -125120.23 -131194.16  -168000.9 236076.136 -156974.27  235636.81 -170502.35 -172442.39
                     127.0608 -20376.634 -158.23967 12.3323022 .001929829 12.2967024 13.5703694  .07257792 13.9173728 .149157686
                    26186.343   .1490907 20434.6362
Times of maxima :       .0338     .04272     .03137     .03281     .04272     .03545     .03168     .03179     .03557     .03281
                       .00561     .03545     .03281     .04272     .03545     .03542     .03156     .03312     .03168     .03179
                       .03557      .0342     .03281     .03545      .0354     .03411     .03153     .03428     .03275     .03554
                        .0338     .04272     .03137        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .04272
             Random switching times for simulation number  36  :
                                  10  3.6378364E-02   11  3.7811086E-02   12  3.5425215E-02

 351.257           76.2838171 302267.017 43.3661452 129.002999 .022516611 3228.87401 2726.74762 82.5981335 .2350827E8 -132340.46
                   112863.661 -173282.94 -132340.33 1748.41218 -173282.66 -212192.61 -159861.94 -79492.698 -168141.03 -105895.48
                   -204335.26 -223359.91 133848.235 -173294.58 -197151.39 -233276.71 150971.489 270532.773 186875.908 -216424.26
                   276.195252 -17385.828 208.245397 12.0081285 .001843462 12.3213466  13.388264 .127125178 7486.33153 .192544153
                   25013.9614 .176119012 17484.1218
Times of maxima :      .03687     .04278     .03759      .0412     .04276     .03698     .04144     .03732     .03722      .0412
                       .00561     .03698      .0412     .04276     .03698     .03696      .0416     .03714     .04144     .03732
                       .03722     .04292      .0412     .03698     .03691      .0433     .04155     .03724     .04136     .03677
                       .03687     .04278     .03759        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .04276
             Random switching times for simulation number  37  :
                                  10  2.6057239E-02   11  2.5722847E-02   12  2.5588186E-02

 121.249           59.6907497 577329.002 51.0603961 1295.89782 .042590989 2518.12344 .1998057E8 125.146808 .1170459E8 -151800.38
                   112863.661 165926.356 -151800.08 -2404.6461  165926.37 203544.468 -206304.31 102553.026 -202792.79 130347.349
                   199082.935 -281470.91 151850.839  165907.91 244676.063 -299493.41 201469.813 -365846.16 -210156.17 245322.201
                    -244.3169 24027.6716 225.965475 12.5509773 .002137343 12.8497789 2908.03294 .293889261 2192.89619  .22537102
                   29003.1679 .248048521 -24046.461
Times of maxima :       .0266     .03434     .02614     .02619      .0341     .02673     .02642     .02852      .0269     .02619
                       .00561     .02673     .02619      .0341     .02673     .02663     .02624     .02724     .02642     .02852
                        .0269     .02673     .02619     .02673     .02664     .02661     .02614     .02647     .03366     .02672
                        .0266     .03434     .02614        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3      .0341
             Random switching times for simulation number  38  :
                                  10  3.3661797E-02   11  3.5804979E-02   12  3.4040980E-02

 324.412           49.6014122 549212.993 67.8146971 1949.96778 .040669539 882.954084 .1095315E8 118.253393 .2102566E8 159627.796
                   112863.661 -146463.06 159627.543 2349.77857 -146463.08  -177561.1  207019.71  -68577.64   198739.4 -126706.57
                   -203252.08 274357.696  -159631.8 -146481.64  -180028.9 319328.847 -240895.46 376908.484 -259756.88 -212209.91
                   222.713745 -23435.294 -260.41255 12.2096546 .002051226 12.3083378 1758.37893 .198455127 3387.36653 .229595917
                   27834.4831 .223793447 23497.7857
Times of maxima :      .03541     .04267     .03425     .03465     .04264     .03593      .0349     .03577     .03579     .03465
                       .00561     .03593     .03465     .04264     .03593     .03582     .03476     .03588      .0349     .03577
                       .03579     .03465     .03465     .03593     .03737     .03464     .03475     .03452     .03461     .03747
                       .03541     .04267     .03425        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .04264
             Random switching times for simulation number  39  :
                                  10  2.3694835E-02   11  2.3605108E-02   12  2.3554327E-02

 76.2468            28.426014 369529.126  47.117175 1198.73755 .027287469 297.220136 .6159026E7 55.9721239 .2526074E7 -150575.23
                   112863.661 138211.831 -150574.96 -1924.7483 138211.833 183689.495 -202180.42 -67230.748 -196519.84  -87172.24
                   191503.694 -220535.47 150811.094 137890.905 188493.574 -265976.66 198176.607 -283934.26 196276.335 200025.133
                   -168.60016 19223.1404  217.06491 12.7099824 .001954339 12.6905441 1198.23334 .104347073 265.431717 .186980101
                   26518.6468 .192446871 -19247.483
Times of maxima :      .02794      .0344      .0241     .02416     .03429     .02816     .02441     .02452      .0283     .02416
                       .00561     .02816     .02416     .03429     .02816     .02813     .02427     .02583     .02441     .02452
                        .0283     .02551     .02416     .02817     .02811     .02559     .02426      .0257     .02411     .02683
                       .02794      .0344      .0241        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .03429
             Random switching times for simulation number  40  :
                                  10  2.8286299E-02   11  2.6197435E-02   12  2.8895150E-02

 160.149           43.9093459 591983.808 27.6939606 414.074747 .043497465 1266.95894 .1022397E7 94.2669123 .5330086E7 139932.442
                   112863.661 151437.288  139932.36 -2430.1008 151437.037 197850.863 181538.754 87504.3075  187014.87  113128.48
                    196131.03 217056.618  -142307.7 151989.597  205306.25 232281.398  -186352.6 239861.634 -197101.13 206054.887
                   -209.54557 24330.7174 -166.41503 12.3605069 .002152749 12.4924564  149.42563 .189826917 1714.04136 .188683633
                   29212.4301 .171095408 -24301.008
Times of maxima :      .02866     .03432     .03187     .03351     .03469     .02888     .03228     .02925     .02892     .03351
                       .00561     .02888     .03351     .03469     .02888       .029     .03358     .03057     .03228     .02925
                       .02892     .03485     .03351     .02888     .02884      .0348     .03225       .035     .03237     .02898
                       .02866     .03432     .03187        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .03469
             Random switching times for simulation number  41  :
                                  10  2.3395573E-02   11  2.3323902E-02   12  2.4924808E-02

 101.023            28.514852 334414.703 64.9993106 2746.41509 .024736859 135.606798  .141895E8 54.6185582 .1531463E7 -168347.61
                   112863.661  135685.56 -168347.32 -1832.5869 135685.376 161680.799 -204252.32 -59807.002 -200210.82 -86111.753
                   188557.896 -264382.34 169071.706 135160.508 180478.912 -306821.19 208573.762 -322909.04 211965.207 213705.427
                   168.863412 18287.0091 254.949624 12.7469911 .001933412 12.6866616 4907.77204 .081248318 121.566358 .188712213
                   26234.6491 .197394806 -18325.869
Times of maxima :      .02999     .03443      .0252     .02553     .03443     .02681     .02578     .02588     .02815     .02553
                       .00561     .02681     .02553     .03443     .02681      .0295     .02564      .0272     .02578     .02588
                       .02815     .02554     .02553     .02816     .02829     .02565     .02547     .02579     .02542     .02705
                       .02999     .03443      .0252        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .03443
             Random switching times for simulation number  42  :
                                  10  3.4144450E-02   11  3.4389451E-02   12  3.5240267E-02

 316.438           53.0359226 589412.315 90.8761458 116.006234 .043497846 979.275959 .3810773E7 56.7909536 .2562873E7 -125496.87
                   112863.661 -147739.61 -125496.89 2430.11144 -147739.45 -187118.37 177707.225 67474.9039 195184.367 -87807.557
                   -191611.01 248165.188 127798.238 -147860.37 -188792.13  312702.56 150278.934 362371.834 171469.241 -237338.03
                   -230.29529 -24277.815 301.456706 12.0247873 .002093053 12.3245037 612.149779 .128280472 433.677793 .307142443
                   28402.4412 .297110259 24301.1144
Times of maxima :      .04157     .04267     .03772     .04083     .04265     .03592      .0359     .03511     .03612     .04083
                       .00561     .03592     .04083     .04265     .03592      .0349     .03595     .03741      .0359     .03511
                       .03612     .03585     .04173     .03592     .03601     .03597     .04088      .0361     .04193     .03613
                       .04157     .04267     .03772        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .04265
             Random switching times for simulation number  43  :
                                  10  2.3602292E-02   11  2.3025882E-02   12  2.2874084E-02

  69.164           15.4305187 297089.314 30.1687413 122.979126 .021989582 131.703403 226739.179 50.7164922  298509.11 -129213.75
                   112863.661 133718.254 -129213.54 -1727.8292 133718.289 173047.271 -173985.12 -69466.056 -181654.81 -82978.755
                   183345.345 -209995.52 129431.207 132963.609 173267.705 -228635.84  174539.16 -230591.39 178450.657  180305.51
                   -124.21964  17236.279 173.691512 12.6949418 .001915922 12.6809183 22.7339108 .130478389 36.6409288 .147863931
                    25997.019 .159666513 -17278.292
Times of maxima :      .02726     .03443     .02341     .02348     .03449     .02749     .02373     .02384     .02761     .02348
                       .00561     .02749     .02348     .03449     .02749     .02745      .0236     .02517     .02373     .02384
                       .02761     .02611     .02348     .02749     .02744     .02614     .02358       .026     .02371     .02757
                       .02726     .03443     .02341        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .03449
             Random switching times for simulation number  44  :
                                  10  2.4502719E-02   11  2.4199877E-02   12  2.4284886E-02

 75.2216           46.8910188 442108.329 59.3276407  2186.9775 .032555697 248.690812 .1443233E8 74.7518605 .1437341E7 -162305.97
                   112863.661 137484.972 -162305.66 -2102.3538 137484.994 169386.795 -202470.56 -69355.102 -200320.38 -100740.32
                   188274.467  -234570.1 162541.824 137249.209 196107.621 -286746.41 208228.286 -329881.22 210816.951 250955.575
                   -216.54334 21026.3722  243.57266 12.7442263 .002008531  12.688799 3630.80092  .11243636 154.693558 .220300726
                   27254.4173 .219281934 -21023.538
Times of maxima :      .02612     .03438     .02482     .02489     .03466     .02772     .02487     .02525     .02903     .02489
                       .00561     .02772     .02489     .03466     .02772     .02886     .02499     .02657     .02487     .02525
                       .02903     .02619     .02489     .02772     .02771     .02503     .02484     .02643     .02477     .02642
                       .02612     .03438     .02482        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .03466
             Random switching times for simulation number  45  :
                                  10  2.0397781E-02   11  2.0216784E-02   12  2.1040439E-02

  15.039           45.7712976 432766.891 29.6937732 247.294081 .031985318 415.226636 .2837082E7 73.7647788 .2178354E7 -137464.03
                   112863.661 -139949.34 -137463.96 2083.85574 -139949.12  -188969.5 -184040.41 -77198.828  -192407.1 -100072.98
                   -190483.84 -217641.83 139532.858 -140276.67 -192152.23  -249755.1 192807.936 -260618.37 200095.798 -195985.64
                   -213.94228  -20803.05 172.318813 12.7323175 .002055989 12.7959512 394.826815 .142039455 558.465681 .210533408
                    27898.381 .187933498 20838.5574
Times of maxima :      .02141     .02606     .02399     .02562     .02603     .02099      .0244     .02135     .02103     .02562
                       .00561     .02099     .02562     .02603     .02099     .02111      .0243     .02269      .0244     .02135
                       .02103     .02696     .02562     .02099     .02097     .02564     .02435     .02574     .02448     .02108
                       .02141     .02606     .02399        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .02603
             Random switching times for simulation number  46  :
                                  10  2.7558953E-02   11  2.8496482E-02   12  2.7174408E-02

  170.06           65.1960186 439511.027 66.3477539 283.928581 .032751388 2935.81813 .3019152E7 466.695926 .1797194E8 138013.617
                   112863.661 170313.171 138013.499  -2108.663 170312.893 218600.908 177255.814 83637.7794 192932.226 140694.052
                   201904.424 -232523.68 -139868.87 170317.559  249396.16 275699.704 -191650.76 -332987.89 -204788.46 259581.371
                   -255.33511 20964.5183 -257.58058 12.3951544 .002004386 12.7631965 441.941748 .228071326  3569.5995 .273954038
                    27198.225 .268027637  -21086.63
Times of maxima :      .02775     .03438      .0283     .03277      .0343     .02816     .03162     .03004     .02841     .03277
                       .00561     .02816     .03277      .0343     .02816     .02827     .03147     .02869     .03162     .03004
                       .02841     .02818     .03277     .02816     .02826     .03405     .03283     .02803     .03295     .02816
                       .02775     .03438      .0283        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3      .0343
             Random switching times for simulation number  47  :
                                  10  2.4364720E-02   11  2.6285889E-02   12  2.6158434E-02

 108.524           51.1509227 592989.277 60.6940192 949.919728 .043889071  961.30515 .2470806E7 96.4751178 .7002636E7 -147352.79
                   112863.661 147502.959 -147352.59 -2441.0153 147502.853 170770.502 -191623.76 -77793.126 -191342.29  114445.83
                   196913.977 -264679.95  147350.03 147742.755 187376.393 -316210.43  210229.74 -330666.53 234239.491 224669.043
                   226.165697 24351.3711 246.361562 12.4801757 .002153639  12.724412 453.917302 .208630565 863.649338 .253459148
                   29224.4564 .243329286 -24410.153
Times of maxima :      .03114     .03434      .0264     .02676     .03451     .02804     .02663     .02788     .02792     .02676
                       .00561     .02804     .02676     .03451     .02804     .02816     .02687     .02843     .02663     .02788
                       .02792     .02677     .02676     .02804      .0295     .02688     .02672     .02667      .0267     .02828
                       .03114     .03434      .0264        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .03451
             Random switching times for simulation number  48  :
                                  10  2.8364314E-02   11  2.9955475E-02   12  2.8870797E-02

 204.823           44.5347605 236372.773  26.181175 422.097425  .01745063 1177.53295  443885.91 71.2872728  .824782E7 140049.075
                   112863.661 150305.416    140049.   -1539.21  150305.19 202435.022 176226.042 76563.6733 185230.376 98378.0733
                   197492.913 223862.584 -141520.93 150314.317 206346.859 238341.055 -194520.68 257214.434  -203639.8 206150.523
                   -211.03261 15374.4194  161.80598 12.3675597 .001865679 12.4962904  55.787234 .159244664 2115.37605 .196880368
                   25315.1643 .176317425   -15392.1
Times of maxima :      .02873     .03447     .03275     .03359     .03474     .02897     .03242     .02933     .02921     .03359
                       .00561     .02897     .03359     .03474     .02897     .02907     .03227     .03065     .03242     .02933
                       .02921     .03491     .03359     .02897     .02892     .03486     .03231      .0351     .03245     .02906
                       .02873     .03447     .03275        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .03474
             Random switching times for simulation number  49  :
                                  10  3.1863932E-02   11  3.4587575E-02   12  3.4449527E-02

 310.239           44.1522284 592663.414 55.7061367 1008.25515 .043799216  731.26115 .5534484E7  65.951194 .3021575E7 148119.776
                   112863.661 -144410.53  148119.54 2438.51527 -144410.42   -163068. 197760.898 69882.2762 196227.043  -94624.51
                    -192939.2 271325.504  -148119.7 -144638.85 -172755.55 315228.993 -194135.05 324630.961   -207642. -217544.02
                   -210.12432 -24344.679 -236.02148 12.1069755 .002096354 12.3262607 1463.56158 .138052135  334.18227 .228385855
                   28447.2235 .227306979 24385.1527
Times of maxima :      .03945     .04266     .03468     .03505     .04278     .03633      .0353     .03616     .03621     .03505
                       .00561     .03633     .03505     .04278     .03633     .03644     .03516     .03672      .0353     .03616
                       .03621     .03506     .03505     .03633     .03644     .03517     .03514     .03531     .03494     .03657
                       .03945     .04266     .03468        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .04278
             Random switching times for simulation number  50  :
                                  10  2.3922609E-02   11  2.5883817E-02   12  2.5475224E-02

  111.77           39.9761099 584089.634 65.2657972 2527.16598 .042998094 868.229737 .9579256E7 60.6163059 966873.921 -166023.65
                   112863.661 146266.331 -166023.39 -2416.1112 146266.159 171880.952  -199770.1 -59899.206 -198108.29 90716.6586
                   186845.056 -282819.52 166044.105 146325.563 185090.962 -324692.56 215385.558 -341047.37 218555.765 220440.126
                   199.940266 24167.9464 255.471715 12.6691992 .002144393 12.7181619 3556.22577 .099747502 116.705728 .230212643
                   29098.9834 .230688957 -24161.112
Times of maxima :      .02921     .03433     .02574     .02608     .03432     .02736     .02633      .0272     .02723     .02608
                       .00561     .02736     .02608     .03432     .02736     .02747     .02619     .02775     .02633      .0272
                       .02723     .02609     .02608     .02736     .02883      .0262     .02618     .02634     .02603      .0276
                       .02921     .03433     .02574        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .03432

 MAIN20 dumps OVER12 dice seed  SEEDSV =   2.3257023840000000E+09

Comment card.   Card index = 346.                 |C TENSOES FASE-TERRA
Comment card.   Card index = 347.                 |C                         MODTAB   AINCR  XMAXMX
Comment card.   Card index = 348.                 |C                          25-32   33-40   41-48
MODTAB, AINCR, XMAXMX =      3    0.050   10.000  |STATISTICS DATA                3
Statistical output of  node  voltage   0.1127E+06 |0      112677.T_MANAT_MANBT_MANC

1 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage at node  "T_MANA".   The base voltage for per unit printout is  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        21           1.0500000      1.18310850E+05             0             0          100.000000
        22           1.1000000      1.23944700E+05             2             2           96.000000
        23           1.1500000      1.29578550E+05             8            10           80.000000
        24           1.2000000      1.35212400E+05             7            17           66.000000
        25           1.2500000      1.40846250E+05            13            30           40.000000
        26           1.3000000      1.46480100E+05             4            34           32.000000
        27           1.3500000      1.52113950E+05             5            39           22.000000
        28           1.4000000      1.57747800E+05             2            41           18.000000
        29           1.4500000      1.63381650E+05             5            46            8.000000
        30           1.5000000      1.69015500E+05             4            50             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.25600000E+00     1.25881237E+00
                             Variance = 1.32540816E-02     1.33639828E-02
                   Standard deviation = 1.15126372E-01     1.15602694E-01

2 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage at node  "T_MANB".   The base voltage for per unit printout is  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
         1            .0500000      5.63385000E+03            50            50             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 2.50000000E-02     1.85027591E-02
                             Variance = 7.25043608E-19     7.40114267E-06
                   Standard deviation = 8.51494925E-10     2.72050412E-03

3 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage at node  "T_MANC".   The base voltage for per unit printout is  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        21           1.0500000      1.18310850E+05             0             0          100.000000
        22           1.1000000      1.23944700E+05             3             3           94.000000
        23           1.1500000      1.29578550E+05             3             6           88.000000
        24           1.2000000      1.35212400E+05             8            14           72.000000
        25           1.2500000      1.40846250E+05             8            22           56.000000
        26           1.3000000      1.46480100E+05             8            30           40.000000
        27           1.3500000      1.52113950E+05             5            35           30.000000
        28           1.4000000      1.57747800E+05             5            40           20.000000
        29           1.4500000      1.63381650E+05             4            44           12.000000
        30           1.5000000      1.69015500E+05             1            45           10.000000
        31           1.5500000      1.74649350E+05             4            49            2.000000
        32           1.6000000      1.80283200E+05             1            50             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.28700000E+00     1.28821426E+00
                             Variance = 1.65877551E-02     1.66363875E-02
                   Standard deviation = 1.28793459E-01     1.28982121E-01

4 ) -------------------------------------------------------------------------------------------------------------------------------
  SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY
4 ) -------------------------------------------------------------------------------------------------------------------------------
The following is a distribution of peak overvoltages among all output nodes of the last data card that have the same base voltage.
This distribution is for the maximum of the peaks at all output nodes with  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        21           1.0500000      1.18310850E+05             0             0          100.000000
        22           1.1000000      1.23944700E+05             1             1           98.000000
        23           1.1500000      1.29578550E+05             3             4           92.000000
        24           1.2000000      1.35212400E+05             4             8           84.000000
        25           1.2500000      1.40846250E+05             5            13           74.000000
        26           1.3000000      1.46480100E+05             5            18           64.000000
        27           1.3500000      1.52113950E+05             6            24           52.000000
        28           1.4000000      1.57747800E+05             7            31           38.000000
        29           1.4500000      1.63381650E+05             9            40           20.000000
        30           1.5000000      1.69015500E+05             5            45           10.000000
        31           1.5500000      1.74649350E+05             4            49            2.000000
        32           1.6000000      1.80283200E+05             1            50             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.34200000E+00     1.34404471E+00
                             Variance = 1.55724490E-02     1.56826366E-02
                   Standard deviation = 1.24789619E-01     1.25230334E-01

Statistical output of  node  voltage   0.1127E+06 |0      112677.1_2LTC1_2LTA1_2LTB

5 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage at node  "1_2LTC".   The base voltage for per unit printout is  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        23           1.1500000      1.29578550E+05             0             0          100.000000
        24           1.2000000      1.35212400E+05             2             2           96.000000
        25           1.2500000      1.40846250E+05             0             2           96.000000
        26           1.3000000      1.46480100E+05             0             2           96.000000
        27           1.3500000      1.52113950E+05             3             5           90.000000
        28           1.4000000      1.57747800E+05             0             5           90.000000
        29           1.4500000      1.63381650E+05             4             9           82.000000
        30           1.5000000      1.69015500E+05             3            12           76.000000
        31           1.5500000      1.74649350E+05             9            21           58.000000
        32           1.6000000      1.80283200E+05             2            23           54.000000
        33           1.6500000      1.85917050E+05             6            29           42.000000
        34           1.7000000      1.91550900E+05             3            32           36.000000
        35           1.7500000      1.97184750E+05             1            33           34.000000
        36           1.8000000      2.02818600E+05             6            39           22.000000
        37           1.8500000      2.08452450E+05             6            45           10.000000
        38           1.9000000      2.14086300E+05             2            47            6.000000
        39           1.9500000      2.19720150E+05             2            49            2.000000
        40           2.0000000      2.25354000E+05             1            50             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.62000000E+00     1.62102554E+00
                             Variance = 3.70663265E-02     3.68468083E-02
                   Standard deviation = 1.92526171E-01     1.91955225E-01

6 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage at node  "1_2LTA".   The base voltage for per unit printout is  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        24           1.2000000      1.35212400E+05             0             0          100.000000
        25           1.2500000      1.40846250E+05             1             1           98.000000
        26           1.3000000      1.46480100E+05             1             2           96.000000
        27           1.3500000      1.52113950E+05             1             3           94.000000
        28           1.4000000      1.57747800E+05             1             4           92.000000
        29           1.4500000      1.63381650E+05             3             7           86.000000
        30           1.5000000      1.69015500E+05             3            10           80.000000
        31           1.5500000      1.74649350E+05             6            16           68.000000
        32           1.6000000      1.80283200E+05             7            23           54.000000
        33           1.6500000      1.85917050E+05             5            28           44.000000
        34           1.7000000      1.91550900E+05             4            32           36.000000
        35           1.7500000      1.97184750E+05             5            37           26.000000
        36           1.8000000      2.02818600E+05             6            43           14.000000
        37           1.8500000      2.08452450E+05             6            49            2.000000
        38           1.9000000      2.14086300E+05             1            50             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.62000000E+00     1.62153643E+00
                             Variance = 2.44132653E-02     2.42925933E-02
                   Standard deviation = 1.56247449E-01     1.55860814E-01

7 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage at node  "1_2LTB".   The base voltage for per unit printout is  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
         3            .1500000      1.69015500E+04             0             0          100.000000
         4            .2000000      2.25354000E+04             1             1           98.000000
         5            .2500000      2.81692500E+04             0             1           98.000000
         6            .3000000      3.38031000E+04             0             1           98.000000
         7            .3500000      3.94369500E+04             0             1           98.000000
         8            .4000000      4.50708000E+04             3             4           92.000000
         9            .4500000      5.07046500E+04             2             6           88.000000
        10            .5000000      5.63385000E+04             4            10           80.000000
        11            .5500000      6.19723500E+04             5            15           70.000000
        12            .6000000      6.76062000E+04             7            22           56.000000
        13            .6500000      7.32400500E+04             5            27           46.000000
        14            .7000000      7.88739000E+04            10            37           26.000000
        15            .7500000      8.45077500E+04             4            41           18.000000
        16            .8000000      9.01416000E+04             2            43           14.000000
        17            .8500000      9.57754500E+04             3            46            8.000000
        18            .9000000      1.01409300E+05             3            49            2.000000
        19            .9500000      1.07043150E+05             1            50             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 6.21000000E-01     6.21965824E-01
                             Variance = 2.31469388E-02     2.26897424E-02
                   Standard deviation = 1.52141180E-01     1.50631147E-01

8 ) -------------------------------------------------------------------------------------------------------------------------------
  SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY
8 ) -------------------------------------------------------------------------------------------------------------------------------
The following is a distribution of peak overvoltages among all output nodes of the last data card that have the same base voltage.
This distribution is for the maximum of the peaks at all output nodes with  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        25           1.2500000      1.40846250E+05             0             0          100.000000
        26           1.3000000      1.46480100E+05             1             1           98.000000
        27           1.3500000      1.52113950E+05             1             2           96.000000
        28           1.4000000      1.57747800E+05             0             2           96.000000
        29           1.4500000      1.63381650E+05             1             3           94.000000
        30           1.5000000      1.69015500E+05             1             4           92.000000
        31           1.5500000      1.74649350E+05             4             8           84.000000
        32           1.6000000      1.80283200E+05             2            10           80.000000
        33           1.6500000      1.85917050E+05             1            11           78.000000
        34           1.7000000      1.91550900E+05             6            17           66.000000
        35           1.7500000      1.97184750E+05             4            21           58.000000
        36           1.8000000      2.02818600E+05            12            33           34.000000
        37           1.8500000      2.08452450E+05            11            44           12.000000
        38           1.9000000      2.14086300E+05             3            47            6.000000
        39           1.9500000      2.19720150E+05             2            49            2.000000
        40           2.0000000      2.25354000E+05             1            50             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.72300000E+00     1.72313782E+00
                             Variance = 2.23428571E-02     2.26226465E-02
                   Standard deviation = 1.49475273E-01     1.50408266E-01

Statistical output of  node  voltage   0.1127E+06 |0      112677.T_OPOAT_OPOBT_OPOC

9 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage at node  "T_OPOA".   The base voltage for per unit printout is  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        25           1.2500000      1.40846250E+05             0             0          100.000000
        26           1.3000000      1.46480100E+05             2             2           96.000000
        27           1.3500000      1.52113950E+05             0             2           96.000000
        28           1.4000000      1.57747800E+05             0             2           96.000000
        29           1.4500000      1.63381650E+05             0             2           96.000000
        30           1.5000000      1.69015500E+05             2             4           92.000000
        31           1.5500000      1.74649350E+05             3             7           86.000000
        32           1.6000000      1.80283200E+05             6            13           74.000000
        33           1.6500000      1.85917050E+05             3            16           68.000000
        34           1.7000000      1.91550900E+05             6            22           56.000000
        35           1.7500000      1.97184750E+05            15            37           26.000000
        36           1.8000000      2.02818600E+05            12            49            2.000000
        37           1.8500000      2.08452450E+05             1            50             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.66900000E+00     1.67030227E+00
                             Variance = 1.45551020E-02     1.35380972E-02
                   Standard deviation = 1.20644528E-01     1.16353329E-01

10 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage at node  "T_OPOB".   The base voltage for per unit printout is  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
         5            .2500000      2.81692500E+04             0             0          100.000000
         6            .3000000      3.38031000E+04             1             1           98.000000
         7            .3500000      3.94369500E+04             0             1           98.000000
         8            .4000000      4.50708000E+04             0             1           98.000000
         9            .4500000      5.07046500E+04             0             1           98.000000
        10            .5000000      5.63385000E+04             1             2           96.000000
        11            .5500000      6.19723500E+04             1             3           94.000000
        12            .6000000      6.76062000E+04             0             3           94.000000
        13            .6500000      7.32400500E+04             1             4           92.000000
        14            .7000000      7.88739000E+04             5             9           82.000000
        15            .7500000      8.45077500E+04             5            14           72.000000
        16            .8000000      9.01416000E+04             5            19           62.000000
        17            .8500000      9.57754500E+04             3            22           56.000000
        18            .9000000      1.01409300E+05             3            25           50.000000
        19            .9500000      1.07043150E+05             5            30           40.000000
        20           1.0000000      1.12677000E+05             4            34           32.000000
        21           1.0500000      1.18310850E+05             6            40           20.000000
        22           1.1000000      1.23944700E+05             3            43           14.000000
        23           1.1500000      1.29578550E+05             2            45           10.000000
        24           1.2000000      1.35212400E+05             2            47            6.000000
        25           1.2500000      1.40846250E+05             3            50             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 8.81000000E-01     8.82021966E-01
                             Variance = 4.19020408E-02     4.08574330E-02
                   Standard deviation = 2.04699880E-01     2.02132217E-01

11 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage at node  "T_OPOC".   The base voltage for per unit printout is  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        24           1.2000000      1.35212400E+05             0             0          100.000000
        25           1.2500000      1.40846250E+05             1             1           98.000000
        26           1.3000000      1.46480100E+05             1             2           96.000000
        27           1.3500000      1.52113950E+05             0             2           96.000000
        28           1.4000000      1.57747800E+05             0             2           96.000000
        29           1.4500000      1.63381650E+05             3             5           90.000000
        30           1.5000000      1.69015500E+05             0             5           90.000000
        31           1.5500000      1.74649350E+05             2             7           86.000000
        32           1.6000000      1.80283200E+05             1             8           84.000000
        33           1.6500000      1.85917050E+05             5            13           74.000000
        34           1.7000000      1.91550900E+05            12            25           50.000000
        35           1.7500000      1.97184750E+05             9            34           32.000000
        36           1.8000000      2.02818600E+05            13            47            6.000000
        37           1.8500000      2.08452450E+05             2            49            2.000000
        38           1.9000000      2.14086300E+05             1            50             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.67500000E+00     1.67560028E+00
                             Variance = 1.74489796E-02     1.61886229E-02
                   Standard deviation = 1.32094586E-01     1.27234519E-01

12 ) -------------------------------------------------------------------------------------------------------------------------------
  SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY
12 ) -------------------------------------------------------------------------------------------------------------------------------
The following is a distribution of peak overvoltages among all output nodes of the last data card that have the same base voltage.
This distribution is for the maximum of the peaks at all output nodes with  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        25           1.2500000      1.40846250E+05             0             0          100.000000
        26           1.3000000      1.46480100E+05             1             1           98.000000
        27           1.3500000      1.52113950E+05             0             1           98.000000
        28           1.4000000      1.57747800E+05             0             1           98.000000
        29           1.4500000      1.63381650E+05             1             2           96.000000
        30           1.5000000      1.69015500E+05             0             2           96.000000
        31           1.5500000      1.74649350E+05             1             3           94.000000
        32           1.6000000      1.80283200E+05             1             4           92.000000
        33           1.6500000      1.85917050E+05             2             6           88.000000
        34           1.7000000      1.91550900E+05             3             9           82.000000
        35           1.7500000      1.97184750E+05            15            24           52.000000
        36           1.8000000      2.02818600E+05            22            46            8.000000
        37           1.8500000      2.08452450E+05             3            49            2.000000
        38           1.9000000      2.14086300E+05             1            50             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.72700000E+00     1.72670760E+00
                             Variance = 9.99591837E-03     9.04045885E-03
                   Standard deviation = 9.99795898E-02     9.50813276E-02

Comment card.   Card index = 353.                 |C
MODTAB, AINCR, XMAXMX =      3    0.050   10.000  |STATISTICS DATA                3
Statistical output of branch voltage   0.1952E+06 |-1     195161.T_MANAT_MANBT_MANBT_MANCT_MANCT_MANA

13 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage  for branch  "T_MANA"  to  "T_MANB".   Base voltage  for per unit output = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        12            .6000000      1.17096600E+05             0             0          100.000000
        13            .6500000      1.26854650E+05             3             3           94.000000
        14            .7000000      1.36612700E+05            13            16           68.000000
        15            .7500000      1.46370750E+05            18            34           32.000000
        16            .8000000      1.56128800E+05             5            39           22.000000
        17            .8500000      1.65886850E+05             9            48            4.000000
        18            .9000000      1.75644900E+05             2            50             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 7.35000000E-01     7.32358877E-01
                             Variance = 4.18367347E-03     4.15243979E-03
                   Standard deviation = 6.46813224E-02     6.44394273E-02

14 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage  for branch  "T_MANB"  to  "T_MANC".   Base voltage  for per unit output = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        12            .6000000      1.17096600E+05             0             0          100.000000
        13            .6500000      1.26854650E+05             5             5           90.000000
        14            .7000000      1.36612700E+05            11            16           68.000000
        15            .7500000      1.46370750E+05            13            29           42.000000
        16            .8000000      1.56128800E+05            10            39           22.000000
        17            .8500000      1.65886850E+05             5            44           12.000000
        18            .9000000      1.75644900E+05             5            49            2.000000
        19            .9500000      1.85402950E+05             1            50             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 7.43000000E-01     7.42601663E-01
                             Variance = 5.89387755E-03     5.79200958E-03
                   Standard deviation = 7.67715934E-02     7.61052533E-02

15 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage  for branch  "T_MANC"  to  "T_MANA".   Base voltage  for per unit output = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        21           1.0500000      2.04919050E+05             0             0          100.000000
        22           1.1000000      2.14677100E+05             5             5           90.000000
        23           1.1500000      2.24435150E+05            15            20           60.000000
        24           1.2000000      2.34193200E+05             9            29           42.000000
        25           1.2500000      2.43951250E+05             3            32           36.000000
        26           1.3000000      2.53709300E+05             2            34           32.000000
        27           1.3500000      2.63467350E+05             4            38           24.000000
        28           1.4000000      2.73225400E+05             8            46            8.000000
        29           1.4500000      2.82983450E+05             3            49            2.000000
        30           1.5000000      2.92741500E+05             1            50             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.22200000E+00     1.22034914E+00
                             Variance = 1.41234694E-02     1.37085282E-02
                   Standard deviation = 1.18842204E-01     1.17083424E-01

16 ) -------------------------------------------------------------------------------------------------------------------------------
  SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY
16 ) -------------------------------------------------------------------------------------------------------------------------------
A distribution of peak values among all output branches of the last data card that have the same base value follows.  This
statistical distribution is for the maximum of the peaks at all of these output branches having base  voltage  = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        21           1.0500000      2.04919050E+05             0             0          100.000000
        22           1.1000000      2.14677100E+05             5             5           90.000000
        23           1.1500000      2.24435150E+05            15            20           60.000000
        24           1.2000000      2.34193200E+05             9            29           42.000000
        25           1.2500000      2.43951250E+05             3            32           36.000000
        26           1.3000000      2.53709300E+05             2            34           32.000000
        27           1.3500000      2.63467350E+05             4            38           24.000000
        28           1.4000000      2.73225400E+05             8            46            8.000000
        29           1.4500000      2.82983450E+05             3            49            2.000000
        30           1.5000000      2.92741500E+05             1            50             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.22200000E+00     1.22034914E+00
                             Variance = 1.41234694E-02     1.37085282E-02
                   Standard deviation = 1.18842204E-01     1.17083424E-01

Statistical output of branch voltage   0.1952E+06 |-1     195161.1_2LTC1_2LTA1_2LTA1_2LTB1_2LTB1_2LTC

17 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage  for branch  "1_2LTC"  to  "1_2LTA".   Base voltage  for per unit output = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        21           1.0500000      2.04919050E+05             0             0          100.000000
        22           1.1000000      2.14677100E+05             1             1           98.000000
        23           1.1500000      2.24435150E+05             1             2           96.000000
        24           1.2000000      2.34193200E+05             4             6           88.000000
        25           1.2500000      2.43951250E+05             6            12           76.000000
        26           1.3000000      2.53709300E+05             5            17           66.000000
        27           1.3500000      2.63467350E+05             6            23           54.000000
        28           1.4000000      2.73225400E+05             4            27           46.000000
        29           1.4500000      2.82983450E+05             5            32           36.000000
        30           1.5000000      2.92741500E+05             4            36           28.000000
        31           1.5500000      3.02499550E+05             3            39           22.000000
        32           1.6000000      3.12257600E+05             1            40           20.000000
        33           1.6500000      3.22015650E+05             5            45           10.000000
        34           1.7000000      3.31773700E+05             2            47            6.000000
        35           1.7500000      3.41531750E+05             1            48            4.000000
        36           1.8000000      3.51289800E+05             0            48            4.000000
        37           1.8500000      3.61047850E+05             0            48            4.000000
        38           1.9000000      3.70805900E+05             0            48            4.000000
        39           1.9500000      3.80563950E+05             2            50             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.40600000E+00     1.40359106E+00
                             Variance = 3.76418367E-02     3.66604274E-02
                   Standard deviation = 1.94015043E-01     1.91469129E-01

18 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage  for branch  "1_2LTA"  to  "1_2LTB".   Base voltage  for per unit output = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        13            .6500000      1.26854650E+05             0             0          100.000000
        14            .7000000      1.36612700E+05             1             1           98.000000
        15            .7500000      1.46370750E+05             3             4           92.000000
        16            .8000000      1.56128800E+05             3             7           86.000000
        17            .8500000      1.65886850E+05             3            10           80.000000
        18            .9000000      1.75644900E+05             9            19           62.000000
        19            .9500000      1.85402950E+05             3            22           56.000000
        20           1.0000000      1.95161000E+05             9            31           38.000000
        21           1.0500000      2.04919050E+05             8            39           22.000000
        22           1.1000000      2.14677100E+05             8            47            6.000000
        23           1.1500000      2.24435150E+05             2            49            2.000000
        24           1.2000000      2.34193200E+05             0            49            2.000000
        25           1.2500000      2.43951250E+05             1            50             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 9.47000000E-01     9.48895815E-01
                             Variance = 1.49142857E-02     1.42959848E-02
                   Standard deviation = 1.22124059E-01     1.19565818E-01

19 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage  for branch  "1_2LTB"  to  "1_2LTC".   Base voltage  for per unit output = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        13            .6500000      1.26854650E+05             0             0          100.000000
        14            .7000000      1.36612700E+05             1             1           98.000000
        15            .7500000      1.46370750E+05             2             3           94.000000
        16            .8000000      1.56128800E+05             1             4           92.000000
        17            .8500000      1.65886850E+05             1             5           90.000000
        18            .9000000      1.75644900E+05             8            13           74.000000
        19            .9500000      1.85402950E+05            10            23           54.000000
        20           1.0000000      1.95161000E+05             8            31           38.000000
        21           1.0500000      2.04919050E+05             7            38           24.000000
        22           1.1000000      2.14677100E+05             7            45           10.000000
        23           1.1500000      2.24435150E+05             1            46            8.000000
        24           1.2000000      2.34193200E+05             0            46            8.000000
        25           1.2500000      2.43951250E+05             1            47            6.000000
        26           1.3000000      2.53709300E+05             3            50             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 9.73000000E-01     9.69108253E-01
                             Variance = 1.68326531E-02     1.64108377E-02
                   Standard deviation = 1.29740715E-01     1.28104792E-01

20 ) -------------------------------------------------------------------------------------------------------------------------------
  SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY
20 ) -------------------------------------------------------------------------------------------------------------------------------
A distribution of peak values among all output branches of the last data card that have the same base value follows.  This
statistical distribution is for the maximum of the peaks at all of these output branches having base  voltage  = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        21           1.0500000      2.04919050E+05             0             0          100.000000
        22           1.1000000      2.14677100E+05             1             1           98.000000
        23           1.1500000      2.24435150E+05             1             2           96.000000
        24           1.2000000      2.34193200E+05             4             6           88.000000
        25           1.2500000      2.43951250E+05             6            12           76.000000
        26           1.3000000      2.53709300E+05             5            17           66.000000
        27           1.3500000      2.63467350E+05             6            23           54.000000
        28           1.4000000      2.73225400E+05             4            27           46.000000
        29           1.4500000      2.82983450E+05             5            32           36.000000
        30           1.5000000      2.92741500E+05             4            36           28.000000
        31           1.5500000      3.02499550E+05             3            39           22.000000
        32           1.6000000      3.12257600E+05             1            40           20.000000
        33           1.6500000      3.22015650E+05             5            45           10.000000
        34           1.7000000      3.31773700E+05             2            47            6.000000
        35           1.7500000      3.41531750E+05             1            48            4.000000
        36           1.8000000      3.51289800E+05             0            48            4.000000
        37           1.8500000      3.61047850E+05             0            48            4.000000
        38           1.9000000      3.70805900E+05             0            48            4.000000
        39           1.9500000      3.80563950E+05             2            50             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.40600000E+00     1.40359106E+00
                             Variance = 3.76418367E-02     3.66604274E-02
                   Standard deviation = 1.94015043E-01     1.91469129E-01

Statistical output of branch voltage   0.1952E+06 |-1     195161.T_OPOAT_OPOBT_OPOBT_OPOCT_OPOCT_OPOA

21 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage  for branch  "T_OPOA"  to  "T_OPOB".   Base voltage  for per unit output = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        15            .7500000      1.46370750E+05             0             0          100.000000
        16            .8000000      1.56128800E+05             1             1           98.000000
        17            .8500000      1.65886850E+05             1             2           96.000000
        18            .9000000      1.75644900E+05             9            11           78.000000
        19            .9500000      1.85402950E+05             5            16           68.000000
        20           1.0000000      1.95161000E+05             7            23           54.000000
        21           1.0500000      2.04919050E+05             7            30           40.000000
        22           1.1000000      2.14677100E+05            11            41           18.000000
        23           1.1500000      2.24435150E+05             4            45           10.000000
        24           1.2000000      2.34193200E+05             3            48            4.000000
        25           1.2500000      2.43951250E+05             1            49            2.000000
        26           1.3000000      2.53709300E+05             0            49            2.000000
        27           1.3500000      2.63467350E+05             1            50             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.01000000E+00     1.00898147E+00
                             Variance = 1.27806122E-02     1.29712078E-02
                   Standard deviation = 1.13051370E-01     1.13891210E-01

22 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage  for branch  "T_OPOB"  to  "T_OPOC".   Base voltage  for per unit output = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        14            .7000000      1.36612700E+05             0             0          100.000000
        15            .7500000      1.46370750E+05             2             2           96.000000
        16            .8000000      1.56128800E+05             1             3           94.000000
        17            .8500000      1.65886850E+05             1             4           92.000000
        18            .9000000      1.75644900E+05             3             7           86.000000
        19            .9500000      1.85402950E+05             3            10           80.000000
        20           1.0000000      1.95161000E+05             5            15           70.000000
        21           1.0500000      2.04919050E+05             5            20           60.000000
        22           1.1000000      2.14677100E+05            14            34           32.000000
        23           1.1500000      2.24435150E+05             7            41           18.000000
        24           1.2000000      2.34193200E+05             1            42           16.000000
        25           1.2500000      2.43951250E+05             2            44           12.000000
        26           1.3000000      2.53709300E+05             4            48            4.000000
        27           1.3500000      2.63467350E+05             1            49            2.000000
        28           1.4000000      2.73225400E+05             0            49            2.000000
        29           1.4500000      2.82983450E+05             1            50             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.05700000E+00     1.05844618E+00
                             Variance = 2.14040816E-02     2.12557569E-02
                   Standard deviation = 1.46301338E-01     1.45793542E-01

23 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage  for branch  "T_OPOC"  to  "T_OPOA".   Base voltage  for per unit output = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        23           1.1500000      2.24435150E+05             0             0          100.000000
        24           1.2000000      2.34193200E+05             4             4           92.000000
        25           1.2500000      2.43951250E+05             3             7           86.000000
        26           1.3000000      2.53709300E+05             1             8           84.000000
        27           1.3500000      2.63467350E+05             4            12           76.000000
        28           1.4000000      2.73225400E+05             7            19           62.000000
        29           1.4500000      2.82983450E+05             3            22           56.000000
        30           1.5000000      2.92741500E+05             6            28           44.000000
        31           1.5500000      3.02499550E+05             2            30           40.000000
        32           1.6000000      3.12257600E+05             4            34           32.000000
        33           1.6500000      3.22015650E+05             1            35           30.000000
        34           1.7000000      3.31773700E+05             4            39           22.000000
        35           1.7500000      3.41531750E+05             2            41           18.000000
        36           1.8000000      3.51289800E+05             2            43           14.000000
        37           1.8500000      3.61047850E+05             1            44           12.000000
        38           1.9000000      3.70805900E+05             3            47            6.000000
        39           1.9500000      3.80563950E+05             3            50             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.51200000E+00     1.51270719E+00
                             Variance = 4.95724490E-02     4.91991583E-02
                   Standard deviation = 2.22648712E-01     2.21808833E-01

24 ) -------------------------------------------------------------------------------------------------------------------------------
  SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY
24 ) -------------------------------------------------------------------------------------------------------------------------------
A distribution of peak values among all output branches of the last data card that have the same base value follows.  This
statistical distribution is for the maximum of the peaks at all of these output branches having base  voltage  = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        23           1.1500000      2.24435150E+05             0             0          100.000000
        24           1.2000000      2.34193200E+05             4             4           92.000000
        25           1.2500000      2.43951250E+05             3             7           86.000000
        26           1.3000000      2.53709300E+05             1             8           84.000000
        27           1.3500000      2.63467350E+05             4            12           76.000000
        28           1.4000000      2.73225400E+05             7            19           62.000000
        29           1.4500000      2.82983450E+05             3            22           56.000000
        30           1.5000000      2.92741500E+05             6            28           44.000000
        31           1.5500000      3.02499550E+05             2            30           40.000000
        32           1.6000000      3.12257600E+05             4            34           32.000000
        33           1.6500000      3.22015650E+05             1            35           30.000000
        34           1.7000000      3.31773700E+05             4            39           22.000000
        35           1.7500000      3.41531750E+05             2            41           18.000000
        36           1.8000000      3.51289800E+05             2            43           14.000000
        37           1.8500000      3.61047850E+05             1            44           12.000000
        38           1.9000000      3.70805900E+05             3            47            6.000000
        39           1.9500000      3.80563950E+05             3            50             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.51200000E+00     1.51270719E+00
                             Variance = 4.95724490E-02     4.91991583E-02
                   Standard deviation = 2.22648712E-01     2.21808833E-01

Initialize variables as  "FIND"  begins.          |FIND
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Statistical output of  node  voltage   0.1127E+06 |0      112677.T_MANAT_MANBT_MANC
      Peak extremum of subset has value 1.77878824E+05     This occurred during
      simulation 29  for the variable having names  "T_MANC"  and  "      ".
      This was variable 3  of 3  in the subset;  50  shots were searched.
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Create deterministic data file for shot JP = 29   |DISK
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Initialize variables as  "FIND"  begins.          |RESET
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Exit  FIND  by resuming statistical tabulations.  |QUIT
Comment card.   Card index = 363.                 |C
Initialize variables as  "FIND"  begins.          |FIND
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Statistical output of  node  voltage   0.1127E+06 |0      112677.1_2LTC1_2LTA1_2LTB
      Peak extremum of subset has value 2.20666094E+05     This occurred during
      simulation 1  for the variable having names  "1_2LTC"  and  "      ".
      This was variable 1  of 3  in the subset;  50  shots were searched.
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Create deterministic data file for shot JP = 1    |DISK
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Initialize variables as  "FIND"  begins.          |RESET
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Exit  FIND  by resuming statistical tabulations.  |QUIT
Comment card.   Card index = 369.                 |C
Initialize variables as  "FIND"  begins.          |FIND
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Statistical output of  node  voltage   0.1127E+06 |0      112677.T_OPOAT_OPOBT_OPOC
      Peak extremum of subset has value 2.08572229E+05     This occurred during
      simulation 1  for the variable having names  "T_OPOC"  and  "      ".
      This was variable 3  of 3  in the subset;  50  shots were searched.
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Create deterministic data file for shot JP = 1    |DISK
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Initialize variables as  "FIND"  begins.          |RESET
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Exit  FIND  by resuming statistical tabulations.  |QUIT
Comment card.   Card index = 375.                 |C
Initialize variables as  "FIND"  begins.          |FIND
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Statistical output of branch voltage   0.1952E+06 |-1     195161.T_MANAT_MANBT_MANBT_MANCT_MANCT_MANA
      Peak extremum of subset has value 2.84405606E+05     This occurred during
      simulation 7  for the variable having names  "T_MANC"  and  "T_MANA".
      This was variable 3  of 3  in the subset;  50  shots were searched.
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Create deterministic data file for shot JP = 7    |DISK
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Initialize variables as  "FIND"  begins.          |RESET
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Exit  FIND  by resuming statistical tabulations.  |QUIT
Initialize variables as  "FIND"  begins.          |FIND
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Statistical output of branch voltage   0.1952E+06 |-1     195161.1_2LTC1_2LTA1_2LTA1_2LTB1_2LTB1_2LTC
      Peak extremum of subset has value 3.78414070E+05     This occurred during
      simulation 6  for the variable having names  "1_2LTC"  and  "1_2LTA".
      This was variable 1  of 3  in the subset;  50  shots were searched.
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Create deterministic data file for shot JP = 6    |DISK
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Initialize variables as  "FIND"  begins.          |RESET
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Exit  FIND  by resuming statistical tabulations.  |QUIT
Comment card.   Card index = 386.                 |C
Initialize variables as  "FIND"  begins.          |FIND
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Statistical output of branch voltage   0.1952E+06 |-1     195161.T_OPOAT_OPOBT_OPOBT_OPOCT_OPOCT_OPOA
      Peak extremum of subset has value 3.76908484E+05     This occurred during
      simulation 38  for the variable having names  "T_OPOC"  and  "T_OPOA".
      This was variable 3  of 3  in the subset;  50  shots were searched.
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Create deterministic data file for shot JP = 38   |DISK
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Initialize variables as  "FIND"  begins.          |RESET
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Exit  FIND  by resuming statistical tabulations.  |QUIT
Comment card.   Card index = 392.                 |C
Initialize variables as  "FIND"  begins.          |FIND
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Statistical output of branch energy    0.1000E+04 |-4        1.E3PRMANA      PRMANB      PRMANC
      Peak extremum of subset has value 1.36121446E+01     This occurred during
      simulation 29  for the variable having names  "PRMANC"  and  "      ".
      This was variable 3  of 3  in the subset;  50  shots were searched.
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Create deterministic data file for shot JP = 29   |DISK
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Initialize variables as  "FIND"  begins.          |RESET
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Exit  FIND  by resuming statistical tabulations.  |QUIT
Comment card.   Card index = 398.                 |C
Initialize variables as  "FIND"  begins.          |FIND
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Statistical output of branch energy    0.1000E+04 |-4        1.E3PROPOA      PROPOB      PROPOC
      Peak extremum of subset has value 8.41785264E+03     This occurred during
      simulation 1  for the variable having names  "PROPOC"  and  "      ".
      This was variable 3  of 3  in the subset;  50  shots were searched.
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Create deterministic data file for shot JP = 1    |DISK
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Initialize variables as  "FIND"  begins.          |RESET
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Exit  FIND  by resuming statistical tabulations.  |QUIT
Comment card.   Card index = 404.                 |C
Blank card ends statistical tabulation requests.  |BLANK STATISTICS

                                      Sample curve symbols : "A", "B", and "C"
                                      Theoretical curve symbol : "*"
                                      Common curve symbol : "X"

        Switch  "XX0014"  to  "XX0015"            Switch  "XX0016"  to  "XX0017"            Switch  "XX0018"  to  "XX0019"
2.20700000E-01   switchings per column          2.20700000E-01   switchings per column     2.20700000E-01   switchings per column
              Columns                                     Columns                                     Columns
          5   10   15   20   25   30                5   10   15   20   25   30                5   10   15   20   25   30
     +----+----+----+----+----+----+           +----+----+----+----+----+----+           +----+----+----+----+----+----+
    X                                         X                                         X
    X                                         X                                         X
    X                                         X                                         X
    *    A                                    X                                         X
    A*                                        B*                                        C*
    A *                                       B *                                       C *
    A   *                                     |   *    B                                |   *C
    |       *         A                       |    B  *                                 |       *C
    |        A  *                             |           * B                           |        C  *
    |                 *        A              |    B            *                       |                 X
    |                      A*                 |                      B*                 |             C         *
    |                           *       A     |                      B    *             |                           *   C
    |  2.0000E-02              A  *           |  2.0000E-02                 * B         |  2.0000E-02     C           *
    |                           *       A     |                           *            B|                           *   C
    |        A              *                 |                      B*                 |                       *  C
    |        A        *                       |                 *        B              |                 *        C
    |           * A                           |           *     B                       |           *              C
    |       *A                                |    B  *                                 |       *C
    |   *A                                    |   *B                                    C   *
    A *                                       B *                                       C *
    A*                                        B*                                        C*
    X                                         X                                         X
    X                                         X                                         X
    X                                         X                                         X
    X                                         X                                         X
   Time (scale = 2.77666667E-04  Sec/line)   Time (scale = 2.77666667E-04  Sec/line)   Time  (scale = 2.77666667E-04  Sec/line)
 .... Questionable Kolmogorov-Smirnov test result = 4.43674989E-01
 .... Questionable Kolmogorov-Smirnov test result = 2.58312367E-01
 .... Questionable Kolmogorov-Smirnov test result = 6.30757254E-01

Memory storage figures for the preceding, now-completed data case.  -------------------------------  Present   Program
A value of  "-9999"  indicates that no figure is available.         03-Sep-26  17.54.40              figure     limit  (name)
     Size List 1.   Number of electric network nodes.                                                  100      100K  (LBUS)
     Size List 2.   Number of electric network branches.                                               145      120K  (LBRNCH)
     Size List 3.   Number of data values in R, L, C tables.                                           137      500K  (LDATA)
     Size List 4.   Number of electric network sources.                                                  9     20000  (LEXCT)
     Size List 5.   Storage for [Y] & triangularized [Y].  No. times = 1064   Factors = 620           1032     2000K  (LYMAT)
     Size List 6.   Number of entries in switch table.                  No. flops = 15                  15      5000  (LSWTCH)
     Size List 7.   Number of distinct ALPHANUMERIC data names plus program SPY variables.             181      200K  (LSIZE7)
     Size List 8.   History points of distributed lines.                                               112     2000K  (LPAST)
     Size List 9.   Number of nonlinear elements.                                                       18     10000  (LNONL)
     Size List 10.  Points of nonlinear characteristics.                                                48     16000  (LCHAR)
     Size List 11.  Number of Type-59 S.M. outputs.                                                      0      3000  (LSMOUT)
     Size List 12.  Total number of EMTP output variables.                                              43     12000  (LSIZ12)
     Size List 13.  Working space for batch/SPY plotting.                                            -9999     1000K  (LSIZ13)
     Size List 14.  S.M./U.M. connections to TACS.                                                   -9999      2000  (LBSTAC)
     Size List 15.  Character storage in bytes for MODELS.                                           -9999     2000K  (LCTACS)
     Size List 16.  Total number of Type-59 S.M. masses.                                                 0      3200  (LIMASS)
     Size List 17.  Number of Type-59 Synchronous machines.                                              0       360  (LSYN)
     Size List 18.  Branch and switch power/energy outputs.                                              9      1016  (MAXPE)
     Size List 19.  Total floating-point TACS table space.                                              23     2000K  (LTACST)
     Size List 20.  Non-copied recursive convolution data plus SEEK of MODELS.                           0     2000K  (LFSEM)
     Size List 21.  Total modal/phase [T] matrix storage.                                               36     12000  (LFD)
     Size List 22.  Total recursive convolution history.                                                 0     1000K  (LHIST)
     Size List 23.  Giant vectors for renumbering, phasors;  also extrema accumulation.               4606     2000K  (LSIZ23)
     Size List 24.  Peak phases of compensation for data.                                                3        36  (LCOMP)
     Size List 25.  Total table space for all U.M usage.                                             -9999      240K  (LSPCUM)
     Size List 26.  Square of max number of coupled phases.                                              9     2000K  (LSIZ26)
     Size List 27.  Maximum number of MODELS top variables.                                          -9999      100K  (LSIZ27)
     Size List 28.  MODELS.  Total work space is divided into INTEGER and REAL.  1st, REAL:          -9999     2000K  (LRTACS)
                             Second  and last,  statistics for INTEGER work space.                       0         0  (LITACS)
     Size List 29.  RAM disk used by "TAPSAV" table saving (limit is "LABCOM" size LTLABL).          -9999  84700944  (LSIZ29)
     Size List 30.  ULM line or Noda line or User line circuits.                                           0        39  (LSIZ30)
Timing figures characterizing central processor (CP) solution speed.  ----------------------------   CP sec  Wait sec  Real sec
     Data input time (through blank card ending branches) ....                                       0.000     0.000     0.000
     Node renumbering and phasor solution  ....                                                      0.020     0.000     0.020
     After phasor solution, but before time-step loop  ....                                          0.000     0.000     0.000
     Integration of equations (time-step loop)  ....                                                12.270     0.000    12.270
     Plotting or STATISTICS termination overlays ....                                                0.000     0.000     0.000
                                                                                                    ---------------------------
                                                                                          Totals     12.290     0.000    12.290

