   ---   411   cards of disk file read into card cache cells  1   onward.
 <===> Done with  "/"-card sorting by data class.    Remember that the source file appears different from interpreted input data.
Alternative Transients Program (ATP),  Intel Visual Fortran.    All rights reserved by Can/Am user group of Portland, Oregon, USA.
 Date (dd-mth-yy) and time of day (hh.mm.ss) = 03-Sep-26  17.54.27    Name of disk plot file is  case.pl4
Consult the 860-page ATP Rule Book of the Can/Am EMTP User Group in Portland,  Oregon, USA.  Source code date is 19 June 2017.
Total size of LABCOM tables = 80605677 INTEGER words.  31 VARDIM  List Sizes follow:  100K  120K  500K  20K  2000K  5K  200K
 2000K  10K  16K  3K  12K 1000K  2K 2000K  3200  360  1016 2000K 2000K  12K 1000K 2000K  36  240K 2000K  100K 2000K84700K  39  100K
--------------------------------------------------+--------------------------------------------------------------------------------
Descriptive interpretation of input data cards.   |  Input data card images are shown below, all 80 columns, character by character
                                                  0         1         2         3         4         5         6         7         8
                                                  012345678901234567890123456789012345678901234567890123456789012345678901234567890
--------------------------------------------------+--------------------------------------------------------------------------------
Comment card.   Card index = 1.                   |C data:case.atp
Marker card preceding new EMTP data case.         |BEGIN NEW DATA CASE
Comment card.   Card index = 3.                   |C ------------------------------------------------------------------------------
Comment card.   Card index = 4.                   |C Generated by ATPDraw September, 3, 2026
Comment card.   Card index = 5.                   |C from project /tmp/tmp39d71d7a/case.xml
Comment card.   Card index = 6.                   |C ATPDraw developed by H. K. Høidalen at NTNU - NORWAY 1999-2022
Comment card.   Card index = 7.                   |C ------------------------------------------------------------------------------
Use  SPY  DEPOSIT  on following variable.         |$DEPOSIT, SIGMAX=3.0
Comment card.   Card index = 9.                   |C $DUMMY, XYZ000
Comment card.   Card index = 10.                  |C  dT  >< Tmax >< Xopt >< Copt ><Epsiln>
Misc. data.     1.000E-05   3.000E-01   6.000E+01 |   1.E-5      .3     60.     60.  1.E-16
Misc. data.    500    1  1  1  1  0  0  1 50  0   |     500       1       1       1       1       0       0       1      50
Statistics data.      1    0    0    0    1    0  |       1       0       0       0       1      -1                               0
Comment card.   Card index = 14.                  |C        1         2         3         4         5         6         7         8
Comment card.   Card index = 15.                  |C 345678901234567890123456789012345678901234567890123456789012345678901234567890
Comment card.   Card index = 16.                  |C < n1 >< n2 ><ref1><ref2>< R  >< L  >< C  >
Comment card.   Card index = 17.                  |C < n1 >< n2 ><ref1><ref2>< R  >< A  >< B  ><Leng><><>0
Comment card.   Card index = 18.                  |C bar from: 390 - bar to: 391 - fictional: 1505 1505 - SGOTA3-MG000
Sat. Xformer.    2.456E-02  2.878E+01  0.000E+00  |  TRANSFORMER             .0245628.784X0001A                                   0
    Breakpoint.      2.45605E-02    2.87840E+01   |     0.024560452        28.78395
    Breakpoint.      9.03510E-01    1.08293E+03   |     0.903510298      1082.93048
    Breakpoint.      1.66111E+00    1.13708E+03   |      1.66111143        1137.077
    Breakpoint.      3.75350E+00    1.19122E+03   |      3.75349629      1191.22352
    Breakpoint.      7.42970E+00    1.23454E+03   |      7.42970164      1234.54074
    Breakpoint.      1.75927E+01    1.28869E+03   |      17.5926808      1288.68727
    Breakpoint.      2.79951E+01    1.30601E+03   |      27.9951131      1306.01415
    Breakpoint.      8.30078E+02    1.55942E+03   |       830.07831      1559.41988
Special termination-of-points card.               |            9999
  Winding 1.   1.7190E+00  1.8237E-01  2.8868E+02 | 1390A                     1.719 68.75288.68
  Winding 2.   1.8700E-01 -1.9892E-02  1.9919E+02 | 2391A                      .187-7.499199.19
  Winding 3.   3.2000E-02  1.1247E-03  1.3800E+01 | 3395A  395B                .032  .424  13.8
Transformer copy using reference name  "X0001A"   |  TRANSFORMER X0001A                  X0001B                                   0
  Winding 1.   (No values read, since copy)       | 1390B
  Winding 2.   (No values read, since copy)       | 2391B
  Winding 3.   (No values read, since copy)       | 3395B  395C
Transformer copy using reference name  "X0001A"   |  TRANSFORMER X0001A                  X0001C                                   0
  Winding 1.   (No values read, since copy)       | 1390C
  Winding 2.   (No values read, since copy)       | 2391C
  Winding 3.   (No values read, since copy)       | 3395C  395A
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  395A                      1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  395B                      1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  395C                      1.E6                                               0
Comment card.   Card index = 43.                  |C bar from: 390 - bar to: 391 - fictional: 393 393 - SGOTA4-MG000
Sat. Xformer.    2.456E-02  2.878E+01  0.000E+00  |  TRANSFORMER             .0245628.784X0002A                                   0
    Breakpoint.      2.45605E-02    2.87840E+01   |     0.024560452        28.78395
    Breakpoint.      9.03510E-01    1.08293E+03   |     0.903510298      1082.93048
    Breakpoint.      1.66111E+00    1.13708E+03   |      1.66111143        1137.077
    Breakpoint.      3.75350E+00    1.19122E+03   |      3.75349629      1191.22352
    Breakpoint.      7.42970E+00    1.23454E+03   |      7.42970164      1234.54074
    Breakpoint.      1.75927E+01    1.28869E+03   |      17.5926808      1288.68727
    Breakpoint.      2.79951E+01    1.30601E+03   |      27.9951131      1306.01415
    Breakpoint.      8.30078E+02    1.55942E+03   |       830.07831      1559.41988
Special termination-of-points card.               |            9999
  Winding 1.   1.5120E+00  1.6048E-01  2.8868E+02 | 1390A                     1.512  60.5288.68
  Winding 2.   5.4000E-02 -5.6818E-03  1.9919E+02 | 2391A                      .054-2.142199.19
  Winding 3.   3.2000E-02  1.1194E-03  1.3800E+01 | 3397A  397B                .032  .422  13.8
Transformer copy using reference name  "X0002A"   |  TRANSFORMER X0002A                  X0002B                                   0
  Winding 1.   (No values read, since copy)       | 1390B
  Winding 2.   (No values read, since copy)       | 2391B
  Winding 3.   (No values read, since copy)       | 3397B  397C
Transformer copy using reference name  "X0002A"   |  TRANSFORMER X0002A                  X0002C                                   0
  Winding 1.   (No values read, since copy)       | 1390C
  Winding 2.   (No values read, since copy)       | 2391C
  Winding 3.   (No values read, since copy)       | 3397C  397A
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  397A                      1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  397B                      1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  397C                      1.E6                                               0
Comment card.   Card index = 68.                  |C bar from: 391 - bar to: 9098 - fictional: 42076 42076 - SGOTA6-MG000
Sat. Xformer.    6.149E-02  9.864E+00  0.000E+00  |  TRANSFORMER             .061499.8638X0003A                                   0
    Breakpoint.      6.14884E-02    9.86378E+00   |     0.061488436        9.863778
    Breakpoint.      9.82097E-01    7.47225E+02   |     0.982097019      747.225029
    Breakpoint.      1.80559E+00    7.84586E+02   |      1.80559379      784.586281
    Breakpoint.      4.07997E+00    8.21948E+02   |      4.07997288      821.947532
    Breakpoint.      8.07593E+00    8.51837E+02   |      8.07593211      851.836533
    Breakpoint.      1.91229E+01    8.89198E+02   |      19.1228804      889.197785
    Breakpoint.      3.04301E+01    9.01153E+02   |      30.4301093      901.153385
    Breakpoint.      9.02278E+02    1.07600E+03   |      902.277966      1076.00404
Special termination-of-points card.               |            9999
  Winding 1.   7.4000E-01  7.8564E-02  1.9919E+02 | 1391A                       .7429.618199.19
  Winding 2.   9.0000E-03 -9.0453E-04  7.9674E+01 | 29098A                     .009 -.34179.674
  Winding 3.   5.4000E-02  1.8966E-03  1.3800E+01 | 342077A42077B              .054  .715  13.8
Transformer copy using reference name  "X0003A"   |  TRANSFORMER X0003A                  X0003B                                   0
  Winding 1.   (No values read, since copy)       | 1391B
  Winding 2.   (No values read, since copy)       | 29098B
  Winding 3.   (No values read, since copy)       | 342077B42077C
Transformer copy using reference name  "X0003A"   |  TRANSFORMER X0003A                  X0003C                                   0
  Winding 1.   (No values read, since copy)       | 1391C
  Winding 2.   (No values read, since copy)       | 29098C
  Winding 3.   (No values read, since copy)       | 342077C42077A
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  42077A                    1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  42077B                    1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  42077C                    1.E6                                               0
Comment card.   Card index = 93.                  |C 42077 - SGOTA6-MG013
Comment card.   Card index = 94.                  |C bar from: 9098 - bar to: 9049 - circuit: 7 SGO-DF-MG138 SGOTA2-MG138 300.0
Sat. Xformer.    1.538E-01  8.392E+01  0.000E+00  |  TRANSFORMER             .1538183.924X0004A                                   0
    Breakpoint.      1.53808E-01    8.39241E+01   |      0.15380798       83.924129
    Breakpoint.      2.45543E+00    2.98868E+02   |      2.45542745      298.867504
    Breakpoint.      4.51432E+00    3.13811E+02   |      4.51432442      313.810879
    Breakpoint.      1.02007E+01    3.28754E+02   |      10.2007004      328.754254
    Breakpoint.      2.01914E+01    3.40709E+02   |      20.1913508      340.708954
    Breakpoint.      4.78108E+01    3.55652E+02   |      47.8108014       355.65233
    Breakpoint.      7.60810E+01    3.60434E+02   |      76.0810026       360.43421
    Breakpoint.      2.25586E+03    4.30369E+02   |      2255.86479      430.369205
Special termination-of-points card.               |            9999
  Winding 1.   3.6000E-02  3.8038E-03  7.9674E+01 | 19049A                     .036 1.43479.674
  Winding 2.   3.6000E-02  3.8038E-03  7.9674E+01 | 29098A                     .036 1.43479.674
Transformer copy using reference name  "X0004A"   |  TRANSFORMER X0004A                  X0004B                                   0
  Winding 1.   (No values read, since copy)       | 19049B
  Winding 2.   (No values read, since copy)       | 29098B
Transformer copy using reference name  "X0004A"   |  TRANSFORMER X0004A                  X0004C                                   0
  Winding 1.   (No values read, since copy)       | 19049C
  Winding 2.   (No values read, since copy)       | 29098C
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  9098A                     1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  9098B                     1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  9098C                     1.E6                                               0
1st of coupled R-L.   1.13780E+01  1.41787E-01    |51X0005AX0010A            11.378     53.4525
2nd coil. 1.373E+00 5.617E-02 0.000E+00 0.000E+00 |52X0005BX0010B            1.3727     21.1765
Zca, Zcc= 3.335E+00 2.854E-02 4.708E+00 8.471E-02 |53X0005CX0010C
1st of coupled R-L.   3.17140E+01  3.38011E-01    |51X0006AX0009A            31.714 127.4272128
2nd coil. 1.489E+01 1.352E-01 0.000E+00 0.000E+00 |52X0006BX0009B             14.89  50.9674572
Zca, Zcc= 5.608E+00 6.761E-02 2.050E+01 2.028E-01 |53X0006CX0009C
1st of coupled R-L.   3.90950E+02  1.44245E+00    |51X0008AX0007A            390.95 543.7895175
2nd coil. 8.644E+00 2.480E-01 0.000E+00 0.000E+00 |52X0008BX0007B            8.6441  93.4941375
Zca, Zcc= 1.274E+02 3.981E-01 1.361E+02 6.461E-01 |53X0008CX0007C
Comment card.   Card index = 125.                 |C < n1 >< n2 ><ref1><ref2>< R  >< L  >< C  >
Comment card.   Card index = 126.                 |C < n1 >< n2 ><ref1><ref2>< R  >< A  >< B  ><Leng><><>0
Comment card.   Card index = 127.                 |C < n1 >< n2 ><ref1><ref2>< R  >< L  >< C  >
Comment card.   Card index = 128.                 |C < n1 >< n2 ><ref1><ref2>< R  >< A  >< B  ><Leng><><>0
1st of coupled R-L.   3.69000E+07  8.17724E+04    |51391A  E001A             3.69E7   30827475.
2nd coil. 2.160E+04 1.538E+02 0.000E+00 0.000E+00 |52391B  E001B             21598.   57981.719
Zca, Zcc= 1.229E+07 2.721E+04 1.231E+07 2.736E+04 |53391C  E001C
Sat. Xformer.    0.000E+00  0.000E+00  1.000E+06  |  TRANSFORMER                         ST001A  1.E6                             0
Special termination-of-points card.               |            9999
  Winding 1.   1.0000E-04  2.6526E-07  1.9919E+02 | 1E001A                    .0001 .0001199.19
  Winding 2.   1.0000E-04  2.6526E-07  7.9674E+01 | 29049A                    .0001 .000179.674
Transformer copy using reference name  "ST001A"   |  TRANSFORMER ST001A                  ST001B                                   0
  Winding 1.   (No values read, since copy)       | 1E001B
  Winding 2.   (No values read, since copy)       | 29049B
Transformer copy using reference name  "ST001A"   |  TRANSFORMER ST001A                  ST001C                                   0
  Winding 1.   (No values read, since copy)       | 1E001C
  Winding 2.   (No values read, since copy)       | 29049C
1st of coupled R-L.   1.58000E+05  4.43667E+02    |51390A  E002A             1.58E5    167258.5
2nd coil. 1.673E+02 3.619E+00 0.000E+00 0.000E+00 |52390B  E002B             167.31    1364.325
Zca, Zcc= 5.261E+04 1.467E+02 5.278E+04 1.503E+02 |53390C  E002C
Sat. Xformer.    0.000E+00  0.000E+00  1.000E+06  |  TRANSFORMER                         ST002A  1.E6                             0
Special termination-of-points card.               |            9999
  Winding 1.   1.0000E-04  2.6526E-07  2.8868E+02 | 1E002A                    .0001 .0001288.68
  Winding 2.   1.0000E-04  2.6526E-07  1.9919E+02 | 2391A                     .0001 .0001199.19
Transformer copy using reference name  "ST002A"   |  TRANSFORMER ST002A                  ST002B                                   0
  Winding 1.   (No values read, since copy)       | 1E002B
  Winding 2.   (No values read, since copy)       | 2391B
Transformer copy using reference name  "ST002A"   |  TRANSFORMER ST002A                  ST002C                                   0
  Winding 1.   (No values read, since copy)       | 1E002C
  Winding 2.   (No values read, since copy)       | 2391C
1st of coupled R-L.   6.29570E+04  3.30096E+02    |51390A  E003A             62957.   124443.25
2nd coil. 1.236E+03 1.123E+01 0.000E+00 0.000E+00 |52390B  E003B             1235.6     4232.25
Zca, Zcc= 2.057E+04 1.063E+02 2.181E+04 1.175E+02 |53390C  E003C
Sat. Xformer.    0.000E+00  0.000E+00  1.000E+06  |  TRANSFORMER                         ST003A  1.E6                             0
Special termination-of-points card.               |            9999
  Winding 1.   1.0000E-04  2.6526E-07  2.8868E+02 | 1E003A                    .0001 .0001288.68
  Winding 2.   1.0000E-04  2.6526E-07  7.9674E+01 | 29049A                    .0001 .000179.674
Transformer copy using reference name  "ST003A"   |  TRANSFORMER ST003A                  ST003B                                   0
  Winding 1.   (No values read, since copy)       | 1E003B
  Winding 2.   (No values read, since copy)       | 29049B
Transformer copy using reference name  "ST003A"   |  TRANSFORMER ST003A                  ST003C                                   0
  Winding 1.   (No values read, since copy)       | 1E003C
  Winding 2.   (No values read, since copy)       | 29049C
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_MANCXX0014              .001                                               0
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  XX0015MEASUC              .001                                               4
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_MANBXX0016              .001                                               0
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  XX0017MEASUB              .001                                               4
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_MANAXX0018              .001                                               0
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  XX0019MEASUA              .001                                               4
Series R-L-C.   1.000E-01  0.000E+00  0.000E+00   |  T_OPOB                      .1                                               1
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_MANAPRMANA              .001                                               0
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_MANBPRMANB              .001                                               0
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_MANCPRMANC              .001                                               0
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_OPOAPROPOA              .001                                               0
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_OPOBPROPOB              .001                                               0
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_OPOCPROPOC              .001                                               0
Comment card.   Card index = 181.                 |C 145 kV, Ur=120, MCOV = 96.kV Classe 3: 8kJ/kVr
Type-92 R(i)   0.0000E+00  0.0000E+00  4.4440E+03 |92      PRMANA                         4444.                                   4
Piecewise-lin.   0.000E+00  1.000E+19  0.000E+00  |                                               -1.
    Breakpoint.      1.00000E-03    1.35764E+05   |                    0.001                  135764.
    Breakpoint.      2.00000E-02    1.76190E+05   |                     0.02                  176190.
    Breakpoint.      2.00000E+00    1.85000E+05   |                       2.                   1.85E5
    Breakpoint.      2.00000E+01    1.95461E+05   |                      20.                  195461.
    Breakpoint.      2.50000E+02    2.16935E+05   |                     250.                  216935.
    Breakpoint.      5.00000E+02    2.26000E+05   |                     500.                   2.26E5
    Breakpoint.      1.00000E+03    2.31000E+05   |                     1.E3                   2.31E5
    Breakpoint.      2.00000E+03    2.43000E+05   |                     2.E3                   2.43E5
Special termination-of-points card.               |            9999
Reference branch.   Copy  (      , PRMANA )       |92      PRMANB      PRMANA             4444.                                   4
Reference branch.   Copy  (      , PRMANA )       |92      PRMANC      PRMANA             4444.                                   4
Comment card.   Card index = 195.                 |C 145 kV, Ur=120, MCOV = 96.kV Classe 3: 8kJ/kVr
Type-92 R(i)   0.0000E+00  0.0000E+00  4.4440E+03 |92      PROPOA                         4444.                                   4
Piecewise-lin.   0.000E+00  1.000E+19  0.000E+00  |                                               -1.
    Breakpoint.      1.00000E-03    1.35764E+05   |                    0.001                  135764.
    Breakpoint.      2.00000E-02    1.76190E+05   |                     0.02                  176190.
    Breakpoint.      2.00000E+00    1.85000E+05   |                       2.                   1.85E5
    Breakpoint.      2.00000E+01    1.95461E+05   |                      20.                  195461.
    Breakpoint.      2.50000E+02    2.16935E+05   |                     250.                  216935.
    Breakpoint.      5.00000E+02    2.26000E+05   |                     500.                   2.26E5
    Breakpoint.      1.00000E+03    2.31000E+05   |                     1.E3                   2.31E5
    Breakpoint.      2.00000E+03    2.43000E+05   |                     2.E3                   2.43E5
Special termination-of-points card.               |            9999
Reference branch.   Copy  (      , PROPOA )       |92      PROPOB      PROPOA             4444.                                   4
Reference branch.   Copy  (      , PROPOA )       |92      PROPOC      PROPOA             4444.                                   4
Comment card.   Card index = 209.                 |C 1/6
Comment card.   Card index = 210.                 |C  <++++++>  Cards punched by support routine on  03-Sep-26  16.15.13  <++++++>
Comment card.   Card index = 211.                 |C    **** UNTRANSPOSED K.C. Lee line calculated at   6.000E+01 HZ. ****
Comment card.   Card index = 212.                 |C LINE CONSTANTS
Comment card.   Card index = 213.                 |C $ERASE
Comment card.   Card index = 214.                 |C BRANCH  IN_001OUT001IN_002OUT002IN_003OUT003
Comment card.   Card index = 215.                 |C METRIC
Comment card.   Card index = 216.                 |C   1   .5   .1899 4           1.828    -3.2   22.04      7.     0.0   0.0
Comment card.   Card index = 217.                 |C   2   .5   .1899 4           1.828     3.2    23.9    8.86     0.0   0.0
Comment card.   Card index = 218.                 |C   3   .5   .1899 4           1.828    -3.2   25.76   10.72     0.0   0.0
Comment card.   Card index = 219.                 |C   0.2742    .667 4            1.24     0.0   29.44    18.6     0.0   0.0
Comment card.   Card index = 220.                 |C BLANK CARD ENDING CONDUCTOR CARDS
Comment card.   Card index = 221.                 |C     1.E3       60.                              13.3                 1
Comment card.   Card index = 222.                 |C    The transformation matrix was calculated at  6.00000000E+01 Hz.
New MOLDAT = 1     (data vintage).                |$VINTAGE, 1
 5.284E-01 8.593E+02 2.210E+05 8.593E+02 6.017E-05|-1T_MANAX0011A             5.28357E-01 8.59331E+02 2.21024E+05-1.33000E+01 1  3
 1.912E-01 3.671E+02 2.934E+05 3.671E+02 4.533E-05|-2T_MANBX0011B             1.91185E-01 3.67062E+02 2.93377E+05-1.33000E+01 1  3
 1.906E-01 4.134E+02 2.936E+05 4.134E+02 4.529E-05|-3T_MANCX0011C             1.90555E-01 4.13371E+02 2.93650E+05-1.33000E+01 1  3
New MOLDAT = 0     (data vintage).                |$VINTAGE, 0
TR(1,1 )...  0.594-0.699 0.402                    |  0.59364229 -0.69928374  0.40193149
TI(1,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(2,1 )...  0.611 0.022-0.814                    |  0.61125068  0.02235166 -0.81448972
TI(2,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(3,1 )...  0.523 0.714 0.418                    |  0.52341326  0.71449469  0.41839881
TI(3,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
Comment card.   Card index = 234.                 |C 1/6
Comment card.   Card index = 235.                 |C  <++++++>  Cards punched by support routine on  03-Sep-26  16.15.14  <++++++>
Comment card.   Card index = 236.                 |C    **** UNTRANSPOSED K.C. Lee line calculated at   6.000E+01 HZ. ****
Comment card.   Card index = 237.                 |C LINE CONSTANTS
Comment card.   Card index = 238.                 |C $ERASE
Comment card.   Card index = 239.                 |C BRANCH  IN_001OUT001IN_002OUT002IN_003OUT003
Comment card.   Card index = 240.                 |C METRIC
Comment card.   Card index = 241.                 |C   1   .5   .1899 4           1.828    -3.2   22.04      7.     0.0   0.0
Comment card.   Card index = 242.                 |C   2   .5   .1899 4           1.828     3.2    23.9    8.86     0.0   0.0
Comment card.   Card index = 243.                 |C   3   .5   .1899 4           1.828    -3.2   25.76   10.72     0.0   0.0
Comment card.   Card index = 244.                 |C   0.2742    .667 4            1.24     0.0   29.44    18.6     0.0   0.0
Comment card.   Card index = 245.                 |C BLANK CARD ENDING CONDUCTOR CARDS
Comment card.   Card index = 246.                 |C     1.E3       60.                              13.3                 1
Comment card.   Card index = 247.                 |C    The transformation matrix was calculated at  6.00000000E+01 Hz.
New MOLDAT = 1     (data vintage).                |$VINTAGE, 1
 5.284E-01 8.593E+02 2.210E+05 8.593E+02 6.017E-05|-1X0012AT_OPOA             5.28357E-01 8.59331E+02 2.21024E+05-1.33000E+01 1  3
 1.912E-01 3.671E+02 2.934E+05 3.671E+02 4.533E-05|-2X0012BT_OPOB             1.91185E-01 3.67062E+02 2.93377E+05-1.33000E+01 1  3
 1.906E-01 4.134E+02 2.936E+05 4.134E+02 4.529E-05|-3X0012CT_OPOC             1.90555E-01 4.13371E+02 2.93650E+05-1.33000E+01 1  3
New MOLDAT = 0     (data vintage).                |$VINTAGE, 0
TR(1,1 )...  0.594-0.699 0.402                    |  0.59364229 -0.69928374  0.40193149
TI(1,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(2,1 )...  0.611 0.022-0.814                    |  0.61125068  0.02235166 -0.81448972
TI(2,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(3,1 )...  0.523 0.714 0.418                    |  0.52341326  0.71449469  0.41839881
TI(3,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
Comment card.   Card index = 259.                 |C 1/3
Comment card.   Card index = 260.                 |C  <++++++>  Cards punched by support routine on  03-Sep-26  16.15.15  <++++++>
Comment card.   Card index = 261.                 |C    **** UNTRANSPOSED K.C. Lee line calculated at   6.000E+01 HZ. ****
Comment card.   Card index = 262.                 |C LINE CONSTANTS
Comment card.   Card index = 263.                 |C $ERASE
Comment card.   Card index = 264.                 |C BRANCH  IN_001OUT001IN_002OUT002IN_003OUT003
Comment card.   Card index = 265.                 |C METRIC
Comment card.   Card index = 266.                 |C   1   .5   .1899 4           1.828    -3.2   22.04      7.     0.0   0.0
Comment card.   Card index = 267.                 |C   2   .5   .1899 4           1.828     3.2    23.9    8.86     0.0   0.0
Comment card.   Card index = 268.                 |C   3   .5   .1899 4           1.828    -3.2   25.76   10.72     0.0   0.0
Comment card.   Card index = 269.                 |C   0.2742    .667 4            1.24     0.0   29.44    18.6     0.0   0.0
Comment card.   Card index = 270.                 |C BLANK CARD ENDING CONDUCTOR CARDS
Comment card.   Card index = 271.                 |C     1.E3       60.                              26.7                 1
Comment card.   Card index = 272.                 |C    The transformation matrix was calculated at  6.00000000E+01 Hz.
New MOLDAT = 1     (data vintage).                |$VINTAGE, 1
 5.284E-01 8.593E+02 2.210E+05 8.593E+02 1.208E-04|-1X0011B1_2LTB             5.28357E-01 8.59331E+02 2.21024E+05-2.67000E+01 1  3
 1.912E-01 3.671E+02 2.934E+05 3.671E+02 9.101E-05|-2X0011C1_2LTC             1.91185E-01 3.67062E+02 2.93377E+05-2.67000E+01 1  3
 1.906E-01 4.134E+02 2.936E+05 4.134E+02 9.092E-05|-3X0011A1_2LTA             1.90555E-01 4.13371E+02 2.93650E+05-2.67000E+01 1  3
New MOLDAT = 0     (data vintage).                |$VINTAGE, 0
TR(1,1 )...  0.594-0.699 0.402                    |  0.59364229 -0.69928374  0.40193149
TI(1,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(2,1 )...  0.611 0.022-0.814                    |  0.61125068  0.02235166 -0.81448972
TI(2,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(3,1 )...  0.523 0.714 0.418                    |  0.52341326  0.71449469  0.41839881
TI(3,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
Comment card.   Card index = 284.                 |C 1/3
Comment card.   Card index = 285.                 |C  <++++++>  Cards punched by support routine on  03-Sep-26  16.15.15  <++++++>
Comment card.   Card index = 286.                 |C    **** UNTRANSPOSED K.C. Lee line calculated at   6.000E+01 HZ. ****
Comment card.   Card index = 287.                 |C LINE CONSTANTS
Comment card.   Card index = 288.                 |C $ERASE
Comment card.   Card index = 289.                 |C BRANCH  IN_001OUT001IN_002OUT002IN_003OUT003
Comment card.   Card index = 290.                 |C METRIC
Comment card.   Card index = 291.                 |C   1   .5   .1899 4           1.828    -3.2   22.04      7.     0.0   0.0
Comment card.   Card index = 292.                 |C   2   .5   .1899 4           1.828     3.2    23.9    8.86     0.0   0.0
Comment card.   Card index = 293.                 |C   3   .5   .1899 4           1.828    -3.2   25.76   10.72     0.0   0.0
Comment card.   Card index = 294.                 |C   0.2742    .667 4            1.24     0.0   29.44    18.6     0.0   0.0
Comment card.   Card index = 295.                 |C BLANK CARD ENDING CONDUCTOR CARDS
Comment card.   Card index = 296.                 |C     1.E3       60.                              26.7                 1
Comment card.   Card index = 297.                 |C    The transformation matrix was calculated at  6.00000000E+01 Hz.
New MOLDAT = 1     (data vintage).                |$VINTAGE, 1
 5.284E-01 8.593E+02 2.210E+05 8.593E+02 1.208E-04|-11_2LTCX0012C             5.28357E-01 8.59331E+02 2.21024E+05-2.67000E+01 1  3
 1.912E-01 3.671E+02 2.934E+05 3.671E+02 9.101E-05|-21_2LTAX0012A             1.91185E-01 3.67062E+02 2.93377E+05-2.67000E+01 1  3
 1.906E-01 4.134E+02 2.936E+05 4.134E+02 9.092E-05|-31_2LTBX0012B             1.90555E-01 4.13371E+02 2.93650E+05-2.67000E+01 1  3
New MOLDAT = 0     (data vintage).                |$VINTAGE, 0
TR(1,1 )...  0.594-0.699 0.402                    |  0.59364229 -0.69928374  0.40193149
TI(1,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(2,1 )...  0.611 0.022-0.814                    |  0.61125068  0.02235166 -0.81448972
TI(2,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(3,1 )...  0.523 0.714 0.418                    |  0.52341326  0.71449469  0.41839881
TI(3,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
Blank card ending branches.  IBR, NTOT = 145  100 |BLANK BRANCH
Comment card.   Card index = 310.                 |C < n 1>< n 2>< Tclose ><Top/Tde ><   Ie   ><Vf/CLOP ><  type  >
Permanently-closed switch used for metering.      |  X0005A390A                                          MEASURING                0
Permanently-closed switch used for metering.      |  X0005B390B                                          MEASURING                0
Permanently-closed switch used for metering.      |  X0005C390C                                          MEASURING                0
Permanently-closed switch used for metering.      |  X0006A9049A                                         MEASURING                0
Permanently-closed switch used for metering.      |  X0006B9049B                                         MEASURING                0
Permanently-closed switch used for metering.      |  X0006C9049C                                         MEASURING                0
Permanently-closed switch used for metering.      |  X0008A391A                                          MEASURING                0
Permanently-closed switch used for metering.      |  X0008B391B                                          MEASURING                0
Permanently-closed switch used for metering.      |  X0008C391C                                          MEASURING                0
Switch.   2.00E-02  8.33E-04  0.00E+00  0.00E+00  |  XX0014XX0015       .02   .000833                    STATISTICS               1
Switch.   2.00E-02  8.33E-04  0.00E+00  0.00E+00  |  XX0016XX0017       .02   .000833                    STATISTICS               1
Switch.   2.00E-02  8.33E-04  0.00E+00  0.00E+00  |  XX0018XX0019       .02   .000833                    STATISTICS               1
Permanently-closed switch used for metering.      |  9049A MEASUA                                        MEASURING                0
Permanently-closed switch used for metering.      |  9049B MEASUB                                        MEASURING                0
Permanently-closed switch used for metering.      |  9049C MEASUC                                        MEASURING                0
Blank card ending switches.   KSWTCH = 15.        |BLANK SWITCH
Comment card.   Card index = 327.                 |C < n 1><>< Ampl.  >< Freq.  ><Phase/T0><   A1   ><   T1   >< TSTART >< TSTOP  >
Comment card.   Card index = 328.                 |C 1 - 390
Source.   4.08E+05  6.00E+01  0.00E+00 -1.00E+00  |14X0010A   408248.29       60.                                     -1.      100.
Source.   4.08E+05  6.00E+01 -1.20E+02 -1.00E+00  |14X0010B   408248.29       60.     -120.                           -1.      100.
Source.   4.08E+05  6.00E+01 -2.40E+02 -1.00E+00  |14X0010C   408248.29       60.     -240.                           -1.      100.
Comment card.   Card index = 332.                 |C 1 - 9049
Source.   1.13E+05  6.00E+01  0.00E+00 -1.00E+00  |14X0009A  112676.528       60.                                     -1.      100.
Source.   1.13E+05  6.00E+01 -1.20E+02 -1.00E+00  |14X0009B  112676.528       60.     -120.                           -1.      100.
Source.   1.13E+05  6.00E+01 -2.40E+02 -1.00E+00  |14X0009C  112676.528       60.     -240.                           -1.      100.
Comment card.   Card index = 336.                 |C 1 - 391
Source.   2.82E+05  6.00E+01  0.00E+00 -1.00E+00  |14X0007A   281691.32       60.                                     -1.      100.
Source.   2.82E+05  6.00E+01 -1.20E+02 -1.00E+00  |14X0007B   281691.32       60.     -120.                           -1.      100.
Source.   2.82E+05  6.00E+01 -2.40E+02 -1.00E+00  |14X0007C   281691.32       60.     -240.                           -1.      100.
Blank card ends electric sources.  KCONST = 9     |BLANK SOURCE

List of input elements that are connected to each node.   Only the physical connections of multi-phase lines are shown (capacitive
and inductive coupling are ignored).   Repeated entries indicate parallel connections.   Switches are included,  although sources
(including rotating machinery) are omitted -- except that U.M. usage produces extra,  internally-defined nodes  "UMXXXX".
--------------+------------------------------
From bus name |  Names of all adjacent busses.
--------------+------------------------------
       X0001A |TERRA *TERRA *TERRA *390A  *
       390A   |X0001A*X0002A*X0005A*E002A *E003A *
       391A   |TERRA *TERRA *TERRA *X0003A*X0008A*E001A *
       395A   |TERRA *395B  *395C  *
       395B   |TERRA *395A  *395C  *
       X0001B |TERRA *TERRA *TERRA *390B  *
       390B   |X0001B*X0002B*X0005B*E002B *E003B *
       391B   |TERRA *TERRA *TERRA *X0003B*X0008B*E001B *
       395C   |TERRA *395A  *395B  *
       X0001C |TERRA *TERRA *TERRA *390C  *
       390C   |X0001C*X0002C*X0005C*E002C *E003C *
       391C   |TERRA *TERRA *TERRA *X0003C*X0008C*E001C *
       X0002A |TERRA *TERRA *TERRA *390A  *
       397A   |TERRA *397B  *397C  *
       397B   |TERRA *397A  *397C  *
       X0002B |TERRA *TERRA *TERRA *390B  *
       397C   |TERRA *397A  *397B  *
       X0002C |TERRA *TERRA *TERRA *390C  *
       X0003A |TERRA *TERRA *TERRA *391A  *
       9098A  |TERRA *TERRA *TERRA *
       42077A |TERRA *42077B*42077C*
       42077B |TERRA *42077A*42077C*
       X0003B |TERRA *TERRA *TERRA *391B  *
       9098B  |TERRA *TERRA *TERRA *
       42077C |TERRA *42077A*42077B*
       X0003C |TERRA *TERRA *TERRA *391C  *
       9098C  |TERRA *TERRA *TERRA *
       X0004A |TERRA *TERRA *9049A *
       9049A  |TERRA *TERRA *X0004A*X0006A*MEASUA*
       X0004B |TERRA *TERRA *9049B *
       9049B  |TERRA *TERRA *X0004B*X0006B*MEASUB*
       X0004C |TERRA *TERRA *9049C *
       9049C  |TERRA *TERRA *X0004C*X0006C*MEASUC*
       X0005A |390A  *X0010A*
       X0010A |X0005A*
       X0005B |390B  *X0010B*
       X0010B |X0005B*
       X0005C |390C  *X0010C*
       X0010C |X0005C*
       X0006A |9049A *X0009A*
       X0009A |X0006A*
       X0006B |9049B *X0009B*
       X0009B |X0006B*
       X0006C |9049C *X0009C*
       X0009C |X0006C*
       X0008A |391A  *X0007A*
       X0007A |X0008A*
       X0008B |391B  *X0007B*
       X0007B |X0008B*
       X0008C |391C  *X0007C*
       X0007C |X0008C*
       E001A  |391A  *ST001A*
       E001B  |391B  *ST001B*
       E001C  |391C  *ST001C*
       ST001A |TERRA *TERRA *E001A *
       ST001B |TERRA *TERRA *E001B *
       ST001C |TERRA *TERRA *E001C *
       E002A  |390A  *ST002A*
       E002B  |390B  *ST002B*
       E002C  |390C  *ST002C*
       ST002A |TERRA *TERRA *E002A *
       ST002B |TERRA *TERRA *E002B *
       ST002C |TERRA *TERRA *E002C *
       E003A  |390A  *ST003A*
       E003B  |390B  *ST003B*
       E003C  |390C  *ST003C*
       ST003A |TERRA *TERRA *E003A *
       ST003B |TERRA *TERRA *E003B *
       ST003C |TERRA *TERRA *E003C *
       T_MANC |XX0014*PRMANC*X0011C*
       XX0014 |T_MANC*XX0015*
       XX0015 |XX0014*MEASUC*
       MEASUC |9049C *XX0015*
       T_MANB |XX0016*PRMANB*X0011B*
       XX0016 |T_MANB*XX0017*
       XX0017 |XX0016*MEASUB*
       MEASUB |9049B *XX0017*
       T_MANA |XX0018*PRMANA*X0011A*
       XX0018 |T_MANA*XX0019*
       XX0019 |XX0018*MEASUA*
       MEASUA |9049A *XX0019*
       T_OPOB |TERRA *PROPOB*X0012B*
       PRMANA |TERRA *T_MANA*
       PRMANB |TERRA *T_MANB*
       PRMANC |TERRA *T_MANC*
       T_OPOA |PROPOA*X0012A*
       PROPOA |TERRA *T_OPOA*
       PROPOB |TERRA *T_OPOB*
       T_OPOC |PROPOC*X0012C*
       PROPOC |TERRA *T_OPOC*
       X0011A |T_MANA*1_2LTA*
       X0011B |T_MANB*1_2LTB*
       X0011C |T_MANC*1_2LTC*
       X0012A |T_OPOA*1_2LTA*
       X0012B |T_OPOB*1_2LTB*
       X0012C |T_OPOC*1_2LTC*
       1_2LTB |X0011B*X0012B*
       1_2LTC |X0011C*X0012C*
       1_2LTA |X0011A*X0012A*
       TERRA  |X0001A*X0001A*X0001A*391A  *391A  *391A  *395A  *395B  *X0001B*X0001B*X0001B*391B  *391B  *391B  *395C  *
              |X0001C*X0001C*X0001C*391C  *391C  *391C  *X0002A*X0002A*X0002A*397A  *397B  *X0002B*X0002B*X0002B*397C  *
              |X0002C*X0002C*X0002C*X0003A*X0003A*X0003A*9098A *9098A *9098A *42077A*42077B*X0003B*X0003B*X0003B*9098B *
              |9098B *9098B *42077C*X0003C*X0003C*X0003C*9098C *9098C *9098C *X0004A*X0004A*9049A *9049A *X0004B*X0004B*
              |9049B *9049B *X0004C*X0004C*9049C *9049C *ST001A*ST001A*ST001B*ST001B*ST001C*ST001C*ST002A*ST002A*ST002B*
              |ST002B*ST002C*ST002C*ST003A*ST003A*ST003B*ST003B*ST003C*ST003C*T_OPOB*PRMANA*PRMANB*PRMANC*PROPOA*PROPOB*
              |PROPOC*
              |-------

Sinusoidal steady-state phasor solution, branch by branch.   All flows are away from a bus,  and the real part,  magnitude,  or  "P"
is printed above the imaginary part,  the angle,  or  "Q".   The first solution frequency  =  6.00000000E+01  Hertz.
  Bus K                        Phasor  node  voltage              Phasor  branch  current               Power flow       Power loss
             Bus M         Rectangular            Polar          Rectangular            Polar            P  and  Q        P  and  Q

 390A                 408167.18434489  408167.18442614      .30438842310048  1.8065804192189       62127.93436547  2.8051783511401
                       -8.14437967846       -0.0011433       -1.78075278997      -80.3000383      363421.18662082      112.1908154

            X0001A    408044.23434688  408044.23517586      -.3043884231005  1.8065804192189      -62125.12918712
                      -26.00996972066       -0.0036522      1.7807527899704       99.6999617      -363308.9958054

 391A                 281560.88636572  281560.88673442      -.4407757483018  1.3182151192725      -62061.55578552  -62061.55578552
                      -14.40925633333       -0.0029322      1.2423396638551      109.5344243      -174893.9528358  -174893.9528358

            TERRA                 0.0              0.0       .4407757483018  1.3182151192725                  0.0
                                  0.0              0.0      -1.242339663855      -70.4655757                  0.0

 X0001A               408044.23434688  408044.23517586      .30413648782132  .90957208538363      62061.718259653  62061.718259653
                      -26.00996972066       -0.0036522       -.857217810877      -70.4655757       174887.4373635   174887.4373635

            TERRA                 0.0              0.0      -.3041364878213  .90957208538363                  0.0
                                  0.0              0.0      .85721781087705      109.5344243                  0.0

 395A                 9752.6719554317  11261.830960578      -.0065016631406  .00650166314556      -31.70500738243  -63.41092677634
                      -5631.538538833      -30.0036603      .25339249987E-6      179.9977670      18.305947644508        0.0015796

            395B      -9753.391415412  11261.830965198      .00650166314063  .00650166314556       -31.7059193939
                      -5630.292406834     -150.0036603      -.2533924999E-6       -0.0022330      -18.30436802434

 X0001A               408044.23434688  408044.23517586      .31080418233E-3  .31080418257E-3       63.41092746364   63.41092746364
                      -26.00996972066       -0.0036522      -.1211265044E-7       -0.0022329      -.0015707550988       -0.0015708

            TERRA                 0.0              0.0      -.3108041823E-3  .31080418257E-3                  0.0
                                  0.0              0.0      .12112650438E-7      179.9977671                  0.0

 390B                 -204090.6454112  408167.18442614       -1.69437140234  1.8065804634787      62127.933163951  2.8051784885902
                      -353479.0784445     -120.0011433      .62676831601144      159.6999613      363421.19598998      112.1908209

            X0001B    -204044.6424651  408044.23517271      1.6943714023399  1.8065804634787      -62125.12798546
                      -353363.6678254     -120.0036522      -.6267683160114      -20.3000387      -363309.0051691

 391B                 -140792.9219632  281560.88673247       1.296285589633  1.3182151338491      -62061.55071557  -62061.55071557
                      -243831.6756753     -120.0029322      -.2394468818311      -10.4655775       -174893.956811  -174893.9568110

            TERRA                 0.0              0.0      -1.296285589633  1.3182151338491                  0.0
                                  0.0              0.0       .2394468818311      169.5344225                  0.0

 X0001B               -204044.6424651  408044.23517271      -.8944406491537  .90957209543524       62061.71318879   62061.71318879
                      -353363.6678254     -120.0036522      .16521901202941      169.5344224      174887.44133751   174887.4413375

            TERRA                 0.0              0.0      .89444064915369  .90957209543524                  0.0
                                  0.0              0.0      -.1652190120294      -10.4655776                  0.0

 395B                 -9753.391415412  11261.830965198      .00325172828161  .00650205987989       -31.7084989502  -63.41479604256
                      -5630.292406834     -150.0036603      .00563054578743       59.9928940      18.304367947059       -0.0038137

            395C      .71945184471786  11261.830956744      -.0032517282816  .00650205987989      -31.70629709236
                      11261.830933763       89.9963397      -.0056305457874     -120.0071060      -18.30818162175

 X0001B               -204044.6424651  408044.23517271      -.1554449568E-3  .31082314769E-3      63.414796670981  63.414796670981
                      -353363.6678254     -120.0036522      -.2691614656E-3     -120.0071059      .00382254090783        0.0038225

            TERRA                 0.0              0.0      .15544495682E-3  .31082314769E-3                  0.0
                                  0.0              0.0      .26916146555E-3       59.9928941                  0.0

 390C                  -204076.538937   408167.1844243      1.3899830388868  1.8065804609951      62127.915540381  2.8051784808922
                      353487.22281907      119.9988567      1.1539844512195       39.6999585      363421.19848687      112.1908206

            X0001C    -203999.5918869  408044.23517017      -1.389983038887  1.8065804609951       -62125.1103619
                      353389.67778588      119.9963478      -1.153984451219     -140.3000415      -363309.0076663

 391C                 -140767.9644055   281560.8867312      -.8555100022058     1.3182151427      -62061.53035427  -62061.53035427
                      243846.08492652      119.9970678      -1.002892715383     -130.4655844      -174893.9653575  -174893.9653575

            TERRA                 0.0              0.0      .85551000220585     1.3182151427                  0.0
                                  0.0              0.0      1.0028927153835       49.5344156                  0.0

 X0001C               -203999.5918869  408044.23517017      .59030427233301  .90957210153971      62061.692828844  62061.692828844
                      353389.67778588      119.9963478      .69199875286358       49.5344156      174887.44988289   174887.4498829

            TERRA                 0.0              0.0       -.590304272333  .90957210153971                  0.0
                                  0.0              0.0      -.6919987528636     -130.4655844                  0.0

 395C                 .71945184471786  11261.830956744      .00325100881309     .00650234041      -31.70812120943   -63.4175321373
                      11261.830933763       89.9963397      -.0056312851557      -60.0016421      18.308181527871        0.0022338

            395A      9752.6719554317  11261.830960578      -.0032510088131     .00650234041      -31.70941092787
                      -5631.538538833      -30.0036603      .00563128515569      119.9983579      -18.30594769494

 X0001C               -203999.5918869  408044.23517017      -.1554105638E-3  .31083655791E-3      63.417532729587  63.417532729587
                      353389.67778588      119.9963478      .26919680977E-3      119.9983579      -.0022248715991       -0.0022249

            TERRA                 0.0              0.0      .15541056382E-3  .31083655791E-3                  0.0
                                  0.0              0.0      -.2691968098E-3      -60.0016421                  0.0

 395A                 9752.6719554317  11261.830960578      .00975267195543  .01126183096058      63.414418292314  63.414418292314
                      -5631.538538833      -30.0036603      -.0056315385388      -30.0036603                  0.0              0.0

            TERRA                 0.0              0.0      -.0097526719554  .01126183096058                  0.0
                                  0.0              0.0      .00563153853883      149.9963397                  0.0

 395B                 -9753.391415412  11261.830965198      -.0097533914154   .0112618309652      63.414418344343  63.414418344343
                      -5630.292406834     -150.0036603      -.0056302924068     -150.0036603      -.355271368E-14       -0.0000000

            TERRA                 0.0              0.0      .00975339141541   .0112618309652                  0.0
                                  0.0              0.0      .00563029240683       29.9963397                  0.0

 395C                 .71945184471786  11261.830956744      .71945184472E-6  .01126183095674      63.414418249139  63.414418249139
                      11261.830933763       89.9963397      .01126183093376       89.9963397      -.867361738E-18       -0.0000000

            TERRA                 0.0              0.0      -.7194518447E-6  .01126183095674                  0.0
                                  0.0              0.0      -.0112618309338      -90.0036603                  0.0

 390A                 408167.18434489  408167.18442614      .27997670997721  1.8950043774209      57146.284826465  2.7148274423816
                       -8.14437967846       -0.0011433      -1.874207734568      -81.5037532      382493.90682972      108.6290081

            X0002A    408053.37145216  408053.37205873      -.2799767099772  1.8950043774209      -57143.56999902
                      -22.24916853741       -0.0031241      1.8742077345681       98.4962468      -382385.2778216

 391A                 281560.88636572  281560.88673442      -.4053842463723  1.4361526667676      -57080.10004802  -57080.10004802
                      -14.40925633333       -0.0029322      1.3777511005464      106.3957918      -193957.4898878  -193957.4898878

            TERRA                 0.0              0.0      .40538424637225  1.4361526667676                  0.0
                                  0.0              0.0      -1.377751100546      -73.6042082                  0.0

 X0002A               408053.37145216  408053.37205873      .27971625341024  .99094931996766      57080.155736154  57080.155736154
                      -22.24916853741       -0.0031241      -.9506520774303      -73.6042082      193955.28090968   193955.2809097

            TERRA                 0.0              0.0      -.2797162534102  .99094931996766                  0.0
                                  0.0              0.0      .95065207743028      106.3957918                  0.0

 397A                 9752.9422521482  11262.083132415      -.0065018595533  .00650185955662      -31.70671687445  -63.41426231658
                      -5631.574727168      -30.0031321      .20828883862E-6      179.9981645      18.306838255422        0.0014351

            397B      -9753.557907031   11262.08313593      .00650185955328  .00650185955662      -31.70754544213
                      -5630.508388663     -150.0031321      -.2082888386E-6       -0.0018355      -18.30540315696

 X0002A               408053.37145216  408053.37205873      .31081357153E-3  .31081357169E-3      63.414262988893  63.414262988893
                      -22.24916853741       -0.0031241      -.9957147995E-8       -0.0018355      -.0014261478636       -0.0014261

            TERRA                 0.0              0.0      -.3108135715E-3  .31081357169E-3                  0.0
                                  0.0              0.0       .9957147995E-8      179.9981645                  0.0

 390B                 -204090.6454112  408167.18442614      -1.763099906455  1.8950044253727      57146.284480102  2.7148275797663
                      -353479.0784445     -120.0011433      .69463694981058      158.4962465      382493.91677626      108.6290136

            X0002B    -204045.9540687  408053.37205578      1.7630999064546  1.8950044253727      -57143.56965252
                      -353373.4611913     -120.0031241      -.6946369498106      -21.5037535      -382385.2877627

 391B                 -140792.9219632  281560.88673247      1.3958595955482  1.4361526949774      -57080.09644774  -57080.09644774
                      -243831.6756753     -120.0029322      -.3378025352285      -13.6042096      -193957.4950857  -193957.4950857

            TERRA                 0.0              0.0      -1.395859595548  1.4361526949774                  0.0
                                  0.0              0.0      .33780253522855      166.3957904                  0.0

 X0002B               -204045.9540687  408053.37205578      -.9631469891901  .99094933945271      57080.152140687  57080.152140687
                      -353373.4611913     -120.0031241      .23308468541654      166.3957904      193955.28611034   193955.2861103

            TERRA                 0.0              0.0      .96314698919014  .99094933945271                  0.0
                                  0.0              0.0      -.2330846854165      -13.6042096                  0.0

 397B                 -9753.557907031   11262.08313593      .00325169836287  .00650219290626      -31.70971289387  -63.41751348759
                      -5630.508388663     -150.0031321      .00563071668148       59.9938754      18.305403150671       -0.0033122

            397C      .61564867144561  11262.083135344      -.0032516983629  .00650219290626      -31.70780059371
                      11262.083118517       89.9968679      -.0056307166815     -120.0061246      -18.30871534789

 X0002B               -204045.9540687  408053.37205578      -.1554435275E-3  .31082950717E-3      63.417514180325  63.417514180325
                      -353373.4611913     -120.0031241      -.2691696347E-3     -120.0061247      .00332121018767        0.0033212

            TERRA                 0.0              0.0      .15544352755E-3  .31082950717E-3                  0.0
                                  0.0              0.0      .26916963475E-3       59.9938753                  0.0

 390C                  -204076.538937   408167.1844243      1.4831232415671  1.8950044178641      57146.268271203  2.7148275582585
                      353487.22281907      119.9988567      1.1795707668673       38.4962441      382493.91764678      108.6290127

            X0002C     -204007.417388   408053.3720538      -1.483123241567  1.8950044178641      -57143.55344364
                      353395.71035196      119.9968759      -1.179570766867     -141.5037559       -382385.288634

 391C                 -140767.9644055   281560.8867312       -.990475478422  1.4361526988285      -57080.07775496  -57080.07775496
                      243846.08492652      119.9970678       -1.03994850882     -133.6042151       -193957.501151  -193957.5011510

            TERRA                 0.0              0.0      .99047547842201  1.4361526988285                  0.0
                                  0.0              0.0      1.0399485088201       46.3957849                  0.0

 X0002C                -204007.417388   408053.3720538      .68343082492356  .99094934207965      57080.133443989  57080.133443989
                      353395.71035196      119.9968759       .7175673530146       46.3957849      193955.29217036   193955.2921704

            TERRA                 0.0              0.0      -.6834308249236  .99094934207965                  0.0
                                  0.0              0.0      -.7175673530146     -133.6042151                  0.0

 397C                 .61564867144561  11262.083135344      .00325108269317  .00650244773656      -31.70945765035  -63.41999897035
                      11262.083118517       89.9968679      -.0056313664318      -60.0014364      18.308715229449        0.0018770

            397A      9752.9422521482  11262.083132415      -.0032510826932  .00650244773656      -31.71054132001
                      -5631.574727168      -30.0031321      .00563136643177      119.9985636      -18.30683823949

 X0002C                -204007.417388   408053.3720538      -.1554140956E-3    .310841689E-3      63.419999657722  63.419999657722
                      353395.71035196      119.9968759      .26920069558E-3      119.9985636      -.0018680268782       -0.0018680

            TERRA                 0.0              0.0      .15541409562E-3    .310841689E-3                  0.0
                                  0.0              0.0      -.2692006956E-3      -60.0014364                  0.0

 397A                 9752.9422521482  11262.083132415      .00975294225215  .01126208313241      63.417258240708  63.417258240708
                      -5631.574727168      -30.0031321      -.0056315747272      -30.0031321      .3552713679E-14        0.0000000

            TERRA                 0.0              0.0      -.0097529422521  .01126208313241                  0.0
                                  0.0              0.0      .00563157472717      149.9968679                  0.0

 397B                 -9753.557907031   11262.08313593       -.009753557907  .01126208313593      63.417258280304  63.417258280304
                      -5630.508388663     -150.0031321      -.0056305083887     -150.0031321                  0.0              0.0

            TERRA                 0.0              0.0      .00975355790703  .01126208313593                  0.0
                                  0.0              0.0      .00563050838866       29.9968679                  0.0

 397C                 .61564867144561  11262.083135344      .61564867145E-6  .01126208313534      63.417258273705  63.417258273705
                      11262.083118517       89.9968679      .01126208311852       89.9968679                  0.0              0.0

            TERRA                 0.0              0.0      -.6156486714E-6  .01126208313534                  0.0
                                  0.0              0.0      -.0112620831185      -90.0031321                  0.0

 391A                 281560.88636572  281560.88673442      .56190955229207  4.1389945992772      79135.419637642   6.338572228371
                      -14.40925633333       -0.0029322       -4.10067481616      -82.1974357       577290.7696184      253.6970706

            X0003A    281439.01676594  281439.01816051      -.5619095522921  4.1389945992772      -79129.08106541
                      -28.01739408915       -0.0057038        4.10067481616       97.8025643      -577037.0725478

 9098A                112572.29662479  112572.29713712      -1.404841706702  1.9713627217976      -79065.70189547  -79065.70189547
                      -10.74007230614       -0.0054664      -1.383000636299     -135.4488688      77851.322981595    77851.3229816

            TERRA                 0.0              0.0      1.4048417067024  1.9713627217976                  0.0
                                  0.0              0.0      1.3830006362987       44.5511312                  0.0

 X0003A               281439.01676594  281439.01816051      .56192257713565  .78852529495431      79065.719383577  79065.719383577
                      -28.01739408915       -0.0057038      .55318636831362       44.5511312       -77851.9855964   -77851.9855964

            TERRA                 0.0              0.0      -.5619225771356  .78852529495431                  0.0
                                  0.0              0.0      -.5531863683136     -135.4488688                  0.0

 42077A               9748.5682023144  11257.325577194      -.0064992138841  .00649921390894       -31.6806136231  -63.36168082333
                       -5629.63561483      -30.0057175      .56796488934E-6      179.9949929      18.291334553006        0.0007856

            42077B    -9749.691556619  11257.325576359      .00649921388413  .00649921390894      -31.68106720022
                      -5627.689906431     -150.0057175      -.5679648893E-6       -0.0050071      -18.29054892896

 X0003A               281439.01676594  281439.01816051      .45026934887E-3  .45026935059E-3      63.361681964783  63.361681964783
                      -28.01739408915       -0.0057038       -.393490609E-7       -0.0050071      -.7705063919E-3       -0.0007705

            TERRA                 0.0              0.0      -.4502693489E-3  .45026935059E-3                  0.0
                                  0.0              0.0      .39349060899E-7      179.9949929                  0.0

 391B                 -140792.9219632  281560.88673247       -3.83224325929   4.138994498548      79135.422491821  6.3385719198268
                      -243831.6756753     -120.0029322      1.5637093913642      157.8025648      577290.75490975      253.6970583

            X0003B    -140743.7721585  281439.01816164      3.8322432592895   4.138994498548       -79129.0839199
                      -243719.3294394     -120.0057038      -1.563709391364      -22.1974352      -577037.0578515

 9098B                -56295.44948798  112572.29713746      -.4952930975705  1.9713629480272       -79065.7024176   -79065.7024176
                      -97485.09860359     -120.0054664      1.9081290890172      104.5511375      77851.340600822    77851.3406008

            TERRA                 0.0              0.0      .49529309757054  1.9713629480272                  0.0
                                  0.0              0.0      -1.908129089017      -75.4488625                  0.0

 X0003B               -140743.7721585  281439.01816164      .19811226596357  .78852538542835      79065.719906566  79065.719906566
                      -243719.3294394     -120.0057038      -.7632324767328      -75.4488625      -77852.00321179   -77852.0032118

            TERRA                 0.0              0.0      -.1981122659636  .78852538542835                  0.0
                                  0.0              0.0      .76323247673281      104.5511375                  0.0

 42077B               -9749.691556619  11257.325576359       .0032504776791  .00649945319647      -31.68262240924    -63.364013637
                      -5627.689906431     -150.0057175      .00562825787529       59.9923543      18.290548929696       -0.0021325

            42077C    1.1233558013003   11257.32557604      -.0032504776791  .00649945319647      -31.68139122776
                      11257.325519991       89.9942825      -.0056282578753     -120.0076457       -18.2926813965

 X0003B               -140743.7721585  281439.01816164      -.2251949991E-3  .45028592833E-3      63.364014744626  63.364014744626
                      -243719.3294394     -120.0057038      -.3899290059E-3     -120.0076457        .002147501285        0.0021475

            TERRA                 0.0              0.0      .22519499908E-3  .45028592833E-3                  0.0
                                  0.0              0.0      .38992900591E-3       59.9923543                  0.0

 391C                 -140767.9644055   281560.8867312      3.2703337427913  4.1389946079193      79135.431470647  6.3385722547828
                      243846.08492652      119.9970678      2.5369654264781       37.8025655       577290.7692176      253.6970717

            X0003C    -140695.2446105  281439.01815731      -3.270333742791  4.1389946079193      -79129.09289839
                      243747.34682731      119.9942962      -2.536965426478     -142.1974345      -577037.0721459

 9098C                -56276.84713799  112572.29713584      1.9001346073928  1.9713628226156      -79065.71003394  -79065.71003394
                      97495.838673489      119.9945336      -.5251284149417      -15.4488719      77851.322802397    77851.3228024

            TERRA                 0.0              0.0      -1.900134607393  1.9713628226156                  0.0
                                  0.0              0.0      .52512841494172      164.5511281                  0.0

 X0003C               -140695.2446105  281439.01815731      -.7600347643602  .78852533526751      79065.727522232  79065.727522232
                      243747.34682731      119.9942962      .21004609332886      164.5511281      -77851.98541447   -77851.9854145

            TERRA                 0.0              0.0      .76003476436017  .78852533526751                  0.0
                                  0.0              0.0      -.2100460933289      -15.4488719                  0.0

 42077C               1.1233558013003   11257.32557604      .00324935431854  .00649959275697      -31.68229831994  -63.36537425189
                      11257.325519991       89.9942825      -.0056290676421      -60.0044996      18.292681369699        0.0013469

            42077A    9748.5682023144  11257.325577194      -.0032493543185  .00649959275697      -31.68307593195
                       -5629.63561483      -30.0057175      .00562906764208      119.9955004      -18.29133451368

 X0003C               -140695.2446105  281439.01815731      -.2251171729E-3  .45029559757E-3      63.365375416296  63.365375416296
                      243747.34682731      119.9942962      .38998510695E-3      119.9955004      -.0013318053108       -0.0013318

            TERRA                 0.0              0.0      .22511717293E-3  .45029559757E-3                  0.0
                                  0.0              0.0      -.3899851069E-3      -60.0044996                  0.0

 42077A               9748.5682023144  11257.325577194      .00974856820231  .01125732557719      63.363689575468  63.363689575468
                       -5629.63561483      -30.0057175      -.0056296356148      -30.0057175                  0.0              0.0

            TERRA                 0.0              0.0      -.0097485682023  .01125732557719                  0.0
                                  0.0              0.0      .00562963561483      149.9942825                  0.0

 42077B               -9749.691556619  11257.325576359      -.0097496915566  .01125732557636      63.363689566075  63.363689566075
                      -5627.689906431     -150.0057175      -.0056276899064     -150.0057175                  0.0              0.0

            TERRA                 0.0              0.0      .00974969155662  .01125732557636                  0.0
                                  0.0              0.0      .00562768990643       29.9942825                  0.0

 42077C               1.1233558013003   11257.32557604      .11233558013E-5  .01125732557604      63.363689562487  63.363689562487
                      11257.325519991       89.9942825      .01125732551999       89.9942825                  0.0              0.0

            TERRA                 0.0              0.0      -.1123355801E-5  .01125732557604                  0.0
                                  0.0              0.0        -.01125732552      -90.0057175                  0.0

 9049A                112576.95484936  112576.95579164      -1.292330873477  2.3229566987811      -72729.27923569  .09713030084094
                       -14.5656678621       -0.0074132      -1.930287216419     -123.8023819      108662.34023568        3.8690237

            X0004A     112574.2333414  112574.23405135      1.2923308734769  2.3229566987811      72729.376365987
                      -12.64297504974       -0.0064348      1.9302872164189       56.1976181       -108658.471212

 9098A                112572.29662479  112572.29713712      1.2922694100769   1.892797056006      72729.440854064  72729.440854064
                      -10.74007230614       -0.0054664      1.3830113763106       46.9426519       -77851.3229782   -77851.3229782

            TERRA                 0.0              0.0      -1.292269410077   1.892797056006                  0.0
                                  0.0              0.0      -1.383011376311     -133.0573481                  0.0

 X0004A                112574.2333414  112574.23405135      -1.292269410077   1.892797056006      -72729.37636581  -72729.37636581
                      -12.64297504974       -0.0064348      -1.383011376311     -133.0573481      77853.891760255    77853.8917603

            TERRA                 0.0              0.0      1.2922694100769   1.892797056006                  0.0
                                  0.0              0.0      1.3830113763106       46.9426519                  0.0

 9049B                -56301.09166369  112576.95579288      -1.025512595748  2.3229569640878      -72729.27975731  .09713032301806
                      -97487.21994738     -120.0074132      2.0843351393111      116.1976222      108662.35785833        3.8690245

            X0004B    -56298.06580865  112574.23405215      1.0255125957476  2.3229569640878      72729.376887637
                      -97485.82439838     -120.0064348      -2.084335139311      -63.8023778      -108658.4888338

 9098B                -56295.44948798  112572.29713746      .55158854703768  1.8927972910933      72729.441375785  72729.441375785
                      -97485.09860359     -120.0054664      -1.810643990393      -73.0573419      -77851.34059923   -77851.3405992

            TERRA                 0.0              0.0      -.5515885470377  1.8927972910933                  0.0
                                  0.0              0.0      1.8106439903931      106.9426581                  0.0

 X0004B               -56298.06580865  112574.23405215      -.5515885470377  1.8927972911002      -72729.37688787  -72729.37688787
                      -97485.82439838     -120.0064348      1.8106439904004      106.9426581      77853.909382133    77853.9093821

            TERRA                 0.0              0.0      .55158854703768  1.8927972911002                  0.0
                                  0.0              0.0        -1.8106439904      -73.0573419                  0.0

 9049C                -56275.86318697  112576.95579034      2.3178432724004   2.322956776677      -72729.28737581  .09713030734565
                      97501.785612273      119.9925868      -.1540478850808       -3.8023849      108662.34006169        3.8690239

            X0004C      -56276.167534  112574.23405006        -2.3178432724   2.322956776677      72729.384506115
                      97498.467370744      119.9935652      .15404788508078      176.1976151      -108658.4710378

 9098C                -56276.84713799  112572.29713584      -1.843857760265  1.8927971524671      72729.448993759  72729.448993759
                      97495.838673489      119.9945336      .42763257628394      166.9426486      -77851.32280243   -77851.3228024

            TERRA                 0.0              0.0      1.8438577602647  1.8927971524671                  0.0
                                  0.0              0.0      -.4276325762839      -13.0573514                  0.0

 X0004C                 -56276.167534  112574.23405006      1.8438577602792  1.8927971524796      -72729.38450555  -72729.38450555
                      97498.467370744      119.9935652      -.4276325762767      -13.0573514      77853.891585668    77853.8915857

            TERRA                 0.0              0.0      -1.843857760279  1.8927971524796                  0.0
                                  0.0              0.0      .42763257627666      166.9426486                  0.0

 9098A                112572.29662479  112572.29713712      .11257229662479  .11257229713712       6336.261041364   6336.261041364
                      -10.74007230614       -0.0054664      -.1074007231E-4       -0.0054664                  0.0              0.0

            TERRA                 0.0              0.0      -.1125722966248  .11257229713712                  0.0
                                  0.0              0.0      .10740072306E-4      179.9945336                  0.0

 9098B                -56295.44948798  112572.29713746       -.056295449488  .11257229713746      6336.2610414026  6336.2610414026
                      -97485.09860359     -120.0054664      -.0974850986036     -120.0054664      .4547473509E-12        0.0000000

            TERRA                 0.0              0.0      .05629544948798  .11257229713746                  0.0
                                  0.0              0.0      .09748509860359       59.9945336                  0.0

 9098C                -56276.84713799  112572.29713584       -.056276847138  .11257229713584      6336.2610412198  6336.2610412198
                      97495.838673489      119.9945336      .09749583867349      119.9945336      .4547473509E-12        0.0000000

            TERRA                 0.0              0.0      .05627684713799  .11257229713584                  0.0
                                  0.0              0.0      -.0974958386735      -60.0054664                  0.0

 X0005A               408167.18434489  408167.18442614      -.6302137077901  3.8411837809194      -128631.7073881  10.126881798744
                       -8.14437967846       -0.0011433      3.7891322913448       99.4430723      -773297.1628844      156.2263783

            X0010A          408248.29        408248.29      .63021370779012  3.8411837809194      128641.83426994
                                  0.0              0.0      -3.789132291345      -80.5569277      773453.38926265

 X0005B               -204090.6454112  408167.18442614      3.5965917572463  3.8411838753609      -128631.7061449  10.126883182471
                      -353479.0784445     -120.0011433      -1.348785118557      -20.5569280        -773297.18263      156.2263818

            X0010B        -204124.145        408248.29      -3.596591757246  3.8411838753609       128641.8330281
                      -353553.3901916     -120.0000000       1.348785118557      159.4430720      773453.40901181

 X0005C                -204076.538937   408167.1844243      -2.966378154231  3.8411838643033      -128631.6717854  10.126886246202
                      353487.22281907      119.9988567      -2.440347132169     -140.5569306      -773297.1860541      156.2263837

            X0010C        -204124.145        408248.29      2.9663781542313  3.8411838643033      128641.79867167
                      353553.39019156      120.0000000      2.4403471321687       39.4430694      773453.41243789

 X0006A               112576.95484936  112576.95579164       -.789183560505  1.8952299561745      -44434.49010652  26.741669669806
                       -14.5656678621       -0.0074132      1.7231035646791      114.6078382      -96985.12860801       91.5349182

            X0009A         112676.528       112676.528      .78918356050503  1.8952299561745      44461.231776193
                                  0.0              0.0      -1.723103564679      -65.3921618      97076.663526232

 X0006B               -56301.09166369  112576.95579288      1.8868432370944  1.8952299513423      -44434.49069567  26.741669776558
                      -97487.21994738     -120.0074132      -.1780987565825       -5.3921614      -96985.12804019       91.5349167

            X0009B         -56338.264       112676.528      -1.886843237094  1.8952299513423       44461.23236545
                      -97580.73565823     -120.0000000      .17809875658249      174.6078386      97076.662956918

 X0006C               -56275.86318697  112576.95579034      -1.097659700936  1.8952299763471      -44434.49000378  26.741671252305
                      97501.785612273      119.9925868      -1.545004803936     -125.3921621      -96985.12990271       91.5349199

            X0009C         -56338.264       112676.528      1.0976597009362  1.8952299763471      44461.231675029
                      97580.735658229      120.0000000      1.5450048039359       54.6078379       97076.66482258

 X0008A               281560.88636572  281560.88673442      -.2807052561167  1.3976258805896      -39527.67455268  8.4425105452756
                      -14.40925633333       -0.0029322      1.3691466909291      101.5863384      -192747.0555544       91.3137664

            X0007A          281691.32        281691.32      .28070525611673  1.3976258805896       39536.11706323
                                  0.0              0.0      -1.369146690929      -78.4136616      192838.36932073

 X0008B               -140792.9219632  281560.88673247       1.326068491449  1.3976259308452      -39527.67591034  8.4425116449347
                      -243831.6756753     -120.0029322      -.4414754789986      -18.4136616      -192747.0624968       91.3137709

            X0007B         -140845.66        281691.32      -1.326068491449  1.3976259308452      39536.118421982
                      -243951.8391456     -120.0000000      .44147547899856      161.5863384      192838.37626767

 X0008C               -140767.9644055   281560.8867312      -1.045363244166  1.3976259124826      -39527.66869294  8.4425129577285
                      243846.08492652      119.9970678      -.9276712127635     -138.4136636      -192747.0613371       91.3137699

            X0007C         -140845.66        281691.32      1.0453632441657  1.3976259124826      39536.111205898
                      243951.83914557      120.0000000      .92767121276351       41.5863364      192838.37510704

 391A                 281560.88636572  281560.88673442      .96195657449E-3  .00183578274068      135.43593778963  .03639369067142
                      -14.40925633333       -0.0029322      -.0015635657389      -58.3988167      220.11254712435        0.0977020

            E001A     281449.45179822  281449.45415401      -.9619565745E-3  .00183578274068       -135.399544099
                      -36.41526006257       -0.0074132      .00156356573887      121.6011833      -220.0148450784

 391B                 -140792.9219632  281560.88673247      -.0018350658747  .00183578267894       135.4359383963  .03639368868232
                      -243831.6756753     -120.0029322      -.5129600273E-4     -178.3988153      220.11253654315        0.0977020

            E001B      -140756.262441  281449.45415712      .00183506587467  .00183578267894      -135.3995447076
                      -243724.1675111     -120.0074132      .51296002735E-4        1.6011847      -220.0148345049

 391C                 -140767.9644055   281560.8867312      .87310930022E-3  .00183578274715      135.43594725074  .03639369213974
                      243846.08492652      119.9970678      .00161486174164       61.6011856      220.11254236862        0.0977020

            E001C     -140693.1893605  281449.45415077      -.8731093002E-3  .00183578274715      -135.3995535586
                      243760.58276376      119.9925868      -.0016148617416     -118.3988144      -220.0148403222

 E001A                281449.45179822  281449.45415401      .96172385611E-3  .00183545530793      135.36679047504  .16845547179E-9
                      -36.41526006257       -0.0074132      -.0015633244743      -58.4010576      219.98089742768        0.0000000

            ST001A    281449.45179797  281449.45415376      -.9617238561E-3  .00183545530793      -135.3667904749
                      -36.41526000241       -0.0074132      .00156332447432      121.5989424      -219.9808974275

 ST001A               281449.45179797  281449.45415376      .28144945179797  .28144945415376      39606.897621725  39606.897621725
                      -36.41526000241       -0.0074132         -.3641526E-4       -0.0074132                  0.0              0.0

            TERRA                 0.0              0.0       -.281449451798  .28144945415376                  0.0
                                  0.0              0.0      .36415260002E-4      179.9925868                  0.0

 9049A                112576.95484936  112576.95579164      .70123636722565  .70124676251137      39471.499618092  39471.499618092
                       -14.5656678621       -0.0074132      .00381827354431        0.3119758      -220.0317922091     -220.0317922

            TERRA                 0.0              0.0      -.7012363672256  .70124676251137                  0.0
                                  0.0              0.0      -.0038182735443     -179.6880242                  0.0

 ST001A               281449.45179797  281449.45415376      -.2804874777794   .2804916358362      -39471.49562046  -39471.49562046
                      -36.41526000241       -0.0074132      -.0015272796154     -179.6880224      220.03301746397      220.0330175

            TERRA                 0.0              0.0      .28048747777939   .2804916358362                  0.0
                                  0.0              0.0       .0015272796154        0.3119776                  0.0

 E001B                 -140756.262441  281449.45415712      -.0018348509911  .00183556990004      135.39322711945  .16845547179E-9
                      -243724.1675111     -120.0074132      -.5136826076E-4     -178.3963733       219.9835629658        0.0000000

            ST001B    -140756.2624408  281449.45415686      .00183485099114  .00183556990004      -135.3932271193
                      -243724.1675109     -120.0074132      .51368260756E-4        1.6036267      -219.9835629656

 ST001B               -140756.2624408  281449.45415686      -.1407562624408  .28144945415686      39606.897622598  39606.897622598
                      -243724.1675109     -120.0074132      -.2437241675109     -120.0074132      .3637978807E-11        0.0000000

            TERRA                 0.0              0.0      .14075626244078  .28144945415686                  0.0
                                  0.0              0.0      .24372416751094       59.9925868                  0.0

 9049B                -56301.09166369  112576.95579288      -.3473114967346  .70124680707247      39471.502131438  39471.502131438
                      -97487.21994738     -120.0074132      -.6091976761818     -119.6880254      -220.0309677976     -220.0309678

            TERRA                 0.0              0.0      .34731149673462  .70124680707247                  0.0
                                  0.0              0.0      .60919767618179       60.3119746                  0.0

 ST001B               -140756.2624408  281449.45415686      .13892108201981  .28049166581773      -39471.49983205  -39471.49983205
                      -243724.1675109     -120.0074132      .24367295205593       60.3119797       220.0344621543      220.0344622

            TERRA                 0.0              0.0      -.1389210820198  .28049166581773                  0.0
                                  0.0              0.0      -.2436729520559     -119.6880203                  0.0

 E001C                -140693.1893605  281449.45415077       .8731149137E-3  .00183588201321       135.4125423931  .16851231521E-9
                      243760.58276376      119.9925868      .00161497155204       61.6026615      220.02324928367        0.0000000

            ST001C    -140693.1893604  281449.45415051      -.8731149137E-3  .00183588201321      -135.4125423929
                      243760.58276351      119.9925868       -.001614971552     -118.3973385      -220.0232492835

 ST001C               -140693.1893604  281449.45415051      -.1406931893604  .28144945415051      39606.897620811  39606.897620811
                      243760.58276351      119.9925868      .24376058276351      119.9925868                  0.0              0.0

            TERRA                 0.0              0.0      .14069318936045  .28144945415051                  0.0
                                  0.0              0.0      -.2437605827635      -60.0074132                  0.0

 9049C                -56275.86318697  112576.95579034      -.3539248108864  .70124679326577      39471.501388761  39471.501388761
                      97501.785612273      119.9925868      .60537946224213      120.3119654      -220.0246202842     -220.0246203

            TERRA                 0.0              0.0      .35392481088638  .70124679326577                  0.0
                                  0.0              0.0      -.6053794622421      -59.6880346                  0.0

 ST001C               -140693.1893604  281449.45415051      .14156636595726  .28049168312364       -39471.5023287   -39471.5023287
                      243760.58276351      119.9925868       -.242145717144      -59.6880365      220.02331524497      220.0233152

            TERRA                 0.0              0.0      -.1415663659573  .28049168312364                  0.0
                                  0.0              0.0      .24214571714401      120.3119635                  0.0

 390A                 408167.18434489  408167.18442614      .01890115958053  .08024885221848      3857.7341383167  .53872799118062
                       -8.14437967846       -0.0011433      -.0779911818663      -76.3770252      15916.643583929        4.3930435

            E002A     408057.61667235  408057.61720671      -.0189011595805  .08024885221848      -3857.195410325
                      -20.88300034538       -0.0029322      .07799118186625      103.6229748      -15912.25054044

 390B                 -204090.6454112  408167.18442614      -.0769929274389  .08024885515956      3857.7343215544  .53872805311357
                      -353479.0784445     -120.0011433      .02262670720201      163.6229750      15916.644157122        4.3930438

            E002B     -204046.8935426  408057.61720388      .07699292743892  .08024885515956      -3857.195593501
                      -353377.8207439     -120.0029322       -.022626707202      -16.3770250      -15912.25111336

 390C                  -204076.538937   408167.1844243      .05809176786859  .08024885388191      3857.7337329338  .53872807066455
                      353487.22281907      119.9988567      .05536447466798       43.6229731      15916.644031413        4.3930437

            E002C     -204010.7231341  408057.61720204      -.0580917678686  .08024885388191      -3857.195004863
                      353398.70373686      119.9970678       -.055364474668     -136.3770269      -15912.25098775

 E002A                408057.61667235  408057.61720671      .01890076566369  .08024870380002      3857.1150393446  .32199295674E-6
                      -20.88300034538       -0.0029322      -.0779911246163      -76.3772889      15912.238863906        0.0000003

            ST002A    408057.61666266  408057.61719702      -.0189007656637  .08024870380002      -3857.115039023
                      -20.88299443634       -0.0029322      .07799112461626      103.6227111      -15912.23886358

 ST002A               408057.61666266  408057.61719702      .40805761666266  .40805761719702      83255.509476255  83255.509476255
                      -20.88299443634       -0.0029322      -.2088299444E-4       -0.0029322                  0.0              0.0

            TERRA                 0.0              0.0      -.4080576166627  .40805761719702                  0.0
                                  0.0              0.0      .20882994436E-4      179.9970678                  0.0

 391A                 281560.88636572  281560.88673442      .56399369239807  .57520259713107      79398.467840605  79398.467840605
                      -14.40925633333       -0.0029322       .1130006313324       11.3296524      -15912.34232376   -15912.3423238

            TERRA                 0.0              0.0      -.5639936923981  .57520259713107                  0.0
                                  0.0              0.0      -.1130006313324     -168.6703476                  0.0

 ST002A               408057.61666266  408057.61719702      -.3891571760178  .39689135092372      -79398.46074519  -79398.46074519
                      -20.88299443634       -0.0029322      -.0779707431793     -168.6703474      15912.341199156    15912.3411992

            TERRA                 0.0              0.0      .38915717601776  .39689135092372                  0.0
                                  0.0              0.0      .07797074317932       11.3296526                  0.0

 E002B                -204046.8935426  408057.61720388      -.0769928738009  .08024886327718      3857.1527857877  .32199477573E-6
                      -353377.8207439     -120.0029322      .02262691850774      163.6228194      15912.263194264        0.0000003

            ST002B    -204046.8935326  408057.61719419      .07699287380092  .08024886327718      -3857.152785466
                      -353377.8207385     -120.0029322      -.0226269185077      -16.3771806      -15912.26319394

 ST002B               -204046.8935326  408057.61719419      -.2040468935326  .40805761719419        83255.5094751    83255.5094751
                      -353377.8207385     -120.0029322      -.3533778207385     -120.0029322                  0.0              0.0

            TERRA                 0.0              0.0      .20404689353259  .40805761719419                  0.0
                                  0.0              0.0      .35337782073851       59.9970678                  0.0

 391B                 -140792.9219632  281560.88673247      -.1841349601746  .57520212632274       79398.39356801   79398.39356801
                      -243831.6756753     -120.0029322      -.5449328422546     -108.6703141      -15912.37562249   -15912.3756225

            TERRA                 0.0              0.0      .18413496017456  .57520212632274                  0.0
                                  0.0              0.0      .54493284225464       71.3296859                  0.0

 ST002B               -204046.8935326  408057.61719419      .12705373764038  .39689109610537      -79398.40450139  -79398.40450139
                      -353377.8207385     -120.0029322      .37600517272949       71.3296716      15912.357261799    15912.3572618

            TERRA                 0.0              0.0      -.1270537376404  .39689109610537                  0.0
                                  0.0              0.0      -.3760051727295     -108.6703284                  0.0

 E002C                -204010.7231341  408057.61720204       .0580916821491  .08024871423513      3857.1838751602  .32199386624E-6
                      353398.70373686      119.9970678        .055364362197       43.6229572      15912.224368527        0.0000003

            ST002C    -204010.7231344  408057.61719235      -.0580916821491  .08024871423513      -3857.183874838
                      353398.70372551      119.9970678       -.055364362197     -136.3770428      -15912.22436821

 ST002C               -204010.7231344  408057.61719235      -.2040107231344  .40805761719235      83255.509474351  83255.509474351
                      353398.70372551      119.9970678      .35339870372551      119.9970678                  0.0              0.0

            TERRA                 0.0              0.0      .20401072313442  .40805761719235                  0.0
                                  0.0              0.0      -.3533987037255      -60.0029322                  0.0

 391C                 -140767.9644055   281560.8867312      -.3798581361771  .57520225873347      79398.417589779  79398.417589779
                      243846.08492652      119.9970678      .43193221092224      131.3296652      -15912.35062079   -15912.3506208

            TERRA                 0.0              0.0      .37985813617706  .57520225873347                  0.0
                                  0.0              0.0      -.4319322109222      -48.6703348                  0.0

 ST002C               -204010.7231344  408057.61719235      .26210296154022  .39689102237951      -79398.39789405  -79398.39789405
                      353398.70372551      119.9970678      -.2980344295502      -48.6703577      15912.313679724    15912.3136797

            TERRA                 0.0              0.0      -.2621029615402  .39689102237951                  0.0
                                  0.0              0.0      .29803442955017      131.3296423                  0.0

 390A                 408167.18434489  408167.18442614      .02694741513211  .06230907884616      5499.7540579309  2.3985598383415
                       -8.14437967846       -0.0011433      -.0561805849414      -64.3749652      11465.425850194        8.2156888

            E003A     407896.11783769   407896.1212519      -.0269474151321  .06230907884616      -5497.355498093
                      -52.77584843174       -0.0074132      .05618058494137      115.6250348      -11457.21016137

 390B                 -204090.6454112  408167.18442614      -.0621275210111  .06230907846715       5499.754179442  2.3985598444497
                      -353479.0784445     -120.0011433      .00475314553117      175.6250356      11465.425706119        8.2156886

            E003B     -203993.7641465  407896.12125639       .0621275210111  .06230907846715      -5497.355619598
                      -353222.0122322     -120.0074132      -.0047531455312       -4.3749644      -11457.21001749

 390C                  -204076.538937   408167.1844243      .03518010591936  .06230907941679      5499.7542408581  2.3985599817179
                      353487.22281907      119.9988567      .05142743941973       55.6250355      11465.425891545        8.2156890

            E003C     -203902.3536959  407896.12124719      -.0351801059194  .06230907941679      -5497.355680876
                      353274.78806984      119.9925868      -.0514274394197     -124.3749645      -11457.21020259

 E003A                407896.11783769   407896.1212519      .02694727502472  .06230871596538      5497.3269146157  .19411800167E-6
                      -52.77584843174       -0.0074132       -.056180249679      -64.3749480       11457.14178896        0.0000002

            ST003A    407896.11782937  407896.12124359      -.0269472750247  .06230871596538      -5497.326914422
                      -52.77584550844       -0.0074132      .05618024967902      115.6250520      -11457.14178877

 ST003A               407896.11782937  407896.12124359      .40789611782937  .40789612124359      83189.622862782  83189.622862782
                      -52.77584550844       -0.0074132      -.5277584551E-4       -0.0074132                  0.0              0.0

            TERRA                 0.0              0.0      -.4078961178294  .40789612124359                  0.0
                                  0.0              0.0      .52775845508E-4      179.9925868                  0.0

 9049A                112576.95484936  112576.95579164      1.3802773952484  1.3951784999244      77692.231928075  77692.231928075
                       -14.5656678621       -0.0074132      .20336508750916        8.3814522      -11457.16346828   -11457.1634683

            TERRA                 0.0              0.0      -1.380277395248  1.3951784999244                  0.0
                                  0.0              0.0      -.2033650875092     -171.6185478                  0.0

 ST003A               407896.11782937  407896.12124359      -.3809486329556  .38506125397211      -77692.25314651  -77692.25314651
                      -52.77584550844       -0.0074132      -.0561276078224     -171.6185461      11457.169110007    11457.1691100

            TERRA                 0.0              0.0      .38094863295555  .38506125397211                  0.0
                                  0.0              0.0      .05612760782242        8.3814539                  0.0

 E003B                -203993.7641465  407896.12125639      -.0621272192802  .06230877353735      5497.3342856363  .19411891117E-6
                      -353222.0122322     -120.0074132      .00475309207104      175.6250635      11457.151275729        0.0000002

            ST003B    -203993.7641398  407896.12124808      .06212721928023  .06230877353735      -5497.334285442
                      -353222.0122264     -120.0074132       -.004753092071       -4.3749365      -11457.15127553

 ST003B               -203993.7641398  407896.12124808      -.2039937641398  .40789612124808      83189.622864615  83189.622864615
                      -353222.0122264     -120.0074132      -.3532220122264     -120.0074132                  0.0              0.0

            TERRA                 0.0              0.0      .20399376413984  .40789612124808                  0.0
                                  0.0              0.0      .35322201222643       59.9925868                  0.0

 9049B                -56301.09166369  112576.95579288      -.5140196084976  1.3951788735213        77692.2536629    77692.2536629
                      -97487.21994738     -120.0074132      -1.297038137913     -111.6185525      -11457.16023153   -11457.1602315

            TERRA                 0.0              0.0      .51401960849762  1.3951788735213                  0.0
                                  0.0              0.0      1.2970381379128       68.3814475                  0.0

 ST003B               -203993.7641398  407896.12124808      .14186644554138  .38506134061901      -77692.27163373  -77692.27163373
                      -353222.0122264     -120.0074132      .35797506570816       68.3814489      11457.164880239    11457.1648802

            TERRA                 0.0              0.0      -.1418664455414  .38506134061901                  0.0
                                  0.0              0.0      -.3579750657082     -111.6185511                  0.0

 E003C                -203902.3536959  407896.12124719      .03518027369864   .0623092134592      5497.3469890642  .19412254915E-6
                      353274.78806984      119.9925868      .05142748705111       55.6249329      11457.244694757        0.0000002

            ST003C    -203902.3536942  407896.12123888      -.0351802736986   .0623092134592       -5497.34698887
                      353274.78806117      119.9925868      -.0514274870511     -124.3750671      -11457.24469456

 ST003C               -203902.3536942  407896.12123888      -.2039023536942  .40789612123888      83189.622860861  83189.622860861
                      353274.78806117      119.9925868      .35327478806117      119.9925868                  0.0              0.0

            TERRA                 0.0              0.0      .20390235369425  .40789612123888                  0.0
                                  0.0              0.0      -.3532747880612      -60.0074132                  0.0

 9049C                -56275.86318697  112576.95579034      -.8662582039833  1.3951788010042      77692.248825384  77692.248825384
                      97501.785612273      119.9925868       1.093672990799      128.3814515      -11457.16504408   -11457.1650441

            TERRA                 0.0              0.0      .86625820398331  1.3951788010042                  0.0
                                  0.0              0.0      -1.093672990799      -51.6185485                  0.0

 ST003C               -203902.3536942  407896.12123888      .23908227682114  .38506132358634       -77692.2678409   -77692.2678409
                      353274.78806117      119.9925868      -.3018474578857      -51.6185493      11457.166776821    11457.1667768

            TERRA                 0.0              0.0      -.2390822768211  .38506132358634                  0.0
                                  0.0              0.0      .30184745788574      128.3814507                  0.0

 XX0015               -56275.86318697  112576.95579034      .72759576142E-8  .16269535827E-7       -.914149257E-3  .1084202172E-18
                      97501.785612273      119.9925868      -.1455191523E-7      -63.4349488      -.5475136554E-4              0.0

            MEASUC    -56275.86318697  112576.95579034      -.7275957614E-8  .16269535827E-7      .91414925705E-3
                      97501.785612273      119.9925868      .14551915228E-7      116.5650512      .54751365539E-4

 XX0017               -56301.09166369  112576.95579288      .72759576142E-8  .16269535827E-7      -.9141350586E-3  .1084202172E-18
                      -97487.21994738     -120.0074132      .14551915228E-7       63.4349488      .54987916446E-4              0.0

            MEASUB    -56301.09166369  112576.95579288      -.7275957614E-8  .16269535827E-7      .91413505855E-3
                      -97487.21994738     -120.0074132      -.1455191523E-7     -116.5650512      -.5498791645E-4

 XX0019               112576.95484936  112576.95579164      -.1455191523E-7  .14551915337E-7      -.8191051648E-3  .1084202172E-18
                       -14.5656678621       -0.0074132      .1776356839E-11      179.9930059      .59907601342E-8              0.0

            MEASUA    112576.95484936  112576.95579164      .14551915228E-7  .14551915337E-7      .81910516475E-3
                       -14.5656678621       -0.0074132      -.177635684E-11       -0.0069941      -.5990760134E-8

 X0001A               408044.23434688  408044.23517586      -.5886890319E-4  .92353496885842      -.177635684E-14  -.177635684E-14
                      -26.00996972066       -0.0036522      -.9235349669822      -90.0036522        188421.560013   188421.5600130

            TERRA                 0.0              0.0      .58868903186E-4  .92353496885842                  0.0
                                  0.0              0.0      .92353496698218       89.9963478                  0.0

 X0001B               -204044.6424651  408044.23517271      -.7997753082338  .92353496885129                  0.0              0.0
                      -353363.6678254     -120.0036522      .46181846545014      149.9963478      188421.56001009   188421.5600101

            TERRA                 0.0              0.0      .79977530823378  .92353496885129                  0.0
                                  0.0              0.0      -.4618184654501      -30.0036522                  0.0

 X0001C               -203999.5918869  408044.23517017      .79983417711614  .92353496884555                  0.0              0.0
                      353389.67778588      119.9963478      .46171650154342       29.9963478      188421.56000775   188421.5600077

            TERRA                 0.0              0.0      -.7998341771161  .92353496884555                  0.0
                                  0.0              0.0      -.4617165015434     -150.0036522                  0.0

 X0002A               408053.37145216  408053.37205873      -.5035700397E-4  .92355564855467      -.177635684E-14  -.177635684E-14
                      -22.24916853741       -0.0031241      -.9235556471818      -90.0031241      188429.99833831   188429.9983383

            TERRA                 0.0              0.0      .50357003974E-4  .92355564855467                  0.0
                                  0.0              0.0      .92355564718181       89.9968759                  0.0

 X0002B               -204045.9540687  408053.37205578      -.7997974737617    .923555648548      .1455191523E-10  .1455191523E-10
                      -353373.4611913     -120.0031241      .46182143402983      149.9968759      188429.99833559   188429.9983356

            TERRA                 0.0              0.0      .79979747376167    .923555648548                  0.0
                                  0.0              0.0      -.4618214340298      -30.0031241                  0.0

 X0002C                -204007.417388   408053.3720538       .7998478307479  .92355564854352                  0.0              0.0
                      353395.71035196      119.9968759       .4617342131622       29.9968759      188429.99833376   188429.9983338

            TERRA                 0.0              0.0      -.7998478307479  .92355564854352                  0.0
                                  0.0              0.0      -.4617342131622     -150.0031241                  0.0

 X0003A               281439.01676594  281439.01816051      -.4632941915E-3  4.6538611681436                  0.0              0.0
                      -28.01739408915       -0.0057038      -4.653861145083      -90.0057038      654889.05890884   654889.0589088

            TERRA                 0.0              0.0      .46329419153E-3  4.6538611681436                  0.0
                                  0.0              0.0       4.653861145083       89.9942962                  0.0

 X0003B               -140743.7721585  281439.01816164      -4.030130330249  4.6538611681622      .5820766091E-10  .5820766091E-10
                      -243719.3294394     -120.0057038      2.3273317970883      149.9942962      654889.05891408   654889.0589141

            TERRA                 0.0              0.0      4.0301303302487  4.6538611681622                  0.0
                                  0.0              0.0      -2.327331797088      -30.0057038                  0.0

 X0003C               -140695.2446105  281439.01815731      4.0305936243378  4.6538611680907                  0.0              0.0
                      243747.34682731      119.9942962       2.326529348044       29.9942962      654889.05889395   654889.0588940

            TERRA                 0.0              0.0      -4.030593624338  4.6538611680907                  0.0
                                  0.0              0.0      -2.326529348044     -150.0057038                  0.0

 X0004A                112574.2333414  112574.23405135      -.6146339696E-4  .54727584355291       -.44408921E-15   -.44408921E-15
                      -12.64297504974       -0.0064348      -.5472758401015      -90.0064348      30804.579451389    30804.5794514

            TERRA                 0.0              0.0      .61463396964E-4  .54727584355291                  0.0
                                  0.0              0.0       .5472758401015       89.9935652                  0.0

 X0004B               -56298.06580865  112574.23405215      -.4739240487103  .54727584355676                  0.0              0.0
                      -97485.82439838     -120.0064348      .27369114891574      149.9935652      30804.579451822    30804.5794518

            TERRA                 0.0              0.0      .47392404871029  .54727584355676                  0.0
                                  0.0              0.0      -.2736911489157      -30.0064348                  0.0

 X0004C                 -56276.167534  112574.23405006      .47398551209418  .54727584354664                  0.0              0.0
                      97498.467370744      119.9935652       .2735846911918       29.9935652      30804.579450683    30804.5794507

            TERRA                 0.0              0.0      -.4739855120942  .54727584354664                  0.0
                                  0.0              0.0      -.2735846911918     -150.0064348                  0.0

     Total network loss  P-loss  by summing injections =   6.379174637391E+05

Output for steady-state phasor switch currents.
      Node-K    Node-M            I-real            I-imag            I-magn          Degrees        Power            Reactive
      X0005A    390A          6.30213708E-01   -3.78913229E+00    3.84118378E+00     -80.5569    1.28631707E+05    7.73297163E+05
      X0005B    390B         -3.59659176E+00    1.34878512E+00    3.84118388E+00     159.4431    1.28631706E+05    7.73297183E+05
      X0005C    390C          2.96637815E+00    2.44034713E+00    3.84118386E+00      39.4431    1.28631672E+05    7.73297186E+05
      X0006A    9049A         7.89183561E-01   -1.72310356E+00    1.89522996E+00     -65.3922    4.44344901E+04    9.69851286E+04
      X0006B    9049B        -1.88684324E+00    1.78098757E-01    1.89522995E+00     174.6078    4.44344907E+04    9.69851280E+04
      X0006C    9049C         1.09765970E+00    1.54500480E+00    1.89522998E+00      54.6078    4.44344900E+04    9.69851299E+04
      X0008A    391A          2.80705256E-01   -1.36914669E+00    1.39762588E+00     -78.4137    3.95276746E+04    1.92747056E+05
      X0008B    391B         -1.32606849E+00    4.41475479E-01    1.39762593E+00     161.5863    3.95276759E+04    1.92747062E+05
      X0008C    391C          1.04536324E+00    9.27671213E-01    1.39762591E+00      41.5863    3.95276687E+04    1.92747061E+05
      XX0014    XX0015            Open              Open              Open             Open          Open              Open
      XX0016    XX0017            Open              Open              Open             Open          Open              Open
      XX0018    XX0019            Open              Open              Open             Open          Open              Open
      9049A     MEASUA        6.44396152E-07    1.96993909E-07    6.73834551E-07      16.9986    3.62706436E-02   -1.10931802E-02
      9049B     MEASUB        4.44241323E-07   -5.18052673E-07    6.82443349E-07     -49.3862    1.27461217E-02   -3.62373913E-02
      9049C     MEASUC       -4.82970108E-07    1.97688678E-07    5.21862950E-07     157.7398    2.32272794E-02   -1.79826735E-02

Solution at nodes with known voltage.   Nodes that are shorted together by switches are shown as a group of names, with the printed
result applying to the composite group.   The entry "MVA" is  SQRT( P**2 + Q**2 )  in units of power,  while  "P.F."  is the
associated power factor.
              Node                Source  node  voltage             Injected  source  current              Injected  source  power
              name         Rectangular            Polar          Rectangular            Polar            P  and  Q    MVA and P.F.

              X0010A        408248.29        408248.29      .63021370779006  3.8411837809155      128641.83426993  784078.35506724
                                  0.0              0.0      -3.789132291341      -80.5569277      773453.38926184        0.1640676

              X0010B      -204124.145        408248.29       -3.59659175725  3.8411838753642      128641.83302848   784078.3743465
                      -353553.3901916     -120.0000000      1.3487851185569      159.4430720      773453.40901241        0.1640676

              X0010C      -204124.145        408248.29      2.9663781542313  3.8411838643044      128641.79867195  784078.37208892
                      353553.39019156      120.0000000      2.4403471321702       39.4430694      773453.41243805        0.1640675

              X0009A       112676.528       112676.528      .78918356050514  1.8952299561745      44461.231776198  106773.96561167
                                  0.0              0.0      -1.723103564679      -65.3921618       97076.66352623        0.4164052

              X0009B       -56338.264       112676.528      -1.886843237095  1.8952299513425      44461.232365455  106773.96533944
                      -97580.73565823     -120.0000000      .17809875658253      174.6078386       97076.66295693        0.4164052

              X0009C       -56338.264       112676.528      1.0976597009362  1.8952299763468      44461.231675015  106773.96674814
                      97580.735658229      120.0000000      1.5450048039356       54.6078379      97076.664822571        0.4164052

              X0007A        281691.32        281691.32      .28070525611679  1.3976258805896      39536.117063238  196849.53958473
                                  0.0              0.0      -1.369146690929      -78.4136616      192838.36932074        0.2008443

              X0007B       -140845.66        281691.32      -1.326068491449  1.3976259308449      39536.118422016  196849.54666296
                      -243951.8391456     -120.0000000       .4414754789982      161.5863384      192838.37626763        0.2008443

              X0007C       -140845.66        281691.32      1.0453632441659  1.3976259124827      39536.111205885  196849.54407672
                      243951.83914557      120.0000000      .92767121276347       41.5863364      192838.37510706        0.2008443

  ---- Initial flux of coil  "X0001A"  to  "      "  =  -6.89935875E-02
  ---- Initial flux of coil  "X0001B"  to  "      "  =  -9.37326241E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0001C"  to  "      "  =  9.37395234E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0002A"  to  "      "  =  -5.90177525E-02
  ---- Initial flux of coil  "X0002B"  to  "      "  =  -9.37352218E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0002C"  to  "      "  =  9.37411236E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0003A"  to  "      "  =  -7.43184460E-02
  ---- Initial flux of coil  "X0003B"  to  "      "  =  -6.46485600E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0003C"  to  "      "  =  6.46559919E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0004A"  to  "      "  =  -3.35365329E-02
  ---- Initial flux of coil  "X0004B"  to  "      "  =  -2.58589181E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0004C"  to  "      "  =  2.58622717E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.

Card of names for time-step loop output.          |  9049A 9049B 9049C T_MANAT_MANBT_MANC1_2LTC1_2LTA1_2LTBT_OPOAT_OPOBT_OPOC
Output voltage differences for pairs of A6 names  |-5T_MANAT_MANCT_MANBT_MANAT_MANCT_MANB1_2LTC1_2LTB1_2LTA1_2LTC1_2LTB1_2LTA
Output voltage differences for pairs of A6 names  |-5T_OPOAT_OPOCT_OPOBT_OPOAT_OPOCT_OPOB
Blank card ending requests for output variables.  |BLANK OUTPUT

Column headings for the  43   EMTP output variables follow.  These are divided among the 5 possible classes as follows ....
  First  30     output variables are electric-network voltage differences (upper voltage minus lower voltage);
  Next   13     output variables are branch currents (flowing from the upper node to the lower node);
Branch power  consumption (power  flow, if a switch) is treated like a branch voltage for this grouping (9  variables);
Branch energy consumption (energy flow, if a switch) is treated like a branch current for this grouping (9  variables).
   Step      Time      XX0015     XX0017     XX0019     TERRA      TERRA      TERRA      TERRA      TERRA      TERRA      9049A
                       MEASUC     MEASUB     MEASUA     PRMANA     PRMANB     PRMANC     PROPOA     PROPOB     PROPOC

                       9049B      9049C      T_MANA     T_MANB     T_MANC     1_2LTC     1_2LTA     1_2LTB     T_OPOA     T_OPOB
 

                       T_OPOC     T_MANA     T_MANB     T_MANC     1_2LTC     1_2LTA     1_2LTB     T_OPOA     T_OPOB     T_OPOC
                                  T_MANC     T_MANA     T_MANB     1_2LTB     1_2LTC     1_2LTA     T_OPOC     T_OPOA     T_OPOB

                       XX0014     XX0016     XX0018     TERRA      TERRA      TERRA      TERRA      TERRA      TERRA      XX0015
                       XX0015     XX0017     XX0019     PRMANA     PRMANB     PRMANC     PROPOA     PROPOB     PROPOC     MEASUC

                       XX0017     XX0019     T_OPOB
                       MEASUB     MEASUA     TERRA
 ***      Phasor I(0) =  6.3021371E-01                     Switch  "X0005A"  to  "390A  "  closed in the steady-state.
 ***      Phasor I(0) = -3.5965918E+00                     Switch  "X0005B"  to  "390B  "  closed in the steady-state.
 ***      Phasor I(0) =  2.9663782E+00                     Switch  "X0005C"  to  "390C  "  closed in the steady-state.
 ***      Phasor I(0) =  7.8918356E-01                     Switch  "X0006A"  to  "9049A "  closed in the steady-state.
 ***      Phasor I(0) = -1.8868432E+00                     Switch  "X0006B"  to  "9049B "  closed in the steady-state.
 ***      Phasor I(0) =  1.0976597E+00                     Switch  "X0006C"  to  "9049C "  closed in the steady-state.
 ***      Phasor I(0) =  2.8070526E-01                     Switch  "X0008A"  to  "391A  "  closed in the steady-state.
 ***      Phasor I(0) = -1.3260685E+00                     Switch  "X0008B"  to  "391B  "  closed in the steady-state.
 ***      Phasor I(0) =  1.0453632E+00                     Switch  "X0008C"  to  "391C  "  closed in the steady-state.
 ***      Phasor I(0) =  6.4439615E-07                     Switch  "9049A "  to  "MEASUA"  closed in the steady-state.
 ***      Phasor I(0) =  4.4424132E-07                     Switch  "9049B "  to  "MEASUB"  closed in the steady-state.
 ***      Phasor I(0) = -4.8297011E-07                     Switch  "9049C "  to  "MEASUC"  closed in the steady-state.
      0       0.0   .5294E-19  .5294E-19 .21176E-18        0.0        0.0        0.0        0.0        0.0        0.0 112576.955
                   -56301.092 -56275.863        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0
    500      .005         0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0 -34783.646
                   110085.214 -75284.535        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0  .2647E-24
                    .2647E-24 .10588E-23        0.0
   1000       .01         0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0 -91119.238
                    -11787.53 102907.777        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0  .2647E-24
                    .2647E-24 .10588E-23        0.0
   1500      .015         0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0 91098.5814
                   -102900.48 11803.0947        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0  .2647E-24
                    .2647E-24 .10588E-23        0.0
   2000       .02         0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0 34817.4504
                   75337.6824 -110173.87        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0  .2647E-24
                    .2647E-24 .10588E-23        0.0
 ***                                                             Close switch  "XX0014"  to  "XX0015"  after  2.00100000E-02  sec.
 ***                                                             Close switch  "XX0016"  to  "XX0017"  after  2.00100000E-02  sec.
 ***                                                             Close switch  "XX0018"  to  "XX0019"  after  2.00100000E-02  sec.
   2500      .025  5.18737713 3229.42792 7.43982249 91.4543784 14.5412665 20.0257212 130.202333 .251377E-3 47.3142436 -111428.23
                   44435.3452 52141.9892 -111428.06 44431.7511 52141.8452 36408.4996  -143947.6 -7248.1155 -132954.09  184.73744
                   80147.1832  -163569.9  155859.81 7710.09403 43656.6151  -180356.1 136699.482 -213101.27 133138.826 79962.4457
                   -72.023448 -1797.0609 86.2544056 .199930228  .29840786 .276674451 442.660913 .513977E-6 11159.8039 .048902426
                   6.87463496 .033750021  1847.3744
   3000       .03  .056984711 .306929199 .522565E-3 11.7065972 69.4514537 42.1349794 73.8017882   .5953E-7 85.9090553 39866.4593
                    -97103.04 75633.4293 39866.4578 -97103.075 75633.4142  74641.191 51514.0174 -78629.751 100098.082 2.84289244
                   107997.023 -35766.956 -136969.53 172736.489 153270.942 -23127.174 -130143.77 -7898.9413 -100095.24  107994.18
                   -7.5488218 -17.519395 -.72288673 .403737373 .421761032 .627747952  450.29807 .114232E-5 11161.7723 .058946756
                   15.2683412 .048177086 28.4289244
   3500      .035  .965182423 1417.01189  .88811349 68.6507526 .001818673  83.865279 78.1431378 .106455E-3 107.291369 96541.6452
                   494.519912 -106704.73 96541.7048 496.900678 -106704.67 -118439.85 98723.3323 -12534.951 103000.121 -120.21974
                   -120690.95 203246.371 -96044.804 -107201.57  -105904.9 217163.183 -111258.28 223691.071 -103120.34 -120570.73
                   31.0673852 1190.38308  29.801233  .73334239  .62590108 .755153838 451.370421 .152277E-5 11161.9613 .070515335
                    20.336218 .052069263 -1202.1974
   4000       .04  .078879964 1042.82298 .645408749 61.2880004 55.9560464 1.45336049 119.658847 .791102E-4 16.0838628 -91217.843
                   87161.7618 -14046.834 -91217.893 87159.7194 -14046.851  -32221.22 -110568.14  36365.587  -127457.3 103.635532
                   -46729.108 -77171.042 178377.613 -101206.57 -68586.807 -78346.924 146933.732 -80728.193 127560.937 -46832.744
                   -8.8814393  -1021.187 -25.404896 .850759608  .85980635 1.04865321 451.675458 .170917E-5 11162.9232 .074028661
                   22.7764035 .059754091 1036.35532
   4500      .045  .399104489 535.358224 .959324393 11.0842421 33.3489861 92.4488874 1.54831818 .405984E-4  702.94673 -38792.219
                   -67285.918 112032.236 -38792.281 -67287.382 112032.275 126255.935 -31293.336 -42000.013 -14498.478 74.2415377
                   144021.234 -150824.56 -28495.101 179319.657 168255.948 -157549.27 -10706.677 -158519.71 14572.7197 143946.992
                   19.9775997 -731.68178 -30.972962 1.17989781 .964630604 1.29597265 452.641526 .231903E-5 11163.4342 .077330126
                   30.8795738 .063177797 742.415377
   5000       .05  .152578376 1914.84839 .072512989 92.9198865 21.7254072 23.2578269 123.403108 .144129E-3 6.37198969 112317.281
                   -54312.326 -56192.334 112317.298 -54309.559 -56192.309 -44739.337 119564.569 -33513.278 129436.083 -139.88402
                   -29412.358 168509.607 -166626.86 -1882.7503 -11226.059 164303.907 -153077.85 158848.441 -129575.97 -29272.474
                    12.352262 1383.78047 8.51545581 1.37731581 1.24733163 1.45043397 453.214366 .256836E-5 11163.8367 .081576241
                   34.2163829 .066680838 -1398.8402
   5500      .055  .811260947 32.8334422 1.74796956 8.73503455 68.7911765 41.9858239 37.5479183 .226659E-5 100.948119 -34437.029
                    96640.754 -75499.369 -34436.946 96640.3916 -75499.426 -96898.931 -54890.622 44795.7008 -71397.868 17.5419859
                   -117068.87 41062.4807 131077.337 -172139.82 -141694.63 42008.3088 99686.3232 45671.0021 71415.4102 -117086.41
                   -28.482643 -181.20001 41.8087259 1.57515547 1.36869466 1.79987971 453.435367 .295748E-5 11164.4889 .083344217
                   39.3527967  .06999237 175.419859
   6000       .06  .314232268 1682.39428 .456418156 60.3105124 .593977142 76.5680581 51.5676678 .127239E-3 81.3947617 -90487.506
                   -8977.4233  101956.82 -90487.548 -8980.0174 101956.784 101686.954 -87377.391 -6625.4807 -83672.175 131.432563
                   105121.256 -192444.33 81507.5309 110936.802 108312.435 -189064.35 80751.9104 -188793.43 83803.6075 104989.823
                   -17.726598 -1297.0714 -21.363945 1.90485024 1.57340961 1.92583543 454.175637 .344547E-5 11164.6605 .086923869
                   45.8476474 .071909045 1314.32563
   6500      .065  1.50282786  930.75412  .46825424 61.5368191 65.4384214 .929436562 122.754867 .698253E-4 16.7881609 91402.9136
                   -94257.867 11233.0888 91402.8704 -94255.938 11233.1663 27688.9153 110168.493 -49057.946 129095.669 -97.364047
                   47741.2597  80169.704 -185658.81 105489.104 76746.8612 82479.5776 -159226.44 81354.4092 -129193.03 47838.6237
                   38.7663239  964.75599 -21.639183  2.0206616  1.8052018 2.21861732 454.369164 .365071E-5 11165.3085 .088869735
                   48.5695035  .07556493 -973.64047
   7000       .07   .01216564 479.309749 .631809652 8.94501115 31.2064018   88.53893 .533353485 .366457E-4 134.508413 34848.3427
                   65088.5987 -109637.57  34848.393 65089.9834 -109637.58 -122299.58 20168.5083 30828.6984 8509.41846 -70.534819
                   -135134.75 144485.975 30241.5904 -174727.56 -153128.28 142468.089 10660.1902 143644.167 -8579.9533 -135064.21
                   -3.4879277 692.321998 25.1358241 2.35086577 1.90942673  2.4651806 454.877935 .421868E-5 11165.5853 .091263097
                   56.1044017 .077144157 -705.34819
   7500      .075  .763406232 1959.41185 .586598E-3 94.2521879 20.5576766  23.691419 134.979193 .147181E-3 10.3895156 -113119.65
                   52832.6435  56713.738 -113119.64  52829.844 56713.6827 46893.2598 -125418.15 25408.4186 -135371.03 141.357043
                   37556.9194 -169833.33 165949.489 3883.83876 21484.8412 -172311.41 150826.572 -172927.95 135512.385 37415.5624
                   -27.629807 -1399.7899 .765896857 2.54791719 2.19274209 2.61988814 455.326779 .447573E-5 11165.9355  .09436044
                   59.5310607  .07984354 1413.57043
   8000       .08  .344793426 28.9763061 .717284367 8.79459979 71.8657796 41.8079376  40.103698 .204396E-5 97.5133265 34554.2146
                   -98776.783 75339.2809 34554.1611 -98776.443  75339.318 94372.7376 54828.4553 -49800.078 73787.7934 -16.658226
                   115059.981 -40785.157  -133330.6 174115.761 144172.815 -39544.282 -104628.53 -41272.188 -73804.452 115076.639
                    18.568614 170.224282 -26.782165 2.74627227 2.31392208 2.96924808 455.550154  .48743E-5 11166.4496 .095563994
                   64.8033295 .082756966 -166.58226
   8500      .085  .180702368 1668.22742 .429511907  61.822265  .41475425  78.543459 58.3948687 .126234E-3 85.8058858 91614.5752
                   7501.32885 -103263.64 91614.6166 7503.91205 -103263.61 -105822.56 90116.5451 3139.41423 89038.8733 -130.91213
                   -107932.16 194878.232 -84110.705 -110767.53 -108961.98 195939.108 -86977.131 196971.029 -89169.785 -107801.24
                   13.4425581 1291.59878  20.724669 3.07568163 2.51838831 3.09558158 456.154901 .535647E-5 11166.6227 .099062864
                   71.2230697 .084106247 -1309.1213
   9000       .09  .879764213 940.653246 .241707809 60.8850716 64.4889612  1.0059501 119.386078 .702008E-4 17.4240654 -90917.581
                   93571.5894 -11686.335  -90917.55 93569.6496 -11686.394 -29880.488 -110016.78 46312.3319 -127311.95 97.6255379
                   -48637.031 -79231.156 184487.199 -105256.04  -76192.82 -80136.295 156329.114 -78674.914 127409.571 -48734.657
                   -29.660819  -969.8728  15.546955 3.19169672 2.75022245 3.38817365 456.349561 .556078E-5 11167.1621 .100708407
                   73.9267175 .087721452 976.255379
   9500      .095  .038052861 481.076655 .933664597 9.11427157 31.7627537 89.4741624 .672169008 .367295E-4 225.856761 -35176.493
                   -65666.249 110215.096 -35176.554 -65667.637 110215.109 123148.933 -21888.769 -32857.798 -9552.8191 70.6154839
                   137140.403 -145391.66 -30491.082 175882.745  156006.73  -145037.7 -10969.029 -146693.22  9623.4346 137069.787
                    6.1687001  -693.5969 -30.555926 3.52178241 2.85451083 3.63485766 456.876721 .613095E-5 11167.4587 .103043857
                    81.492093 .089214821 706.154839
  10000       0.1  .727705585 1954.37696 .001858854 93.5524503 20.9051353 23.4460711 131.400207 .147008E-3 9.44973814 112698.954
                   -53277.225 -56419.309 112698.957 -53274.429 -56419.256 -46305.167 123535.209 -26776.254 133564.283 -141.27417
                   -35818.072 169118.212 -165973.39 -3144.8264 -19528.914 169840.376 -150311.46 169382.354 -133705.56 -35676.797
                   26.9760187 1397.99033 1.36339805  3.7188515 3.13778828 3.78946909 457.347094 .638745E-5 11167.7896 .106086496
                   84.9138403 .091887132 -1412.7417
  10500      .105   .49423291 29.2823337 .878705009 8.80892573 71.3469208 41.7403443 39.6896761 .205385E-5 96.9034021 -34582.352
                   98419.5647 -75278.346 -34582.293 98419.2225 -75278.391 -94499.238 -55036.018 48857.2112 -73405.921  16.698455
                   -114699.58 40696.0976 133001.516 -173697.61 -143356.45 39463.2202 103893.229 41293.6586 73422.6191 -114716.28
                    -22.23135 -171.12082 29.6429588 3.91708811  3.2589591 4.13891848  457.56963 .678548E-5 11168.3207 .107309362
                   90.1771762 .094764781  166.98455
  11000       .11  .195684677 1670.78952 .368356365 61.4669013 .435499603 78.1426348 57.2176353 .126294E-3 84.4073061 -91350.891
                    -7686.704 102999.818  -91350.93 -7689.2892  102999.79 104816.702 -89635.432 -3821.2521 -88136.797 130.943673
                    107048.93 -194350.72 83661.6407 110689.079 108637.954 -194452.13 85814.1794 -195185.73  88267.741 106917.987
                   -13.988734 -1292.5902 -19.192612 4.24649153 3.46345573 4.26513849 458.182499 .726806E-5 11168.4932 .110766663
                   96.6020154 .096124862 1309.43673
  11500      .115  .938352249 940.204016 .297506424 61.1238325 64.7055662 .985099489 120.846988 .702126E-4 17.2274684 91095.6766
                   -93728.598 11564.5852 91095.6421 -93726.658 11564.6464 29448.8161 110417.193 -46766.902 128088.526 -97.633742
                   48361.8654 79530.9956  -184822.3 105291.305 76215.7179 80968.3771 -157184.09 79726.6606 -128186.16 48459.4991
                   30.6325358 969.641179 -17.248375 4.36249885 3.69526993 4.55775616 458.377021 .747241E-5 11169.0428 .112435658
                   99.3072722 .099722526 -976.33742
  12000       .12  .022554226 480.541659 .869520976 9.07058477 31.6525126 89.4174379 .638083638 .367303E-4 214.487519 35092.0893
                   65552.1926 -110180.16 35092.1483  65553.579 -110180.17 -123153.39 21542.5879 32523.5036 9307.45868 -70.616281
                    -136968.2 145272.315 30461.4307 -175733.75  -155676.9 144695.982 10980.9157 146275.655  -9378.075 -136897.58
                    -4.749129 693.211122 29.4876411 4.69262096 3.79955146 4.80438317 458.888412  .80424E-5 11169.3306  .11475406
                   106.869896 .101210253 -706.16281
  12500      .125  .736314677 1954.97631 .002258606 93.6974886 20.8501617 23.5435709  132.09584 .147003E-3 9.71880083 -112786.28
                   53207.1323  56536.497 -112786.28 53204.3359 56536.4427 46601.9077 -123876.85 26522.8093 -133917.36 141.271636
                   36324.4171 -169322.73  165990.62 3332.10681 20079.0984 -170478.76 150399.663 -170241.78 134058.633 36183.1454
                   -27.135119 -1398.2047 -1.5028659 4.88970499 4.08284249 4.95904504 459.351919 .829896E-5 11169.6753 .117807132
                   110.292026 .103872428 1412.71636
  13000       .13  .467845424 29.1948117 .831548671 8.79334119 71.4162832 41.7647663 39.5409106  .20528E-5 97.0504928 34551.7461
                   -98467.393 75300.3667 34551.6884 -98467.052 75300.4099 94469.6321 54848.0985 -49037.261 73268.2208 -16.694204
                   114786.598 -40748.722 -133018.74 173767.462 143506.893 -39621.534 -103885.36 -41518.377 -73284.915 114803.292
                   21.6297347 170.864893 -28.836586 5.08794523  4.2040187 5.30847926 459.574511 .869704E-5 11170.1998 .119014946
                    115.55644 .106745285 -166.94204
  13500      .135  .183219891 1670.57122  .38150911 61.5315782 .430971725 78.1984062  57.539436 .126296E-3 84.5534746 91398.9389
                   7646.62706 -103036.57  91398.978 7649.21207 -103036.54 -104948.93  89764.791 3698.34889 88384.2971 -130.94454
                   -107141.58 194435.517 -83749.766 -110685.75 -108647.28 194713.723 -86066.442 195525.876 -88515.242 -107010.63
                   13.5358742 1292.50579 19.5322582 5.41734967 4.40850318 5.43472985 460.183351 .917957E-5 11170.3724 .122475995
                   121.980654 .108104866 -1309.4454
  14000       .14  .921515425 940.500089 .292570825 61.0605326 64.6711836 .993374906 120.520219 .702093E-4 17.3376202 -91048.495
                   93703.6929 -11613.059  -91048.46 93701.7533  -11613.12 -29616.291 -110334.59  46701.822 -127915.23 97.6314337
                   -48516.231 -79435.341 184750.214 -105314.87 -76318.114 -80718.303 157036.416 -79399.003 128012.865 -48613.862
                   -30.356473 -969.79384 17.1047019 5.53335187 4.64031849 5.72732954 460.377866 .938391E-5 11170.9157 .124136359
                   124.685645 .111703716 976.314337
  14500      .145  .025371706 480.587692 .890671727 9.06814029 31.6807291 89.4405997 .634384251 .367284E-4 217.267209  -35087.36
                   -65581.405 110194.425 -35087.419 -65582.791 110194.435 123172.526 -21541.323  -32579.31 -9280.4388 70.6143999
                   137010.339 -145281.85 -30495.372 175777.227 155751.836 -144713.85 -11037.987 -146290.78 9351.05315 136939.724
                   5.03703345 -693.24432 -29.844124 5.86347413 4.74460436  5.9739692 460.889484 .995393E-5 11171.2051 .126460406
                   132.248747  .11319398 706.143999
  15000       .15  .741354407 1954.70083 .002025095 93.6617998 20.8464329 23.5187043 131.858463 .146999E-3 9.68472742 112764.799
                   -53202.374 -56506.633 112764.802 -53199.578 -56506.578 -46565.484 123775.998 -26573.416 133796.982 -141.26985
                   -36260.686  169271.38 -165964.38     -3307. -19992.067 170341.481 -150349.41 170057.668 -133938.25 -36119.416
                   27.2278241 1398.10616 1.42305847 6.06055125 5.02789329 6.12861881 461.355528 .102105E-4 11171.5475 .129511062
                   135.670765 .115855466 -1412.6985
  15500      .155  .474907022 29.2074678 .837284542 8.79564692  71.395975 41.7498907 39.5666002 .205308E-5   96.89395 -34556.276
                   98453.3923 -75286.955 -34556.218 98453.0505 -75286.999 -94447.278 -54892.335 49004.4861 -73292.018 16.6953205
                   -114693.99 40730.7805 133009.269 -173740.05 -143451.76 39554.9427 103896.821 41401.9671 73308.7134 -114710.68
                   -21.792362 -170.90192 28.9358695 6.25879354 5.14906748  6.4780592 461.578109 .106085E-4 11172.0726 .130722142
                   140.934933 .118729181 166.953205
  16000       .16  .185531072 1670.67918 .375879371 61.5321223 .431443661 78.1921176 57.5184992 .126301E-3  84.489766 -91399.343
                    -7650.814 103032.423 -91399.382 -7653.3991 103032.396 104911.136 -89773.608 -3727.9912 -88368.216 130.946913
                   107101.207 -194431.78 83745.9831 110685.795 108639.127 -194684.74 86045.6173 -195469.42 88499.1625  106970.26
                   -13.620979 -1292.5476 -19.387609 6.58819447 5.35355569 6.60430259 462.188118 .110911E-4 11172.2451 .134181285
                   147.359363  .12008767 1309.46913
  16500      .165  .923891568  940.40337 .293383397 61.0919068 64.6771576 .991622708 120.672811 .702098E-4 17.3300471  91071.883
                   -93708.021 11602.8124 91071.8488 -93706.081 11602.8732 29592.3774  110374.38  -46701.45 127996.185 -97.631749
                   48505.6338 79468.9756 -184777.93 105308.954  76293.827 80782.0024 -157075.83 79490.5516 -128093.82 48603.2656
                   30.3955847 969.743971 -17.128438 6.70420002 5.58537016 6.89690585 462.382643 .112954E-4 11172.7894  .13584333
                   150.064424 .123687169 -976.31749
  17000       .17  .024391033 480.581112 .886819896 9.06920476  31.671722   89.43451 .635310973 .367275E-4 218.418005 35089.4191
                   65572.0812 -110190.67 35089.4787 65573.4677 -110190.68 -123182.36 21542.4838 32572.7459 9287.21481 -70.613517
                   -137027.78 145280.163  30483.989 -175764.15 -155755.11 144724.849  11030.262 146314.993 -9357.8283 -136957.16
                   -4.9387279 693.239578 29.7795214 7.03432218 5.68965478  7.1435416 462.893957 .118654E-4 11173.0786 .138166009
                   157.627327 .125176359 -706.13517
  17500      .175  .739838369 1954.82293 .002200043 93.6591482 20.8557293 23.5326067 131.900639 .147004E-3 9.69173847  -112763.2
                   53214.2352 56523.3312 -112763.21 53211.4389 56523.2768 46579.6908 -123785.01 26560.5685 -133818.38 141.272118
                   36273.8085 -169286.48 165974.645 3311.83783 20019.1223  -170364.7 150345.578 -170092.19  133959.65 36132.5364
                    -27.19997 -1398.1498 -1.4832541 7.23140219 5.97294463 7.29819514 463.359884  .12122E-4 11173.4221 .141217535
                   161.049398 .127838053 1412.72118
  18000       .18  .473626085 29.2021596 .837495312 8.79655572 71.4029081 41.7526259 39.5484229 .205255E-5 96.9550327 34558.0612
                   -98458.172 75289.4212 34558.0033 -98457.831 75289.4648 94437.1782 54866.3274 -49012.514 73275.1806 -16.693198
                   114730.131 -40731.461 -133015.83 173747.295 143449.692 -39570.851 -103878.84 -41454.951 -73291.874 114746.825
                   21.7629521 170.886394 -28.939511 7.42964205 6.09412029 7.64763432 463.582463 .125201E-4  11173.947 .142427758
                   166.313684 .130711123 -166.93198
  18500      .185  .185124587 1670.65788 .377445837 61.5253471 .431475749 78.1848826 57.5234475 .126296E-3 84.4955613 91394.3112
                   7651.09858 -103027.66 91394.3501 7653.68366 -103027.63 -104913.03 89760.5006  3714.8303 88372.0166 -130.94437
                   -107104.88 194421.979 -83740.666 -110681.31 -108627.86 194673.532  -86045.67 195476.897 -88502.961 -106973.94
                   13.6060497 1292.53932 19.4279654 7.75904444 6.29860598 7.77387895  464.19197 .130026E-4 11174.1195 .145887011
                   172.738009 .132070309 -1309.4437
  19000       .19  .921901764 940.473797  .29347003 61.0745972 64.6783737 .992391697 120.606952   .7021E-4 17.3266463  -91058.98
                   93708.9016  -11607.31 -91058.946  93706.962 -11607.371  -29599.81 -110366.58 46712.7374 -127961.25 97.6319295
                   -48500.874 -79451.575 184765.908 -105314.33 -76312.548 -80766.772 157079.319 -79460.378 128058.885 -48598.506
                   -30.362835 -969.78028  17.130967 7.87504906 6.53042061  8.0664813 464.386492  .13207E-4 11174.6636 .147548575
                   175.443035 .135669576 976.319295
  19500      .195  .024769907 480.566056 .887401198 9.06798285 31.6791918 89.4450658 .633973725 .367287E-4 217.981604 -35087.055
                   -65579.814 110197.177 -35087.115   -65581.2 110197.186 123185.365 -21535.039  -32570.83 -9277.4355 70.6146868
                   137021.165  -145284.3 -30494.085 175778.386 155756.196  -144720.4 -11035.792  -146298.6 9348.05015 136950.551
                   4.97693752 -693.22872  -29.78928 8.20517138 6.63470595 8.31311856 464.897859  .13777E-4 11174.9529 .149871826
                   183.006044 .137159213 706.146868
  20000       0.2  .740359255  1954.7246  .00210112 93.6668574 20.8445835 23.5226621 131.875258 .146998E-3 9.69698263 112767.844
                   -53200.015 -56511.387 112767.847 -53197.218 -56511.332  -46580.67 123785.212 -26567.229 133805.503 -141.26952
                   -36283.621 169279.179 -165965.06 -3314.1142 -20013.441 170365.882 -150352.44 170089.124 -133946.77 -36142.351
                   27.2095435 1398.11466 1.44952402 8.40225004 6.91799568  8.4677708 465.363746 .140335E-4 11175.2961 .152923173
                   186.428082 .139820663 -1412.6952
  20500      .205  .474158287 29.2039193 .835979906 8.79385412 71.3971349 41.7519606 39.5497047 .205306E-5 96.9025811 -34552.754
                    98454.192 -75288.821 -34552.696 98453.8502 -75288.865 -94449.773 -54878.656 49009.0118 -73276.368 16.6952662
                   -114699.09 40736.1687 133006.546 -173742.72 -143458.78 39571.1168 103887.668 41422.7254 73293.0632 -114715.79
                   -21.775176 -170.89154 28.9133171 8.60049151  7.0391699 8.81721032 465.586324 .144316E-4  11175.821 .154133551
                   191.692299 .142693965 166.952662
  21000       .21  .184865645 1670.66161 .376779951 61.5338893 .431303708 78.1922547 57.5277296 .126301E-3 84.4866719 -91400.656
                   -7649.5726 103032.514 -91400.694 -7652.1576 103032.486 104910.896 -89778.023 -3725.2618 -88375.306 130.946828
                   107099.246 -194433.18 83748.5368 110684.644 108636.158 -194688.92 86052.7609 -195474.55 88506.2527 106968.299
                   -13.596531 -1292.5408  -19.41082 8.92989298 7.24365753 8.94345498 466.196039 .149141E-4 11175.9935 .157592873
                   198.116692 .144052798 1309.46828
  21500      .215  .923978702 940.414862 .293480539 61.0898184 64.6766837 .992029536 120.662444 .702098E-4 17.3369094 91070.3264
                   -93707.677 11605.1922 91070.2921 -93705.738  11605.253 29600.8963 110370.992 -46699.618 127990.687 -97.631807
                   48515.2364 79465.0391 -184776.03 105310.991  76300.514 80770.0958 -157070.61 79475.4508 -128088.32 48612.8682
                    30.397018 969.749896 -17.131274 9.04589775 7.47547228 9.23605733 466.390561 .151185E-4 11176.5375 .159254612
                    200.82174 .147652291 -976.31807
  22000       .22   .02450239 480.586632 .887573517 9.06865238 31.6723541 89.4339862 .634626878 .367275E-4 218.419186 35088.3505
                   65572.7356 -110190.35 35088.4101 65574.1221 -110190.36 -123181.81 21539.0553 32574.0221 9282.21328 -70.613538
                    -137027.8 145278.771  30485.712 -175764.48 -155755.83 144720.868 11034.9668 146310.009 -9352.8268 -136957.18
                   -4.9499888 693.243559  29.792172 9.37602017  7.5797571 9.48269357 466.901811 .156885E-4 11176.8268 .161577601
                   208.384677 .149141717 -706.13538
  22500      .225  .740246418 1954.81325 .002175886  93.657627  20.855826 23.5322695 131.892144 .147004E-3 9.69117369 -112762.29
                   53214.3586 56522.9262 -112762.29 53211.5623 56522.8718 46579.2732 -123781.29 26561.6498 -133814.07 141.272049
                   36272.7516 -169285.16 165973.852 3311.30948 20017.6234 -170360.56 150342.939 -170086.82 133955.341 36131.4795
                    -27.20747 -1398.1464 -1.4750886 9.57309972 7.86304664 9.63734657 467.367837  .15945E-4 11177.1702 .164629068
                   211.806737 .151803273 1412.72049
  23000       .23  .473728282 29.2031952 .837637491 8.79687262  71.402515  41.751606 39.5504165 .205258E-5 96.9479695 34558.6836
                   -98457.901 75288.5016 34558.6258  -98457.56 75288.5452 94434.2421  54868.103 -49011.776 73277.0275 -16.693307
                   114725.952 -40729.919 -133016.19 173746.105 143446.018 -39566.139 -103879.88 -41448.925 -73293.721 114742.646
                   21.7652999 170.889424 -28.941968 9.77133987 7.98422234 9.98678595 467.590417 .163431E-4  11177.695 .165839416
                   217.071003 .154676406 -166.93307
  23500      .235  .185278795 1670.66437  .37721727 61.5255774 .431479368 78.1847153 57.5246169 .126296E-3 84.4944346 91394.4823
                   7651.13067 -103027.55 91394.5211 7653.71576 -103027.52 -104912.25 89761.4052 3715.31936 88372.9149 -130.94448
                   -107104.17  194422.04 -83740.805 -110681.23 -108627.57 194673.657 -86046.086 195477.081 -88503.859 -106973.22
                   13.6117154 1292.54183  19.422082 10.1007421 8.18870824 10.1130303 468.199965 .168257E-4 11177.8675 .169298567
                   223.495348 .156035503 -1309.4448
  24000       .24  .921801303 940.469587 .293398972 61.0753114 64.6785841 .992342686 120.611373 .702099E-4 17.3260875 -91059.513
                    93709.054 -11607.024 -91059.478 93707.1144 -11607.085 -29599.065 -110368.31 46712.9967  -127963.6 97.6318243
                   -48500.092 -79452.394 184766.593  -105314.2 -76312.062 -80769.242 157081.304 -79463.506  128061.23 -48597.724
                   -30.361181 -969.77811 17.1288929 10.2167469 8.42052273 10.4056329 468.394489   .1703E-4 11178.4116 .170960174
                   226.200378 .159634824 976.318243
  24500      .245  .024750961 480.563891 .887258262 9.06808448 31.6791834 89.4455745 .634053265 .367286E-4 218.071266 -35087.252
                   -65579.805  110197.49 -35087.311 -65581.191   110197.5 123186.527 -21535.407 -32570.631 -9278.0174 70.6146035
                   137022.524 -145284.81  -30493.88 175778.691 155757.159 -144721.93 -11035.224 -146300.54 9348.63204 136951.909
                    4.9750338 -693.22716 -29.786881 10.5468692   8.524808   10.65227 468.905873    .176E-4  11178.701 .173283383
                    233.76337 .161124401 706.146035
  25000       .25  .740236047 1954.72872 .002107508 93.6669134 20.8445434 23.5227819 131.875275 .146998E-3  9.6973695 112767.877
                   -53199.963 -56511.531  112767.88 -53197.167 -56511.476 -46581.177 123785.292 -26567.073 133805.511  -141.2696
                   -36284.345 169279.357 -165965.05 -3314.3092 -20014.104 170366.468 -150352.36 170089.856 -133946.78 -36143.075
                   27.2072793 1398.11613 1.45172583  10.743948 8.80809789 10.8069224  469.37176 .178566E-4 11179.0442 .176334756
                   237.185414 .163785874  -1412.696
  25500      .255  .474153001 29.2035237 .835988146 8.79373668 71.3971154 41.7521121 39.5486325 .205304E-5 96.9033338 -34552.523
                   98454.1785 -75288.958 -34552.465 98453.8367 -75289.002 -94450.068 -54877.826 49009.1394 -73275.375 16.6951885
                   -114699.54 40736.5361 133006.302 -173742.84 -143459.21 39572.2423 103886.966 41424.1641 73292.0699 -114716.23
                   -21.775055 -170.89039 28.9134596 10.9421893 8.92927206 11.1563619 469.594338 .182546E-4 11179.5691 .177545106
                   242.449641 .166659147 166.951885
  26000       .26  .184836751 1670.65866 .376833214 61.5338484 .431301088 78.1921195 57.5276934   .1263E-3 84.4860527 -91400.625
                   -7649.5493 103032.425 -91400.664 -7652.1344 103032.397 104910.624 -89777.969 -3725.1887 -88375.278 130.946746
                   107098.854 -194433.06 83748.5297 110684.532 108635.812 -194688.59 86052.7799 -195474.13 88506.2247 106967.907
                   -13.595468 -1292.5396 -19.412192 11.2715909 9.13375959 11.2826066 470.204034 .187372E-4 11179.7416 .181004436
                   248.874024 .168018012 1309.46746
  26500      .265  .924023921 940.416572 .293502153 61.0897374 64.6766978 .992045031 120.662091 .702099E-4 17.3372073  91070.266
                   -93707.687 11605.2829 91070.2317 -93705.748 11605.3437 29601.2517 110370.863 -46699.582   127990.5 -97.631873
                   48515.6532 79464.8881 -184775.98 105311.092 76300.8339 80769.6116 -157070.45 79474.8468 -128088.13 48613.2851
                   30.3977618 969.750778 -17.131905 11.3875956 9.36557443 11.5752089 470.398556 .189415E-4 11180.2857 .182666167
                    251.57907 .171617498 -976.31873
  27000       .27  .024506168 480.587777 .887587662 9.06860499 31.6723675 89.4339086 .634574513 .367276E-4 218.408506 35088.2588
                   65572.7495  -110190.3 35088.3184  65574.136 -110190.31 -123181.68 21538.7628 32574.0405 9281.83032 -70.613603
                   -137027.63 145278.632 30485.8176 -175764.45 -155755.72 144720.442 11035.2777 146309.464 -9352.4439 -136957.02
                   -4.9503705 693.244385 29.7924095  11.717718 9.46985928 11.8218451   470.9098 .195115E-4 11180.5749  .18498917
                   259.142016 .173106939 -706.13603
  27500      .275  .740272123 1954.81142 .002173939  93.657626 20.8558186 23.5322719 131.891978 .147003E-3 9.69120705 -112762.29
                   53214.3492 56522.9291 -112762.29 53211.5529 56522.8747 46579.3268 -123781.21 26561.6709 -133813.98 141.271994
                    36272.814 -169285.16 165973.842 3311.32177  20017.656 -170360.53 150342.879  -170086.8 133955.257  36131.542
                   -27.207942 -1398.1457 -1.4744282 11.9147975 9.75314873 11.9764981 471.375828 .197681E-4 11180.9183 .188040636
                   262.564072 .175768485 1412.71994
  28000       .28  .473720728 29.2034098 .837629268 8.79688807 71.4025189 41.7515543 39.5505661 .205259E-5 96.9476102  34558.714
                   -98457.904  75288.455 34558.6561 -98457.562 75288.4986 94434.0922 54868.2181 -49011.759  73277.166 -16.693364
                    114725.74 -40729.842 -133016.22 173746.061 143445.851 -39565.874 -103879.98 -41448.574 -73293.859 114742.433
                   21.7651264 170.890052 -28.941826 12.1130377 9.87432446 12.3259375 471.598409 .201662E-4 11181.4431 .189250987
                   267.828333 .178641622 -166.93364
  28500      .285  .185286057 1670.66573 .377208472 61.5256233 .431478043 78.1847429 57.5247742 .126296E-3 84.4945093 91394.5163
                   7651.11892 -103027.56 91394.5552 7653.70401 -103027.54 -104912.28 89761.5095 3715.33073 88373.0357 -130.94452
                   -107104.21 194422.092 -83740.851 -110681.24 -108627.61 194673.792 -86046.179 195477.249  -88503.98 -106973.27
                   13.6119822 1292.54235 19.4218555 12.4424399 10.0788104 12.4521819 472.207959 .206487E-4 11181.6156 .192710135
                   274.252684 .180000712 -1309.4452
  29000       .29  .921790643 940.468595 .293389911 61.0753363 64.6785778 .992341881 120.611513 .702098E-4  17.326078 -91059.531
                   93709.0494 -11607.019 -91059.497 93707.1099  -11607.08 -29599.045 -110368.36 46712.9969 -127963.67 97.6317781
                   -48500.079 -79452.417 184766.607 -105314.19 -76312.042 -80769.318 157081.359 -79463.594 128061.304 -48597.711
                   -30.361005  -969.7776 17.1286284 12.5584448 10.3106248 12.7447844 472.402482  .20853E-4 11182.1598 .194371743
                   276.957715 .183600036 976.317781
  29500      .295  .024751043 480.563322 .887256594 9.06809524 31.6791917 89.4455956 .634062211 .367286E-4 218.077591 -35087.273
                   -65579.813 110197.503 -35087.332   -65581.2 110197.513 123186.599 -21535.453 -32570.631 -9278.0829 70.6145642
                    137022.62 -145284.85 -30493.868 175778.713  155757.23 -144722.05 -11035.179  -146300.7 9348.69745 136952.005
                   4.97504196 -693.22675 -29.786853  12.888567 10.4149101 12.9914216 472.913868 .214231E-4 11182.4491  .19669495
                   284.520702  .18508961 706.145642
  % % % % % %   Final time step,  PLTFIL  dumps plot data to ".PL4" disk file.
  Done dumping plot points to C-like disk file.
  30000       0.3  .740229601 1954.72981 .002107895 93.6668893 20.8445507 23.5227833 131.875205 .146999E-3 9.69736195 112767.863
                   -53199.973 -56511.532 112767.866 -53197.176 -56511.478  -46581.18 123785.267 -26567.071 133805.476 -141.26964
                   -36284.331 169279.344 -165965.04 -3314.3017 -20014.109 170366.447 -150352.34 170089.806 -133946.75 -36143.061
                   27.2071609 1398.11652 1.45185904 13.0856458    10.6982  13.146074 473.379757 .216796E-4 11182.7923 .199746323
                   287.942747 .187751085 -1412.6964

Extrema of output variables follow.   Order and column positioning are the same as for the preceding time-step loop output.
Variable maxima :  72.6825442 3403.49921 26.1703313  120.65572 148.977361 1594.49668 .4896732E7 .255041E-3 .2817274E8 119981.585
                   135968.504 124490.915  119981.54 135967.583 124490.905 149377.108 137495.057 114138.444 157811.738 186.078823
                   163754.444 208653.479 242247.191 201552.545 191913.058  224319.36 241096.051 232171.748 196074.859 163701.908
                   269.597003 1425.01016 161.772468 13.0856458    10.6982  13.146074 473.379757 .216796E-4 11182.7923 .199746323
                   287.942747 .187751085 1860.78823
Times of maxima :      .02046     .02531     .02203       .024     .02122     .02067     .02379     .02562     .02086     .03355
                       .02122     .02776     .03355     .02122     .02776     .02899     .03259      .0218     .03244     .02562
                       .02922     .02062       .024      .0294     .02789     .02073      .0239     .02046     .02379     .02922
                       .02046     .10051     .02203        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .02562
Variable minima :         0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0 -127987.05
                   -112763.48 -155459.39 -127987.12 -111467.16  -155459.3 -209798.09 -155824.31 -79362.808 -195927.16 -144.21577
                   -206341.42 -215071.76 -200078.68 -243779.45 -237617.89 -242760.33 -181033.08 -251597.17 -157922.57 -206377.33
                   -102.62994 -1844.8575 -102.38107        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0 -1442.1577
Times of minima :       .1E-4      .1E-4      .1E-4        0.0        0.0        0.0        0.0        0.0        0.0       .024
                       .01394     .02067       .024     .03081     .02067     .02055      .0239     .03071     .02379     .06725
                       .02086     .02649     .03222     .02062     .02051     .02648     .03224     .02664     .03244     .02086
                       .02465     .02531     .02698        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0     .06725

Blank card terminating all plot cards.            |BLANK PLOT

  ---- Initial flux of coil  "X0001A"  to  "      "  =  -6.89935875E-02
  ---- Initial flux of coil  "X0001B"  to  "      "  =  -9.37326241E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0001C"  to  "      "  =  9.37395234E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0002A"  to  "      "  =  -5.90177525E-02
  ---- Initial flux of coil  "X0002B"  to  "      "  =  -9.37352218E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0002C"  to  "      "  =  9.37411236E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0003A"  to  "      "  =  -7.43184460E-02
  ---- Initial flux of coil  "X0003B"  to  "      "  =  -6.46485600E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0003C"  to  "      "  =  6.46559919E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0004A"  to  "      "  =  -3.35365329E-02
  ---- Initial flux of coil  "X0004B"  to  "      "  =  -2.58589181E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0004C"  to  "      "  =  2.58622717E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.

Card of names for time-step loop output.          |  9049A 9049B 9049C T_MANAT_MANBT_MANC1_2LTC1_2LTA1_2LTBT_OPOAT_OPOBT_OPOC
Output voltage differences for pairs of A6 names  |-5T_MANAT_MANCT_MANBT_MANAT_MANCT_MANB1_2LTC1_2LTB1_2LTA1_2LTC1_2LTB1_2LTA
Output voltage differences for pairs of A6 names  |-5T_OPOAT_OPOCT_OPOBT_OPOAT_OPOCT_OPOB
Blank card ending requests for output variables.  |BLANK OUTPUT

The data case now ready to be solved is a statistical overvoltage study that involves  NENERG = 50   simulations.
Closing or opening times for  "STATISTICS"  switches are to be varied randomly according to a Normal   distribution.   The following
is a listing of switches that are to have closing or opening times varied randomly.
          Entry    Switch      From        To         Columns 15-24        Columns 25-34       Reference switch number
         number    number       bus       bus          (in seconds)         (in seconds)       (0 implies independence)
              1        10    XX0014    XX0015             0.020000             0.000833               0
              2        11    XX0016    XX0017             0.020000             0.000833               0
              3        12    XX0018    XX0019             0.020000             0.000833               0
In addition to variation of the switching time that is caused by each switch`s own distribution, there is the added random delay
that is the same for all switches.  This added random delay is called "reference angle," and it has a uniform distribution over the
time interval  0.00000000E+00   to  3.60000000E+02   degrees at frequency  6.00000000E+01   (data fields  DEGMIN, DEGMAX, and STATFR
of the  STARTUP file).   However, if  "ITEST"  (columns 9-16 of the  STATISTICS  miscellaneous data card) is positive, the reference
angle is set to zero, and there is no such added random delay.
In the following output, for each simulation there will be a tabulation of switch times that were used, followed by a display of
peak values that occurred during the simulation.  Format for this latter output is identical to that for the extrema of a
conventional (non-statistical) simulation.
Well, almost identical!  Output of the reference angle in degrees has been added at the extreme left in otherwise blank space.

                       XX0015     XX0017     XX0019     TERRA      TERRA      TERRA      TERRA      TERRA      TERRA      9049A
  Reference angle      MEASUC     MEASUB     MEASUA     PRMANA     PRMANB     PRMANC     PROPOA     PROPOB     PROPOC

                       9049B      9049C      T_MANA     T_MANB     T_MANC     1_2LTC     1_2LTA     1_2LTB     T_OPOA     T_OPOB
 

                       T_OPOC     T_MANA     T_MANB     T_MANC     1_2LTC     1_2LTA     1_2LTB     T_OPOA     T_OPOB     T_OPOC
                                  T_MANC     T_MANA     T_MANB     1_2LTB     1_2LTC     1_2LTA     T_OPOC     T_OPOA     T_OPOB

                       XX0014     XX0016     XX0018     TERRA      TERRA      TERRA      TERRA      TERRA      TERRA      XX0015
                       XX0015     XX0017     XX0019     PRMANA     PRMANB     PRMANC     PROPOA     PROPOB     PROPOC     MEASUC

                       XX0017     XX0019     T_OPOB
                       MEASUB     MEASUA     TERRA
             Random switching times for simulation number  1  :
                                  10  2.6631773E-02   11  2.8287203E-02   12  2.5762842E-02
             ==== Table dumping for all subsequent restorations.  Time [sec] = 1.75000000E-02

 153.161           79.8569433 3404.05645 65.6831568 990.821425 132.103383  2567.2352 .8573141E7  .25791E-3 .3424173E8 -147891.11
                    -128231.8 166452.339  -147891.1 -133921.18 166452.148 208873.446 -194144.93 -136283.43 197643.621 -187.12283
                   208897.932  -250955.7  -222668.9 275630.348 283437.139 -288968.09 -241231.35 -284481.55 -197785.06 208902.885
                   -282.58971 1845.00852 -256.28725  12.852007 10.5044112 12.9620157 2657.87918 .210306E-4 10139.2419  .20627094
                   279.276691 .249036964 -1871.2283
Times of maxima :      .02716     .03339     .02879     .02645     .02758     .02731     .03208     .03309      .0275     .02645
                       .03069     .02731     .02645     .02758     .02731     .02734      .0265     .03081     .03208     .03309
                        .0275     .02727     .03166     .02733     .02745     .02735     .03216      .0275     .03208      .0275
                       .02716     .03339     .02879        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .03309
             Random switching times for simulation number  2  :
                                  10  3.6287359E-02   11  3.4966930E-02   12  3.7022331E-02

 347.353           65.7399135  3919.4426 9.28006065 108.113734 113.172584  2076.4755 2029.16036 .304243E-3 .3082264E8 -121152.61
                   123956.634  -161066.7  -121152.6  123954.68  -161066.5 -209068.45 -144410.46 71636.2537  -160530.9 203.237085
                   -207464.93 209101.232 213470.436 -258859.32 -241241.29 -215176.01 186551.601 -223395.32 160725.226 -207521.02
                   256.397959 -1979.7582 96.3330714 12.3011995 10.0837711 12.3692888 22.6887794 .207194E-4 12748.3186  .16908164
                   275.287954  .13470935 2032.37085
Times of maxima :      .03675     .04228     .03799     .04228     .03821     .03695     .04119     .04195     .03715     .04228
                       .03821     .03695     .04228     .03821     .03695     .03685     .04102     .03809     .04119     .04195
                       .03715     .03693     .04033     .03695       .037     .04325      .0397     .04339     .04119     .03715
                       .03675     .04228     .03799        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .04195
             Random switching times for simulation number  3  :
                                  10  2.0510918E-02   11  2.0454304E-02   12  2.0835751E-02

  7.8473           63.1606467 2971.21524 20.0022842 115.911257 125.055915  1100.5095 .6066747E7 .226517E-3 .2016824E8 -125445.41
                   130302.255 -149317.93 -125445.51 130300.005 -149317.87  -213353.7 -164485.87 117771.494 -196476.63  175.36505
                   -202875.42 -208590.05  227325.85 -224044.31 -219894.06 -227252.81 230477.201 -240397.19 196622.847 -202913.64
                    251.31782 -1723.7213 141.429432 13.0798806 10.6805871 13.0095344 676.320553 .215421E-4 9235.14169 .186379049
                    286.08332 .162397137  1753.6505
Times of maxima :       .0209     .02557     .02252     .02451     .02311     .02118     .02427     .02526     .02136     .02451
                       .02311     .02118     .02451     .02311     .02118     .02108     .02412     .02229     .02427     .02526
                       .02136     .02607     .02312     .02119     .02106     .02568     .02439     .02582     .02427     .02136
                        .0209     .02557     .02252        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .02526
             Random switching times for simulation number  4  :
                                  10  2.4307124E-02   11  2.5684952E-02   12  2.6494674E-02

  114.33           42.1655076 4143.35404 61.3125689 528.120051 114.320796 808.151971 .1907273E7 .301199E-3 .9485395E7 -141573.31
                   -124584.51 145457.512 -141573.35 -124581.89 145457.578 184026.584 -187391.46 -76192.571 189681.389  -202.2175
                   198065.034 -263746.45 -216468.61 217274.189 202387.327 -306267.85 -212988.54 -309687.11 -189851.44 198085.821
                   205.342415 2035.52304 -247.61375 12.7810817 10.4042409 12.9169309 346.882622 .213475E-4 1975.00373 .257425165
                   283.627015 .299159921  -2022.175
Times of maxima :      .03123      .0333     .02766     .02717     .03059     .02711     .03184     .03361     .02819     .02717
                       .03059     .02711     .02717     .03059     .02711     .02802     .02722     .03068     .03184     .03361
                       .02819     .02711     .03201     .02922     .02933     .02722     .03208     .02736     .03184     .02819
                       .03123      .0333     .02766        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .03361
             Random switching times for simulation number  5  :
                                  10  3.0472440E-02   11  3.0787178E-02   12  2.9668878E-02

 217.357           30.8616819 2603.16199 19.6456818  118.19778 105.930898 108.760899 .3572177E7 .193098E-3 3114.47606 126676.739
                   -119923.78 -121514.65 126676.768 -119923.32 -121514.67 153677.168 188405.247 -108797.41 194510.772 161.912839
                   172133.341 215793.061 -211967.41 -197568.17 196031.405 247184.325 -223559.61 260759.293 -194605.06 172082.416
                   175.674932 -1613.4317 140.163054 12.6896948 10.2311407 12.5051901 502.569818 .204103E-4 23.3250824 .176055667
                   270.984814 .198904165 1619.12839
Times of maxima :      .03162       .042     .03736     .03301     .03118     .03603     .03283     .04169     .04552     .03301
                       .03118     .03603     .03301     .03118     .03603      .0443     .03299     .03123     .03283     .04169
                       .04552     .03431     .03175     .03788      .0455     .03437     .03264      .0345     .03283     .04552
                       .03162       .042     .03736        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .04169
             Random switching times for simulation number  6  :
                                  10  2.6760688E-02   11  2.5282682E-02   12  2.6629403E-02

 123.247           72.8845327 3827.43923 90.6870669 216.368732 99.4679437 368418.778 .8628994E7  .29095E-3 .1885579E8 -136996.57
                   -116210.08 184963.778 -136996.72 -116207.43  184963.71 205611.991 187092.431 -84272.874 197669.473  -198.7474
                   202296.251 -274498.42 -219613.12 247663.802 245478.465 -369785.18 -216680.97  -359818.1 -197842.33 202303.191
                   -269.97136 1956.38422 -301.14293 12.7745504 10.4058553 21.7204186 2962.53842 .212752E-4 6007.15845 .278615709
                   282.633861 .365043532  -1987.474
Times of maxima :      .02718     .03362     .02881     .02735     .03088     .02744     .03203      .0332     .02749     .02735
                       .03088     .02744     .02735     .03088     .02744     .02734     .03201     .03026     .03203      .0332
                       .02749     .02737     .03193     .02744      .0275     .02734     .03183     .02721     .03203     .02749
                       .02718     .03362     .02881        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3      .0332
             Random switching times for simulation number  7  :
                                  10  2.4071989E-02   11  2.4538479E-02   12  2.5552532E-02

 96.2967           29.6414775 3490.24565 67.9224785 3011.62356 100.211584 904.793737 .1501477E8 .262825E-3 .7023298E7  -171089.2
                   -116642.82 146754.182  -171089.2 -116641.01 146754.267 172247.114 -207063.07 -79315.551  -200582.7 -188.89709
                   196923.611 -289015.57 -208083.25 223493.499 230965.194 -336497.52 231782.322 -328053.06 200621.164 196894.257
                     -172.167 1868.21992 260.619413 13.0222607 10.4195928  12.964279  5435.1644 .211491E-4 1327.93091 .241708171
                   280.912119 .269662906 -1888.9709
Times of maxima :      .02689     .03375     .02576     .02623     .03012     .02749     .02642     .03321     .02725     .02623
                       .03012     .02749     .02623     .03012     .02749     .02735     .02611     .03024     .02642     .03321
                       .02725     .02617     .03219     .02874     .02882     .02628     .02629     .02641     .02642     .02725
                       .02689     .03375     .02576        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .03321
             Random switching times for simulation number  8  :
                                  10  3.5843943E-02   11  3.6179610E-02   12  3.6813406E-02

 359.271           61.0959439 3664.33646  22.227368 117.825145 113.310781  2723.8869 327052.479  .27901E-3 .3137529E8 -126476.84
                    124032.89 -168111.13 -126476.93 124030.338 -168110.99 -203693.16 -157865.45 111890.754  -184009.4 194.626698
                   -207697.81 -217412.87 222619.203 -268045.86 -297944.66 -222097.92 218853.047 -243111.87 184179.251 -207706.83
                   247.175937 -1914.2457 149.088457 12.3075029 10.0867041 12.4810941 70.4910985 .205055E-4 8808.66942 .171721043
                   272.375563 .151633598 1946.26698
Times of maxima :      .03638     .04209     .03926     .04108     .03948     .03653     .04078     .04178     .03654     .04108
                       .03948     .03653     .04108     .03948     .03653     .03658     .04197     .03794     .04078     .04178
                       .03654     .04238      .0394     .03653     .03657     .04327     .03944     .04347     .04078     .03654
                       .03638     .04209     .03926        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .04178
             Random switching times for simulation number  9  :
                                  10  3.4936047E-02   11  3.3430356E-02   12  3.5983650E-02

 324.033           52.4363275 3734.10555 53.5133601 116.982775 94.3359665 2787.24945 .1122174E8 .280875E-3 .2251401E8 -126023.92
                     113171.9 -168774.41   -126024. 113169.908 -168774.29 -201756.89 -166208.56 78064.2425 -198862.32  195.27586
                   -203902.77 217934.997 218933.151 -229901.52 -248641.65 237387.726 224476.858  258747.71 199029.711 -203909.98
                   228.989798 -1932.3834 231.329549 12.3223155 10.0933136 12.5804782 1737.60823 .206102E-4 6285.76568 .194192676
                   273.798012 .216194904  1952.7586
Times of maxima :      .03548     .04173     .03697     .04149      .0384     .03562     .04003     .04139     .03579     .04149
                        .0384     .03562     .04149      .0384     .03562     .03567     .04139     .03844     .04003     .04139
                       .03579     .03661     .03979     .03561     .03564     .03673     .03991     .03685     .04003     .03579
                       .03548     .04173     .03697        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .04139
             Random switching times for simulation number  10  :
                                  10  2.6812938E-02   11  2.7950039E-02   12  2.8177745E-02

 164.471           39.5022343  3691.4508 21.4241988 316.737054 118.374524 2269.76869 686610.532 .280705E-3 .1044535E8 138501.986
                   -126773.25 163223.703 138502.066 -126771.44 163223.641 204011.224 176269.867   -101334. 185983.214 -195.21688
                   198506.594 224248.432  -215185.4 241343.191 225836.033 252381.897 -230019.64 260927.336 -186143.14 198500.373
                   -198.75169 1921.31486 -146.37007 12.7072455 10.4098378 12.9156933 88.5826117 .212114E-4 2077.76106  .21399128
                   281.764299 .200992698 -1952.1688
Times of maxima :      .02718     .03348     .02907     .03344     .03012      .0275     .03198      .0331     .02775     .03344
                       .03012      .0275     .03344     .03012      .0275     .02755     .03332        .03     .03198      .0331
                       .02775      .0347      .0322     .02876     .02864     .03465      .0321     .03476     .03198     .02775
                       .02718     .03348     .02907        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3      .0331
             Random switching times for simulation number  11  :
                                  10  3.4947254E-02   11  3.5439276E-02   12  3.6063837E-02

 327.489           41.0067166 3757.55967 47.4445581 115.897716 107.145518 2268.03371 .1366566E8 .286881E-3 .2514788E8 -125438.26
                    120611.04 -163204.61 -125438.18 120608.889 -163204.49 -201850.26 -160041.98 101452.116 -199974.08 197.352888
                   -205044.68 -214753.23 222110.993 -226972.32 -256237.77 251155.658 234784.379 265858.154 200141.073 -205047.44
                   202.501152 -1938.4426 217.817718 12.3201614 10.0896038 12.5360444 1828.87928 .206243E-4 3770.71752  .19772832
                   273.990134 .220000598 1973.52888
Times of maxima :       .0355     .04141       .037     .04134     .03875     .03563     .04008     .04176      .0358     .04134
                       .03875     .03563     .04134     .03875     .03563     .03562     .03998     .03792     .04008     .04176
                        .0358     .04269     .04013     .03564     .03575     .03679     .04001     .03691     .04008      .0358
                        .0355     .04141       .037        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .04176
             Random switching times for simulation number  12  :
                                  10  3.4011027E-02   11  3.5095004E-02   12  3.5489282E-02

 317.798           40.4110814 4160.68636 47.7154433 121.284732 112.146501 1710.30766 .5060518E7 .312769E-3 .6352491E7 -128320.35
                   123393.786 -156838.51  -128320.3 123391.481 -156838.49 -194039.03  -159915.1 91256.6669 -196004.26 206.064817
                   -196610.36 245867.265 223513.689 -222957.59 -221817.56 306177.436 225155.898 301795.588 196162.666 -196629.63
                   201.025077 -2039.7761 218.438649  12.344792 10.1022015 12.5620578 1071.99112 .207467E-4 1233.74506  .26434043
                   275.648151 .278892116 2060.64817
Times of maxima :       .0359     .04206     .03784     .04199     .03868     .03609     .03949     .04172     .03623     .04199
                       .03868     .03609     .04199     .03868     .03609     .03609     .04063     .03793     .03949     .04172
                       .03623     .03609     .04075     .03732     .03729      .0361     .04068      .0362     .03949     .03623
                        .0359     .04206     .03784        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .04172
             Random switching times for simulation number  13  :
                                  10  2.4787045E-02   11  2.3623581E-02   12  2.4010882E-02

 102.234           29.0276194 3189.10278 69.8930904 2778.76971 112.491654 134.947051 .3214048E8 .240764E-3 875619.287 -168685.91
                   -123582.52 135354.939 -168685.77 -123581.22 135354.909 181700.584 -203404.05  92837.471 -208019.45  -180.7958
                   186565.299 -228097.48 257128.033 217644.484 196278.256 -257046.61 281598.041 -264093.97 208057.998 186506.911
                   -170.37494 1785.80592 264.373014 13.1531197 10.4675365 12.8844375 12674.9574 .210399E-4 125.370541 .180176605
                   279.398664 .202129345  -1807.958
Times of maxima :      .02536      .0334     .02455     .02469     .02996     .02819     .02466     .03372     .02698     .02469
                       .02996     .02819     .02469     .02996     .02819      .0268     .02457       .024     .02466     .03372
                       .02698     .02677     .02468     .02857     .02807     .02684     .02472     .02669     .02466     .02698
                       .02536      .0334     .02455        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .03372
             Random switching times for simulation number  14  :
                                  10  2.2947872E-02   11  2.2759117E-02   12  2.2156484E-02

 47.6644           16.6052435 2842.18077 16.5948828 115.554227 100.362752 109.362484 .1401181E8 .213738E-3 28959.3532 -125252.11
                   -116730.47 121850.385 -125252.16 -116728.95  121850.27 158053.378 -149914.35 121819.026 -200130.58 -170.34639
                   176829.703 -217862.96 207434.918 201690.082 212154.933 -240191.68 221861.078 -249338.87 200148.959 176790.104
                   -128.86133 1685.87685 128.821127 13.0683632 10.5346786 12.8832675 762.986657 .210215E-4 24.2938603 .164504706
                   279.100841 .166657748 -1703.4639
Times of maxima :      .02375     .03394      .0227     .02556     .03053     .02806     .02312      .0336     .02829     .02556
                       .03053     .02806     .02556     .03053     .02806     .02809     .02427     .02313     .02312      .0336
                       .02829     .02677      .0233     .02844     .02841     .02687     .02299     .02701     .02312     .02829
                       .02375     .03394      .0227        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3      .0336
             Random switching times for simulation number  15  :
                                  10  3.3773989E-02   11  3.4902520E-02   12  3.4909683E-02

 317.735           39.0198522 4292.63586 83.5522743 123.080796 123.399131 130.604269 .9080263E7 .318854E-3 .2129339E7 129266.953
                   129436.782 -133159.26 129266.938 129433.997 -133159.15 180858.423 198608.539  90052.535  -197878.1 208.059686
                   190339.232 238825.452 218765.311 -220425.82 -208865.22 309704.447 222771.152  320599.63 198002.381 190190.239
                   -197.53443 -2071.8677 289.054103 12.3788491 10.1022759  12.474404 2216.24477 .207642E-4 417.725786 .233780916
                   275.894687 .327702352 2080.59686
Times of maxima :      .04105      .0418     .03582     .03558     .03911     .03551     .03894     .04149     .04419     .03558
                       .03911     .03551     .03558     .03911     .03551     .04406     .03561     .03987     .03894     .04149
                       .04419     .03551     .04046     .03775     .03775     .03563     .04051     .03576     .03894     .04419
                       .04105      .0418     .03582        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .04149
             Random switching times for simulation number  16  :
                                  10  2.0296431E-02   11  2.1781287E-02   12  1.9250479E-02

  13.147           58.1139104 2288.82182 49.7717729  124.85934 282.658649 1270.91775 .2255961E8 .178943E-3 .1195379E8 -130197.65
                   137995.491 -151486.88 -130197.56  137994.52 -151486.79 -190225.02 -188381.65 154936.633 -203922.64  -155.8652
                   -199196.61 -217389.61 236589.424 218920.295 -229002.41 -240737.12 268522.498 -269184.58 203960.913 -199196.02
                   -241.06827 1512.88526 223.095883 13.1058712 10.6555344 13.0516959 3739.31997 .211752E-4  3665.3639 .261719593
                   281.136951 .239718673  -1558.652
Times of maxima :      .02274     .03374     .02235     .02539     .02299     .02096     .02281     .03406     .02099     .02539
                       .02299     .02096     .02539     .02299     .02096     .02103     .02399     .02221     .02281     .03406
                       .02099     .02715     .02293     .02887     .02095     .02578     .02287     .02566     .02281     .02099
                       .02274     .03374     .02235        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .03406
             Random switching times for simulation number  17  :
                                  10  3.3906177E-02   11  3.2324400E-02   12  3.1613981E-02

 272.868           57.6628108 3357.75853 33.1049951 935.351218 94.4210662 826.310679 .3914796E7 .259507E-3 .1923586E8    147160.
                    113222.83 -145702.97 147159.917 113220.942 -145702.85 -196919.53 189671.824 -89587.575 195463.658 187.701171
                    -202464.3 250812.691 203401.738 -215939.65 -250220.06 290590.096 -206808.47 335327.921 -195456.64 -202458.57
                    240.13082 -1832.4188 -181.94778 12.6681855 10.1352447 12.5137291 400.743085 .204622E-4 4392.30396 .198533981
                   271.755064  .17977903 1877.01171
Times of maxima :      .03445     .04139     .03216      .0323     .03872     .03458     .03255     .04169     .03604      .0323
                       .03872     .03458      .0323     .03872     .03458     .03469     .03235     .03267     .03255     .04169
                       .03604     .03454     .04028     .03731      .0359     .03463     .03264     .03477     .03255     .03604
                       .03445     .04139     .03216        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .04169
             Random switching times for simulation number  18  :
                                  10  3.5634091E-02   11  3.5263235E-02   12  3.6429263E-02

 347.774           60.9082593 3930.77067 26.3102541 119.291223 105.670564  2970.1663 .1525999E7 .294023E-3 .2829102E8 -127261.44
                   119778.469 -170665.52 -127261.36 119775.867 -170665.36 -210455.34 -158652.29  70874.937 -188541.47 199.794262
                   -206391.82 -221535.76 203693.921 -248886.46 -249235.33 -224925.59 202332.755 -236561.35  188720.39 -206424.37
                   246.795987 -1982.6171 162.204359 12.3096123 10.0834633 12.5029814 119.582426 .206972E-4  10900.013 .186637324
                   274.986293 .166456384 1997.94262
Times of maxima :      .03614     .04167     .03733     .04165     .03893     .03631     .04053     .04163      .0365     .04165
                       .03893     .03631     .04165     .03893     .03631      .0362     .04039     .03841     .04053     .04163
                        .0365     .04299     .04028     .03631     .03635      .0429     .04061     .04276     .04053      .0365
                       .03614     .04167     .03733        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .04163
             Random switching times for simulation number  19  :
                                  10  3.6944012E-02   11  3.7046471E-02   12  3.7076380E-02

 357.809             64.32983 3066.51133 10.7239473 134.678731 122.424463 1222.75564 391302.803 .239241E-3 .3278578E8  -135220.2
                   128922.784 -150879.67 -135220.28 128921.817 -150879.47 -203694.74  -166268.4 103476.945 -185066.48 180.223042
                   -208289.97 -203964.01 228836.177 -272499.72 -269513.02 -225731.18 224362.185 -231358.51 185219.952  -208302.5
                   253.633259 -1751.1457 103.556493 12.3000777 10.0506245 12.2509697 54.2476165 .202848E-4 10993.8905 .175363472
                    269.39494  .15628885 1802.23042
Times of maxima :      .03748     .04225     .03781     .04097     .03819     .03761     .04091     .04197     .03741     .04097
                       .03819     .03761     .04097     .03819     .03761     .03767     .04081     .03812     .04091     .04197
                       .03741     .04343     .03958     .03762     .03749     .04231     .04104     .04348     .04091     .03741
                       .03748     .04225     .03781        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .04197
             Random switching times for simulation number  20  :
                                  10  3.2785127E-02   11  3.3016222E-02   12  3.3544455E-02

 278.724            16.262489 3571.22428 78.9523976 33848.2815 101.063309 234.404002  .282606E8 .269214E-3 596343.415 176952.222
                   117137.739 -137269.47 176952.132 117135.644 -137269.59 -162135.07 210901.075 81122.6659 206378.858 191.179363
                   -185703.95 269404.673 -215852.69 -208160.39  -198602.2  293147.68 -243754.64 309071.913  -206404.8  -185717.4
                   -127.52446 -1889.7683 -280.98469 13.0088235 10.1004074 12.4948713 9877.50734 .205384E-4 89.5742772 .161349163
                   272.814785 .199480711 1911.79363
Times of maxima :      .04108     .04201     .03385     .03421     .03879      .0355     .03405      .0418     .03651     .03421
                       .03879      .0355     .03421     .03879      .0355     .03675      .0341     .03797     .03405      .0418
                       .03651     .03417     .03421     .03768      .0381     .03428     .03409     .03441     .03405     .03651
                       .04108     .04201     .03385        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3      .0418
             Random switching times for simulation number  21  :
                                  10  3.8187621E-02   11  3.7570178E-02   12  3.5877020E-02

 355.528           57.1914353  2618.0413 28.7891572 134.431747 129.095237 117.375672 .2314146E7  .19977E-3 .6051017E7 -135096.11
                   132388.941 126235.594 -135096.23 132387.634 126235.458 -165644.35 -165853.72 75013.3693 -190883.37  164.68637
                   -196469.26 -228338.23 215072.707 -244404.66 -235879.15 -268376.87 211057.257  -292921.9 191046.001 -196533.89
                   -239.14731 -1618.0362 -169.67368  12.324748 10.0316122 12.1517823 453.081887 .201365E-4 1304.94835 .249644046
                   267.403115 .229116144  1646.8637
Times of maxima :      .03936     .04155     .04645     .04082     .03887     .04468      .0419     .04185     .03886     .04082
                       .03887     .04468     .04082     .03887     .04468     .03875     .04204     .03898      .0419     .04185
                       .03886     .04343     .04024     .03886     .03875     .04211     .04035     .04227      .0419     .03886
                       .03936     .04155     .04645        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .04185
             Random switching times for simulation number  22  :
                                  10  2.1848780E-02   11  2.2237140E-02   12  2.1667005E-02

 41.5695           46.2873161 2582.75956 15.9090416 125.650073  124.56525 111.657012 .4029196E7 .194524E-3  .675474E7 -130609.17
                   130044.498 123122.002 -130609.17 130044.133 123121.901 163524.793 -179175.94 135550.722 -195517.77 -162.50962
                   -196798.32 -215056.56 216949.848 209794.044 -224328.59 -227861.84 245742.158 -244509.39 195537.391 -196817.94
                   -215.14487 1607.09662 -126.13105 13.0777168 10.5833015 12.9057398 424.444432 .210686E-4 255.753013 .178638942
                    279.71954 .179061933 -1625.0962
Times of maxima :      .02302     .03416     .03014      .0257     .02254      .0274      .0226      .0338      .0226      .0257
                       .02254      .0274      .0257     .02254      .0274     .02753     .02443     .02337      .0226      .0338
                        .0226     .02613     .02394     .02926     .02256     .02575     .02402     .02593      .0226      .0226
                       .02302     .03416     .03014        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3      .0338
             Random switching times for simulation number  23  :
                                  10  3.0564187E-02   11  3.2100785E-02   12  3.1713235E-02

 257.951           58.2868894 3473.92622  64.657791 2267.90821 116.507305  127.48107 .3030189E8 .257765E-3 .3015705E7 163203.264
                   125769.825 -131557.21 163203.109 125767.634 -131557.36 -182081.69 198535.943 -168482.27 207245.046  187.07002
                   -192922.31  232545.85 -271402.67 -216040.92 -257742.26 258776.554 -326740.58 293825.319 -207262.05 -192852.12
                   241.426778 -1863.8472 -254.27896 12.7495713 10.1981199 12.5090463 5769.22342 .204306E-4  686.46901 .208046612
                   271.301979 .194732857  1870.7002
Times of maxima :      .03308     .04191     .03228     .03239     .03928     .03505     .03247     .04158     .03484     .03239
                       .03928     .03505     .03239     .03928     .03505     .03601     .03229     .03252     .03247     .04158
                       .03484      .0349      .0324     .03631     .03639     .03476     .03251     .03359     .03247     .03484
                       .03308     .04191     .03228        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .04158
             Random switching times for simulation number  24  :
                                  10  2.3446995E-02   11  2.3884675E-02   12  2.2739176E-02

 93.9398           11.5947478 3151.69694 25.5181071 127.582867  85.594743 107.981947 .2129494E7 .235518E-3 3440.36941 -131610.02
                   112863.661 121078.632 -131609.88 -107799.28 121078.739 149393.736 -182400.09 -67658.294 -190339.69 -178.81502
                   175375.451 -214945.03 198815.145 193616.311 190005.721 -242151.02 192427.608 -244969.69 190378.764 175376.453
                   107.678911 1775.30193  159.74388 13.0518628   10.45174  12.882343 167.606424 .210485E-4 23.6261873 .154212773
                   279.514936 .174849502 -1788.1502
Times of maxima :       .0317     .03383     .02328     .02466     .03117     .02741     .02491     .03355     .02846     .02466
                       .00561     .02741     .02466     .03117     .02741     .02862     .02475     .02975     .02491     .03355
                       .02846     .02598     .02466     .02985     .02836     .02604     .02478     .02619     .02491     .02846
                        .0317     .03383     .02328        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .03355
             Random switching times for simulation number  25  :
                                  10  2.4611113E-02   11  2.4784854E-02   12  2.5454302E-02

 95.9071           19.1281241 3713.91274 77.6266945 2351.81347 97.1209972 759.192206 .2117696E8 .277689E-3 .2397426E7 -164124.89
                   -114831.01 144792.358  -164124.8 -114828.29 144792.432 166758.727 -215377.67 -81876.315 -203318.41 -194.16527
                   191127.596 -285053.37 -204155.65 211248.527  208709.61 -309240.87 207049.372 -334120.75 203338.994 191158.767
                   138.304462 1927.15146 278.615675 13.0078919 10.4156183  12.902543 7797.21617 .211936E-4 207.805775  .18482943
                   281.524511 .228312046 -1941.6527
Times of maxima :      .03305     .03379      .0257     .02612     .03111     .02741     .02632     .03346     .02848     .02612
                       .03111     .02741     .02612     .03111     .02741     .02866     .02618     .03123     .02632     .03346
                       .02848     .02608     .03208     .02821     .02832     .02618     .02598     .02632     .02632     .02848
                       .03305     .03379      .0257        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .03346
             Random switching times for simulation number  26  :
                                  10  2.0501821E-02   11  2.0540975E-02   12  2.1063359E-02

 18.1506            62.176695 2928.28342 16.4954299 459.875912 129.100097 126.966747  .242744E7 .225791E-3 .2182317E8 -140595.69
                   132391.115 -131291.92 -140595.78 132390.127 -131291.71  -203145.7 -158930.86 109406.741 -191215.47 175.083851
                   -203601.24 -206213.32 231881.398 -240012.25 -241462.68 -226441.99  236869.48  -237580.5 191358.246 -203640.28
                   249.352552 -1711.2228 128.434535 13.0897473 10.6744114 12.9841456 245.030527  .21512E-4 9648.07958 .190965893
                   285.677746 .170574697 1750.83851
Times of maxima :      .02098     .02509     .02254     .02451     .02173     .02116     .02429     .02553     .02136     .02451
                       .02173     .02116     .02451     .02173     .02116     .02122     .02411     .02305     .02429     .02553
                       .02136     .02575     .02317     .02116     .02103     .02582     .02305     .02581     .02429     .02136
                       .02098     .02509     .02254        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .02553
             Random switching times for simulation number  27  :
                                  10  2.2711189E-02   11  2.3087341E-02   12  2.2845576E-02

 65.6492           11.7291454 3019.19566 72.5026106 300.313088 116.663709 109.951382 .2521115E8 .227538E-3 3293.80307 -138258.11
                   -125853.33 122177.943 -138257.91 -125852.02 122177.901 157398.151 -188816.22 128736.644 -205071.97 -175.75972
                   173929.497 -214346.67 255506.208 214997.327 218984.999 -213565.31 294366.776 -225976.01  205110.34 173931.187
                   -108.30118 1737.58328 269.263088  13.050584 10.5151839 12.8843825 6376.26272 .210189E-4 23.6844383 .148908382
                   279.082876 .168158379 -1757.5972
Times of maxima :      .02393      .0336     .02338     .02352     .03017     .02708     .02371     .03392     .02885     .02352
                       .03017     .02708     .02352     .03017     .02708     .02851     .02367     .02416     .02371     .03392
                       .02885     .02657     .02352     .02875     .02878     .02618     .02352     .02632     .02371     .02885
                       .02393      .0336     .02338        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .03392
             Random switching times for simulation number  28  :
                                  10  2.5116882E-02   11  2.4621395E-02   12  2.4790678E-02

  80.481           36.7057975  3562.9687 74.4646646 2886.14178 100.234285 192.373079 .3208138E8 .269442E-3 .4083658E7 -169801.18
                   -116656.23 136631.921 -169800.99 -116654.22  136632.02 189492.412 -219903.09 88721.3818 -207994.64 -191.26053
                   195543.521 -252798.35 224406.881 206430.281 195871.258 -265943.95 233530.711 -327083.89 208019.755 195521.753
                   -191.58757 1887.58277 272.882144 13.0720367 10.4191848 12.8766496 11473.8955 .211721E-4 362.917564 .184911768
                   281.218408 .236742919 -1912.6053
Times of maxima :      .02557     .03374     .02525     .02546     .03037     .02753     .02566     .03332      .0273     .02546
                       .03037     .02753     .02546     .03037     .02753     .02718     .02536     .02498     .02566     .03332
                        .0273      .0254     .02546      .0289     .02882     .02583     .02559     .02566     .02566      .0273
                       .02557     .03374     .02525        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .03332
             Random switching times for simulation number  29  :
                                  10  3.6246622E-02   11  3.6952294E-02   12  3.5738007E-02

 355.666           45.9716882 2994.55788 41.3134912 132.459326 112.519933 3181.16061  .800473E7 .223791E-3 .7961205E7 -134101.42
                   123598.056  -172804.8 -134101.48 123596.748 -172804.81 -203438.18 -170919.44 130278.336 -197380.15 174.306365
                   -197359.95 231488.071 228066.629 -227588.11 -229162.61 -250498.67 259876.448 275237.865 197499.023 -197341.77
                   214.410094 -1730.4791 203.257204  12.329778 10.0894018 12.5065922  1392.1378 .202223E-4 953.441555  .19788045
                   268.528732 .213038544 1743.06365
Times of maxima :       .0365     .04203     .03827     .04144     .03884     .03691     .04004     .04237     .03711     .04144
                       .03884     .03691     .04144     .03884     .03691     .03681     .04132     .03721     .04004     .04237
                       .03711     .03686     .04024     .03814     .03721     .04272     .04012     .03664     .04004     .03711
                        .0365     .04203     .03827        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .04237
             Random switching times for simulation number  30  :
                                  10  2.5274167E-02   11  2.4042417E-02   12  2.4775682E-02

 90.8165           37.0629721  3364.0133 68.0194437  2702.9016 111.056786 133.615549 .2983366E8 .250912E-3 .6881516E7 -167890.53
                   -122792.47 134685.533 -167890.35 -122790.53  134685.49 172586.135 -217043.63 -97045.469 -207046.96 -184.56645
                   196857.484 -253489.96  -214650.7 234938.154 223848.926 -267436.38 -225342.98 -306619.55 207082.102 196822.369
                   -192.51746 1834.12467 260.805375 13.0726034 10.4512004 12.8701854 10990.7897 .210869E-4 992.711943 .191513855
                    280.05669 .232098761 -1845.6645
Times of maxima :      .02555      .0331       .025     .02544     .03033     .02733     .02563     .03418     .02741     .02544
                       .03033     .02733     .02544     .03033     .02733     .02723     .02547     .02975     .02563     .03418
                       .02741     .02594     .03175     .02893     .02902     .02582     .03179     .02567     .02563     .02741
                       .02555      .0331       .025        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .03418
             Random switching times for simulation number  31  :
                                  10  3.4892673E-02   11  3.5324139E-02   12  3.5003334E-02

  333.07           68.0631048 3953.69004 73.4785606 295.506157 105.909768   528066.2 .4363657E7 .292878E-3 .1691403E8  138186.13
                   119914.068 -185492.24 138186.288 119911.358 -185492.16 -205754.06 -175321.11  79470.387  -195675.8 199.404869
                    -201433.5 278452.939 223816.819 -249040.86 -243602.73 372398.417 216392.898 372269.714 195847.923 -201447.16
                   260.889066 -1988.3888 271.069291 12.3779767 10.0836791 23.8374136 698.601069 .206779E-4  6925.0506 .329568286
                    274.71652  .35431644 1994.04869
Times of maxima :      .03544     .04184      .0359     .03569     .03912     .03559     .04031     .04153     .03575     .03569
                       .03912     .03559     .03569     .03912     .03559     .03547     .04016     .03922     .04031     .04153
                       .03575      .0356     .04028     .03559      .0357     .03561     .04017     .03558     .04031     .03575
                       .03544     .04184      .0359        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .04153
             Random switching times for simulation number  32  :
                                  10  2.9717668E-02   11  2.9881528E-02   12  3.0327005E-02

 228.378           70.3718347 2202.82019 40.9457513 642.504033 222.411011 120.572759 .7859731E7 .170339E-3 .1822009E8  143183.79
                   -137088.68 -127943.02 143183.804 -137088.26 -127943.11 181458.232 194084.142 -132043.37 197312.833 152.071975
                    202014.58 224761.235 -254887.83   248215.2 267663.886 277578.023 -270765.68 316419.325 -197408.75 202030.729
                   265.276902 -1484.1901 202.350565 12.7374152 10.3045146 12.5470133 2370.44584 .205749E-4  2501.2915 .263688467
                   273.179644 .272111806 1520.71975
Times of maxima :      .03089     .04185     .03666     .03101     .03042     .03529     .03227     .04213     .03025     .03101
                       .03042     .03529     .03101     .03042     .03529     .03047     .03359     .03032     .03227     .04213
                       .03025     .03527     .03101      .0304     .03032     .03365     .03237     .03378     .03227     .03025
                       .03089     .04185     .03666        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .04213
             Random switching times for simulation number  33  :
                                  10  2.9195081E-02   11  2.9973861E-02   12  2.9951107E-02

 196.638           35.1745383 2223.09436 27.9585206 129.790114 95.6326548 121.249059 676440.623 .169241E-3 329371.231 132743.601
                   -113946.02 -128301.31 132743.456 -113945.04 -128301.43 -167373.03 -159688.09 -109554.89 -185951.79 151.580908
                   -184063.15 230452.634 -211089.82 -206664.97 -206236.61 263280.272 -212306.28 290242.144 186068.511 -183970.66
                   187.548762 -1491.0045 -167.20802 12.6930857 10.2894541 12.5737858 90.3346279 .205398E-4 94.0193666 .237603978
                   272.701231 .202001709 1515.80908
Times of maxima :      .03298     .04253     .03043     .03307     .03105     .03608     .04049     .04218     .03595     .03307
                       .03105     .03608     .03307     .03105     .03608     .03596     .04175     .03026     .04049     .04218
                       .03595     .03447     .03173     .03705     .03708     .03444      .0331     .03458     .04049     .03595
                       .03298     .04253     .03043        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .04218
             Random switching times for simulation number  34  :
                                  10  3.0213620E-02   11  2.8256848E-02   12  3.1340422E-02

 214.683           114.484202 3553.32534  55.882873 2532.18785 692.221744 150.845113 .2931873E8 .258972E-3 .6981723E7 166077.286
                   -143875.51 -135996.17 166077.225  -143873.3 -135996.31 -197694.25  216110.03 -101090.73  206828.71 -187.50741
                   -196904.22 230869.713 -271094.35 234953.555 241414.882  276806.02 -273356.57 317701.461 -206997.33 -196773.07
                   338.355142 1885.02662 -236.39559 12.7775852 10.4005741 12.5376053 7056.83198  .21068E-4 2150.35808 .301195037
                   279.872027 .218807931 -1875.0741
Times of maxima :       .0327     .03343     .03191     .03202     .03091     .03582     .03222     .03366     .03575     .03202
                       .03091     .03582     .03202     .03091     .03582     .03568     .03209     .03079     .03222     .03366
                       .03575     .03451     .03202      .0309     .03079     .03436     .03214     .03434     .03222     .03575
                        .0327     .03343     .03191        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .03366
             Random switching times for simulation number  35  :
                                  10  3.1782212E-02   11  3.2309402E-02   12  3.0820178E-02

  241.01           15.3105254 3391.68423 21.7914156 324.056124 102.942697 113.283973 .5300528E7 .251664E-3 .5446555E7 138610.616
                   118222.205 -124015.57 138610.604 118219.763 -124015.67 -168133.43 193191.786 -122171.26 196117.138 184.842939
                   -196185.75 220423.586 -217330.64 -214899.11 -239215.54 240940.471 -229718.93 250113.147 -196135.96 -196192.31
                   -123.73571 -1841.6526 -147.61916 12.6752383 10.1620553 12.4936687 393.128291 .204268E-4  771.57848 .161487353
                   271.263134 .166801917 1848.42939
Times of maxima :      .03851      .0421     .03137     .03299      .0394     .03551     .03267     .04177     .03671     .03299
                        .0394     .03551     .03299      .0394     .03551     .03549     .03315     .03275     .03267     .04177
                       .03671     .03406     .03276     .03795     .03661     .03414     .03278      .0343     .03267     .03671
                       .03851      .0421     .03137        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .04177
             Random switching times for simulation number  36  :
                                  10  3.6378364E-02   11  3.7811086E-02   12  3.5425215E-02

 351.257           66.9797523 2675.72966 60.2773481 125.235805 894.032996 2684.40751 .2271011E8 .198705E-3 .2356837E8 -130393.56
                   146611.909  -167695.6 -130393.69 146610.928  -167695.5 -206720.68 -186156.66 162707.384 -203988.21 164.246909
                   -204361.34 -219279.36 241055.211 -253415.81 -262145.17 228489.094   275321.3   242507.4 204031.065 -204366.95
                   258.804467 -1635.7658 245.514456 12.3439761 10.1264323 12.4314286 2784.85056 .200835E-4 6588.27243 .207221508
                   266.652941 .198074645 1642.46909
Times of maxima :      .03681     .04223     .03844     .04175     .03904     .03705     .03885     .04256     .03723     .04175
                       .03904     .03705     .04175     .03904     .03705     .03697     .04138     .03893     .03885     .04256
                       .03723     .04324      .0404     .03707      .0371     .03698     .04033     .03723     .03885     .03723
                       .03681     .04223     .03844        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .04256
             Random switching times for simulation number  37  :
                                  10  2.6057239E-02   11  2.5722847E-02   12  2.5588186E-02

 121.249           61.7820014 4073.73723 69.9788418   1788.228 112.896458 95646.9383 .2034482E8 .305112E-3  .194413E8 -157754.83
                   -123805.36 178485.519 -157754.68 -123803.37  178485.41 220876.967 -201049.83 -79051.145  -202953.1 -203.52703
                   202555.023 -273111.54 -210007.89 213298.122 203113.526 -301020.31 219447.678 -357179.73 202950.565 202556.498
                   -248.55985 2018.35013 -264.53514 12.9098086 10.4048653 14.0013811 5882.97311 .213387E-4 4646.76945 .209289614
                   283.510558 .274296967 -2035.2703
Times of maxima :       .0266      .0335     .02807     .02626     .03007     .02673     .02642     .03383     .02692     .02626
                       .03007     .02673     .02626     .03007     .02673     .02682     .02632     .03017     .02642     .03383
                       .02692     .02672     .03221     .03007     .02679     .02661     .02616     .02646     .02642     .02692
                        .0266      .0335     .02807        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .03383
             Random switching times for simulation number  38  :
                                  10  3.3661797E-02   11  3.5804979E-02   12  3.4040980E-02

 324.412           46.6435993   3848.528 63.5526492 2827.15799 119.182289  2196.2926 .5426405E7 .297302E-3 .1008092E8 169189.796
                   127205.871 -162409.36 169189.861  127203.24 -162409.39 -201119.31 201873.155 93335.3726 196176.286 200.905089
                   -198339.19 283401.727 222824.342 -226936.85  -241479.3 328013.054 226633.255 379704.882 -196175.09 -198351.78
                   215.971293 -1961.7666 -252.09651 12.5991757 10.1336596 12.6403535 908.110977 .205969E-4 3589.63492 .241004681
                   273.591274 .275815053 2009.05089
Times of maxima :      .03421     .04202     .03422     .03472     .03934       .036     .03453      .0417     .03596     .03472
                       .03934       .036     .03472     .03934       .036     .03604     .03464     .03862     .03453      .0417
                       .03596     .03465     .03932     .03724     .03727     .03476     .03922     .03453     .03453     .03596
                       .03421     .04202     .03422        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3      .0417
             Random switching times for simulation number  39  :
                                  10  2.3694835E-02   11  2.3605108E-02   12  2.3554327E-02

 76.2468           6.47692805 3202.61373 70.4315936 846.316552 104.607362 119.659983 .2633425E8  .23781E-3 352305.031 -145972.25
                   -119173.76 127457.847 -145972.19 -119171.78 127457.906 153428.879 -216677.52 95808.6878 -205555.12 -179.68326
                   184593.093 -201886.79 236244.153 207067.625  204345.91 -208021.31 246836.096 -221349.39 205588.276 184575.146
                   80.4793641 1789.58479 265.389513 13.0437968 10.4704032  12.880372 11442.4832 .210391E-4 40.1295255 .139706235
                   279.379783 .177388571 -1796.8326
Times of maxima :      .03118     .03338      .0239     .02429     .03069     .02691     .02442     .03374     .02798     .02429
                       .03069     .02691     .02429     .03069     .02691     .02815     .02428     .02399     .02442     .03374
                       .02798     .02694     .02421     .02921     .02931     .02576     .02408     .02442     .02442     .02798
                       .03118     .03338      .0239        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .03374
             Random switching times for simulation number  40  :
                                  10  2.8286299E-02   11  2.6197435E-02   12  2.8895150E-02

 160.149           63.6683684 3921.66438 5.52271964 113.780934 111.271129 2162.12486 2672.59543 .300643E-3 .2971474E8 124287.386
                   -122911.74 162028.534 124287.388 -122908.96 162028.374 209017.837 140514.474 -73304.201 167570.852 -202.03109
                   206996.596 201201.654 -220941.43  263184.99 244667.607 207570.787  -183713.2 212653.415 -167744.97 207066.365
                   -252.32592 1980.31926 -74.315003 12.6916207 10.3988119  12.718295 23.0133096 .213598E-4 12249.6633 .170334639
                   283.790814 .135746531 -2020.3109
Times of maxima :      .02868      .0336      .0303     .03231      .0309     .02895     .03205     .03332     .02915     .03231
                        .0309     .02895     .03231      .0309     .02895     .02884     .03323     .03008     .03205     .03332
                       .02915      .0348      .0323     .02895       .029      .0352     .03219     .03503     .03205     .02915
                       .02868      .0336      .0303        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .03332
             Random switching times for simulation number  41  :
                                  10  2.3395573E-02   11  2.3323902E-02   12  2.4924808E-02

 101.023           18.0878685 2988.65657 80.5154002 3467.43423 107.586383 428.600055 .3623074E8  .22888E-3  2589.3991 -175640.47
                   -120858.42 140143.429 -175640.36 -120856.77 140143.405  155410.31 -227413.63 101930.038 -209723.19  -176.2774
                   -166688.52 -274799.51 219210.336 217143.324 192837.739 -298658.78 227303.395 -319740.35  209795.24 -166604.92
                   -134.49115 1728.77314 283.752357 13.1430603 10.4844395 12.8927664  11749.971  .21023E-4 22.8628621 .155753749
                   279.157921 .198040439  -1762.774
Times of maxima :      .02548     .03385     .02532     .02559     .03044     .02688     .02578     .03348     .03671     .02559
                       .03044     .02688     .02559     .03044     .02688     .02727     .02549     .02511     .02578     .03348
                       .03671     .02554     .02559     .02906     .02896     .02565     .02566     .02579     .02578     .03671
                       .02548     .03385     .02532        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .03348
             Random switching times for simulation number  42  :
                                  10  3.4144450E-02   11  3.4389451E-02   12  3.5240267E-02

 316.438           33.2159338 3940.17484 86.0916607 121.178374 91.6356262 624.140556 .1694841E8 .288646E-3 .4108438E7 -128264.07
                   112863.661 -142927.66 -128264.03  111538.42 -142927.55 -181767.65 -170263.51 72905.5857 -201448.84  197.95902
                   -195555.24 243677.593 206729.638 -214312.76 -223968.58 314307.052 217042.445 334773.128 201592.494 -195583.68
                    182.25239 -1984.9874 293.413805 12.3577665 10.0842864 12.4816414 3342.21358 .206989E-4 1146.36101 .220358802
                   275.013505 .308326745  1979.5902
Times of maxima :      .03469     .04192     .03893     .04189     .03904     .03483     .03926     .04201     .03633     .04189
                       .00561     .03483     .04189     .03904     .03483     .03621     .04062     .03846     .03926     .04201
                       .03633     .03585     .04052     .03761      .0362     .03597     .04063      .0361     .03926     .03633
                       .03469     .04192     .03893        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .04201
             Random switching times for simulation number  43  :
                                  10  2.3602292E-02   11  2.3025882E-02   12  2.2874084E-02

  69.164           8.79295065 2893.60379 58.4453695 274.576668 111.227254 123.849652 .2337966E8 .221128E-3 202471.575 -137873.83
                   122885.079 129670.038 -137873.62  122884.73 129670.059 150634.361 -212266.18 119186.428 -204279.41 -173.26618
                   181076.243 -213619.77 259993.496 208921.756 217959.877 -234195.95 274679.107 -239087.27 204297.231 181069.317
                   93.7707345 1701.05961 241.754771 13.0481406 10.5105783  12.881985 7545.90754 .210167E-4 34.0499192 .147775228
                    279.05272 .176617234 -1732.6618
Times of maxima :      .03062     .03358     .02333     .02356     .02358     .02757     .02339      .0339     .02878     .02356
                       .02358     .02757     .02356     .02358     .02757      .0277     .02363     .02346     .02339      .0339
                       .02878     .02625     .02356     .02878     .02872     .02622     .02346      .0263     .02339     .02878
                       .03062     .03358     .02333        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3      .0339
             Random switching times for simulation number  44  :
                                  10  2.4502719E-02   11  2.4199877E-02   12  2.4284886E-02

 75.2216           22.7585729 3437.09362 76.2535797 2721.12682 102.869474 121.977156 .2931055E8 .264416E-3 298565.241 -168082.16
                   -118179.16 128686.003   -168082. -118177.71 128686.078 168554.811 -224518.64 97053.5998 -206825.24 -189.46799
                   183346.655 -234752.78 219266.382 209732.102 200674.205 -264269.98 212810.648 -305911.14 206851.464 183342.506
                   -150.85945 1853.94003 276.140507  13.134219 10.4395828 12.8815958 12335.9877 .211066E-4   32.51452 .154479606
                   280.313924 .201733908 -1894.6799
Times of maxima :      .02506     .03331     .02461     .02495     .02987      .0282     .02487     .03365     .02792     .02495
                       .02987      .0282     .02495     .02987      .0282     .02807     .02485     .02447     .02487     .03365
                       .02792      .0249     .02495     .02842     .02778     .02503     .02508     .02515     .02487     .02792
                       .02506     .03331     .02461        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .03365
             Random switching times for simulation number  45  :
                                  10  2.0397781E-02   11  2.0216784E-02   12  2.1040439E-02

  15.039           64.1054891 3160.51653 21.2574645 126.568977 103.721036 1264.83622 2863.36378 .239862E-3  .338898E8 -131085.89
                   118667.543 -151410.43 -131085.89 118665.845 -151410.35 -216864.84 -155182.22 108664.443 -169565.42 180.456814
                   -208751.28 -214923.71 210439.686 -259687.59 -248865.05 -231576.66 197120.171 -249374.72 169728.053 -208796.06
                   253.190618 -1777.7842 145.799398 13.0838646 10.6854333 13.0289374   24.55073 .216163E-4 10889.2134 .189899848
                   287.085028 .153112266 1804.56814
Times of maxima :      .02073     .02533     .02163     .02444     .02211     .02107     .02418     .02516     .02126     .02444
                       .02211     .02107     .02444     .02211     .02107     .02095     .02458     .02058     .02418     .02516
                       .02126     .02601     .02421     .02106     .02119     .02562      .0241     .02576     .02418     .02126
                       .02073     .02533     .02163        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .02516
             Random switching times for simulation number  46  :
                                  10  2.7558953E-02   11  2.8496482E-02   12  2.7174408E-02

  170.06           62.3934563 3061.64903 50.8844347 134.836311  107.93948 217280.618 .9811439E7 .233348E-3 .7743008E7 135299.432
                   -121056.85 181429.678  135299.36 -121054.93 181429.735 214377.726 176733.573 -102206.83 198215.223 -177.98942
                   197258.608  -235161.3 -219152.53 225777.238 217805.409 -273725.67 -236984.64 -336985.76 -198327.12 197237.747
                   -249.78682 1749.75685 -225.57578 12.7308724 10.3919041 17.2439053 1237.33723 .209234E-4 1980.50311 .239403598
                   277.857786 .264255579 -1779.8942
Times of maxima :      .02773      .0335     .02838     .03269     .03084     .02823      .0313     .03378     .02841     .03269
                       .03084     .02823     .03269     .03084     .02823     .02815     .03277     .02935      .0313     .03378
                       .02841     .02817      .0314     .02944     .02935     .02815     .03145     .02804      .0313     .02841
                       .02773      .0335     .02838        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .03378
             Random switching times for simulation number  47  :
                                  10  2.4364720E-02   11  2.6285889E-02   12  2.6158434E-02

 108.524           36.9527596 3885.08373 65.9837595 1851.55515 103.922142  893.73275 .6505505E7 .292354E-3 .3706292E7 -158492.47
                   -118783.08 146606.803 -158492.53 -118780.83 146606.925 -166904.14 -191870.99 -72341.336  -196681.9  -199.2264
                   194889.943 -280107.73 -212757.28 216043.728 221707.245 -327214.52 -211112.41 -339489.23 196681.245 194898.077
                   192.231006 1971.06157 -256.87304 12.8652898 10.4042127 12.9686235 1717.72982 .213387E-4 1441.12833 .265712744
                   283.504576 .320705371  -1992.264
Times of maxima :      .03369     .03294     .02732     .02683     .03024      .0281     .02668     .03325     .02786     .02683
                       .03024      .0281     .02683     .03024      .0281     .03666     .02688     .03081     .02668     .03325
                       .02786     .02677     .03167     .02934     .02938     .02688     .03155     .02702     .02668     .02786
                       .03369     .03294     .02732        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .03325
             Random switching times for simulation number  48  :
                                  10  2.8364314E-02   11  2.9955475E-02   12  2.8870797E-02

 204.823           44.5108991 2397.60742 28.3108038 129.508698 1067.21446 1630.95165 .1316487E8 .185192E-3 .7558822E7 132599.388
                   -148888.53 155895.796 132599.468 -148887.41 155895.744 197065.984 206750.333 -203345.78 199747.243   158.5634
                   197172.983 212654.041 -251515.82 -216075.39 263628.999 214497.916 -289689.74 241960.212 -199837.89 197161.817
                   210.976063 -1548.4209 168.258146 12.6974787 10.4868186  12.699652 2322.32224 .205894E-4 1422.29823 .220796279
                   273.344049  .19582185   1585.634
Times of maxima :      .03086      .0426     .03537     .03237     .03103     .02904     .03238     .04227     .02923     .03237
                       .03103     .02904     .03237     .03103     .02904     .02907     .03222     .03109     .03238     .04227
                       .02923     .03483     .03102     .03699     .03038     .03525     .03247     .03509     .03238     .02923
                       .03086      .0426     .03537        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .04227
             Random switching times for simulation number  49  :
                                  10  3.1863932E-02   11  3.4587575E-02   12  3.4449527E-02

 310.239           36.4147932 3914.84977 61.9007225 1423.43053  96.750712 633.672365  .850612E7 .293611E-3 .8683466E7 153381.858
                   114611.464 -143060.62 153381.874 114609.178 -143060.67 -170918.68 200618.917 66322.8946 197612.591 199.654311
                   -197694.68 275046.259 209252.554 -208621.93 -209378.77 317193.041 199285.409 324529.406 -197611.85 -197708.67
                   -190.82661 -1978.5979 248.798558 12.4542298 10.0851614 12.5315963 1456.44309 .207273E-4 2084.65797 .249267762
                   275.400767 .295075713 1996.54311
Times of maxima :      .04197     .04153     .03561     .03512     .03853     .03506     .03495     .04195     .03615     .03512
                       .03853     .03506     .03512     .03853     .03506     .03597     .03518     .03887     .03495     .04195
                       .03615     .03506     .03994     .03763      .0375     .03517     .03983     .03531     .03495     .03615
                       .04197     .04153     .03561        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .04195
             Random switching times for simulation number  50  :
                                  10  2.3922609E-02   11  2.5883817E-02   12  2.5475224E-02

  111.77           26.7629851 4043.93837 61.2787249 3231.46104 98.0247533 1222.70315 .1606939E8 .302984E-3 .4418208E7 -173308.54
                   -115364.18 150878.687 -173308.51 -115361.31 150878.805 -161335.48 -207409.62 -85015.575 -201055.99 -202.81595
                   195701.555 -279836.03 -210117.01 218027.819 228002.539 -324023.28 234532.164 -324141.31  201063.13  195736.45
                   163.593964 2010.95459   247.5454 13.0356223 10.4034818 12.9489698 4654.31733 .213678E-4 655.607792 .219869427
                   283.895567 .256904737 -2028.1595
Times of maxima :      .03302     .03365     .02602     .02615     .03096     .02743     .02634     .03314     .02856     .02615
                       .03096     .02743     .02615     .03096     .02743     .03597     .02606     .03016     .02634     .03314
                       .02856     .02609      .0321     .02867     .02872      .0262     .02621     .02634     .02634     .02856
                       .03302     .03365     .02602        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .03314

 MAIN20 dumps OVER12 dice seed  SEEDSV =   2.3257023840000000E+09

Comment card.   Card index = 346.                 |C TENSOES FASE-TERRA
Comment card.   Card index = 347.                 |C                         MODTAB   AINCR  XMAXMX
Comment card.   Card index = 348.                 |C                          25-32   33-40   41-48
MODTAB, AINCR, XMAXMX =      3    0.050   10.000  |STATISTICS DATA                3
Statistical output of  node  voltage   0.1127E+06 |0      112677.T_MANAT_MANBT_MANC

1 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage at node  "T_MANA".   The base voltage for per unit printout is  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        21           1.0500000      1.18310850E+05             0             0          100.000000
        22           1.1000000      1.23944700E+05             1             1           98.000000
        23           1.1500000      1.29578550E+05            11            12           76.000000
        24           1.2000000      1.35212400E+05             9            21           58.000000
        25           1.2500000      1.40846250E+05             9            30           40.000000
        26           1.3000000      1.46480100E+05             3            33           34.000000
        27           1.3500000      1.52113950E+05             2            35           30.000000
        28           1.4000000      1.57747800E+05             1            36           28.000000
        29           1.4500000      1.63381650E+05             3            39           22.000000
        30           1.5000000      1.69015500E+05             5            44           12.000000
        31           1.5500000      1.74649350E+05             4            48            4.000000
        32           1.6000000      1.80283200E+05             2            50             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.27600000E+00     1.27289497E+00
                             Variance = 2.27030612E-02     2.26096093E-02
                   Standard deviation = 1.50675350E-01     1.50364921E-01

2 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage at node  "T_MANB".   The base voltage for per unit printout is  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        19            .9500000      1.07043150E+05             0             0          100.000000
        20           1.0000000      1.12677000E+05             2             2           96.000000
        21           1.0500000      1.18310850E+05            13            15           70.000000
        22           1.1000000      1.23944700E+05            16            31           38.000000
        23           1.1500000      1.29578550E+05             9            40           20.000000
        24           1.2000000      1.35212400E+05             5            45           10.000000
        25           1.2500000      1.40846250E+05             2            47            6.000000
        26           1.3000000      1.46480100E+05             1            48            4.000000
        27           1.3500000      1.52113950E+05             2            50             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.09700000E+00     1.09622341E+00
                             Variance = 6.34285714E-03     6.06879188E-03
                   Standard deviation = 7.96420564E-02     7.79024511E-02

3 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage at node  "T_MANC".   The base voltage for per unit printout is  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        21           1.0500000      1.18310850E+05             0             0          100.000000
        22           1.1000000      1.23944700E+05             5             5           90.000000
        23           1.1500000      1.29578550E+05             6            11           78.000000
        24           1.2000000      1.35212400E+05             5            16           68.000000
        25           1.2500000      1.40846250E+05             5            21           58.000000
        26           1.3000000      1.46480100E+05             5            26           48.000000
        27           1.3500000      1.52113950E+05             7            33           34.000000
        28           1.4000000      1.57747800E+05             2            35           30.000000
        29           1.4500000      1.63381650E+05             5            40           20.000000
        30           1.5000000      1.69015500E+05             4            44           12.000000
        31           1.5500000      1.74649350E+05             2            46            8.000000
        32           1.6000000      1.80283200E+05             1            47            6.000000
        33           1.6500000      1.85917050E+05             3            50             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.30100000E+00     1.30584937E+00
                             Variance = 2.56367347E-02     2.68356153E-02
                   Standard deviation = 1.60114755E-01     1.63815797E-01

4 ) -------------------------------------------------------------------------------------------------------------------------------
  SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY
4 ) -------------------------------------------------------------------------------------------------------------------------------
The following is a distribution of peak overvoltages among all output nodes of the last data card that have the same base voltage.
This distribution is for the maximum of the peaks at all output nodes with  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        22           1.1000000      1.23944700E+05             0             0          100.000000
        23           1.1500000      1.29578550E+05             2             2           96.000000
        24           1.2000000      1.35212400E+05             5             7           86.000000
        25           1.2500000      1.40846250E+05             4            11           78.000000
        26           1.3000000      1.46480100E+05             4            15           70.000000
        27           1.3500000      1.52113950E+05             5            20           60.000000
        28           1.4000000      1.57747800E+05             3            23           54.000000
        29           1.4500000      1.63381650E+05             6            29           42.000000
        30           1.5000000      1.69015500E+05             9            38           24.000000
        31           1.5500000      1.74649350E+05             6            44           12.000000
        32           1.6000000      1.80283200E+05             3            47            6.000000
        33           1.6500000      1.85917050E+05             3            50             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.38900000E+00     1.39359946E+00
                             Variance = 2.05142857E-02     2.07204575E-02
                   Standard deviation = 1.43228090E-01     1.43946023E-01

Statistical output of  node  voltage   0.1127E+06 |0      112677.1_2LTC1_2LTA1_2LTB

5 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage at node  "1_2LTC".   The base voltage for per unit printout is  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        26           1.3000000      1.46480100E+05             0             0          100.000000
        27           1.3500000      1.52113950E+05             2             2           96.000000
        28           1.4000000      1.57747800E+05             4             6           88.000000
        29           1.4500000      1.63381650E+05             3             9           82.000000
        30           1.5000000      1.69015500E+05             7            16           68.000000
        31           1.5500000      1.74649350E+05             3            19           62.000000
        32           1.6000000      1.80283200E+05             0            19           62.000000
        33           1.6500000      1.85917050E+05             6            25           50.000000
        34           1.7000000      1.91550900E+05             2            27           46.000000
        35           1.7500000      1.97184750E+05             3            30           40.000000
        36           1.8000000      2.02818600E+05             4            34           32.000000
        37           1.8500000      2.08452450E+05             8            42           16.000000
        38           1.9000000      2.14086300E+05             5            47            6.000000
        39           1.9500000      2.19720150E+05             2            49            2.000000
        40           2.0000000      2.25354000E+05             1            50             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.65000000E+00     1.64809600E+00
                             Variance = 3.60459184E-02     3.47022600E-02
                   Standard deviation = 1.89857627E-01     1.86285426E-01

6 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage at node  "1_2LTA".   The base voltage for per unit printout is  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        24           1.2000000      1.35212400E+05             0             0          100.000000
        25           1.2500000      1.40846250E+05             1             1           98.000000
        26           1.3000000      1.46480100E+05             1             2           96.000000
        27           1.3500000      1.52113950E+05             1             3           94.000000
        28           1.4000000      1.57747800E+05             1             4           92.000000
        29           1.4500000      1.63381650E+05             6            10           80.000000
        30           1.5000000      1.69015500E+05             4            14           72.000000
        31           1.5500000      1.74649350E+05             2            16           68.000000
        32           1.6000000      1.80283200E+05             4            20           60.000000
        33           1.6500000      1.85917050E+05             1            21           58.000000
        34           1.7000000      1.91550900E+05             7            28           44.000000
        35           1.7500000      1.97184750E+05             4            32           36.000000
        36           1.8000000      2.02818600E+05             5            37           26.000000
        37           1.8500000      2.08452450E+05             4            41           18.000000
        38           1.9000000      2.14086300E+05             2            43           14.000000
        39           1.9500000      2.19720150E+05             4            47            6.000000
        40           2.0000000      2.25354000E+05             2            49            2.000000
        41           2.0500000      2.30987850E+05             1            50             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.65700000E+00     1.65317636E+00
                             Variance = 4.00775510E-02     4.03060822E-02
                   Standard deviation = 2.00193784E-01     2.00763747E-01

7 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage at node  "1_2LTB".   The base voltage for per unit printout is  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        11            .5500000      6.19723500E+04             0             0          100.000000
        12            .6000000      6.76062000E+04             1             1           98.000000
        13            .6500000      7.32400500E+04             5             6           88.000000
        14            .7000000      7.88739000E+04             4            10           80.000000
        15            .7500000      8.45077500E+04             6            16           68.000000
        16            .8000000      9.01416000E+04             4            20           60.000000
        17            .8500000      9.57754500E+04             3            23           54.000000
        18            .9000000      1.01409300E+05             5            28           44.000000
        19            .9500000      1.07043150E+05             4            32           36.000000
        20           1.0000000      1.12677000E+05             5            37           26.000000
        21           1.0500000      1.18310850E+05             1            38           24.000000
        22           1.1000000      1.23944700E+05             3            41           18.000000
        23           1.1500000      1.29578550E+05             1            42           16.000000
        24           1.2000000      1.35212400E+05             2            44           12.000000
        25           1.2500000      1.40846250E+05             2            46            8.000000
        26           1.3000000      1.46480100E+05             0            46            8.000000
        27           1.3500000      1.52113950E+05             0            46            8.000000
        28           1.4000000      1.57747800E+05             1            47            6.000000
        29           1.4500000      1.63381650E+05             1            48            4.000000
        30           1.5000000      1.69015500E+05             1            49            2.000000
        31           1.5500000      1.74649350E+05             0            49            2.000000
        32           1.6000000      1.80283200E+05             0            49            2.000000
        33           1.6500000      1.85917050E+05             0            49            2.000000
        34           1.7000000      1.91550900E+05             0            49            2.000000
        35           1.7500000      1.97184750E+05             0            49            2.000000
        36           1.8000000      2.02818600E+05             0            49            2.000000
        37           1.8500000      2.08452450E+05             1            50             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 9.11000000E-01     9.09370083E-01
                             Variance = 6.50040816E-02     6.46523553E-02
                   Standard deviation = 2.54958980E-01     2.54268274E-01

8 ) -------------------------------------------------------------------------------------------------------------------------------
  SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY
8 ) -------------------------------------------------------------------------------------------------------------------------------
The following is a distribution of peak overvoltages among all output nodes of the last data card that have the same base voltage.
This distribution is for the maximum of the peaks at all output nodes with  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        28           1.4000000      1.57747800E+05             0             0          100.000000
        29           1.4500000      1.63381650E+05             1             1           98.000000
        30           1.5000000      1.69015500E+05             2             3           94.000000
        31           1.5500000      1.74649350E+05             0             3           94.000000
        32           1.6000000      1.80283200E+05             1             4           92.000000
        33           1.6500000      1.85917050E+05             2             6           88.000000
        34           1.7000000      1.91550900E+05             4            10           80.000000
        35           1.7500000      1.97184750E+05             5            15           70.000000
        36           1.8000000      2.02818600E+05             6            21           58.000000
        37           1.8500000      2.08452450E+05            12            33           34.000000
        38           1.9000000      2.14086300E+05             7            40           20.000000
        39           1.9500000      2.19720150E+05             6            46            8.000000
        40           2.0000000      2.25354000E+05             3            49            2.000000
        41           2.0500000      2.30987850E+05             1            50             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.79400000E+00     1.79035784E+00
                             Variance = 1.71316327E-02     1.68993511E-02
                   Standard deviation = 1.30887863E-01     1.29997504E-01

Statistical output of  node  voltage   0.1127E+06 |0      112677.T_OPOAT_OPOBT_OPOC

9 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage at node  "T_OPOA".   The base voltage for per unit printout is  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        28           1.4000000      1.57747800E+05             0             0          100.000000
        29           1.4500000      1.63381650E+05             1             1           98.000000
        30           1.5000000      1.69015500E+05             1             2           96.000000
        31           1.5500000      1.74649350E+05             1             3           94.000000
        32           1.6000000      1.80283200E+05             0             3           94.000000
        33           1.6500000      1.85917050E+05             2             5           90.000000
        34           1.7000000      1.91550900E+05             7            12           76.000000
        35           1.7500000      1.97184750E+05             9            21           58.000000
        36           1.8000000      2.02818600E+05            14            35           30.000000
        37           1.8500000      2.08452450E+05            14            49            2.000000
        38           1.9000000      2.14086300E+05             1            50             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.74400000E+00     1.74421193E+00
                             Variance = 8.35612245E-03     8.17411306E-03
                   Standard deviation = 9.14118288E-02     9.04108017E-02

10 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage at node  "T_OPOB".   The base voltage for per unit printout is  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
         1            .0500000      5.63385000E+03            50            50             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 2.50000000E-02     1.64180861E-03
                             Variance = 7.25043608E-19     1.81803849E-08
                   Standard deviation = 8.51494925E-10     1.34834658E-04

11 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage at node  "T_OPOC".   The base voltage for per unit printout is  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        29           1.4500000      1.63381650E+05             0             0          100.000000
        30           1.5000000      1.69015500E+05             1             1           98.000000
        31           1.5500000      1.74649350E+05             2             3           94.000000
        32           1.6000000      1.80283200E+05             2             5           90.000000
        33           1.6500000      1.85917050E+05             5            10           80.000000
        34           1.7000000      1.91550900E+05             3            13           74.000000
        35           1.7500000      1.97184750E+05            13            26           48.000000
        36           1.8000000      2.02818600E+05            12            38           24.000000
        37           1.8500000      2.08452450E+05            10            48            4.000000
        38           1.9000000      2.14086300E+05             2            50             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.73100000E+00     1.73447401E+00
                             Variance = 8.53469388E-03     8.25314365E-03
                   Standard deviation = 9.23834069E-02     9.08468142E-02

12 ) -------------------------------------------------------------------------------------------------------------------------------
  SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY
12 ) -------------------------------------------------------------------------------------------------------------------------------
The following is a distribution of peak overvoltages among all output nodes of the last data card that have the same base voltage.
This distribution is for the maximum of the peaks at all output nodes with  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        33           1.6500000      1.85917050E+05             0             0          100.000000
        34           1.7000000      1.91550900E+05             2             2           96.000000
        35           1.7500000      1.97184750E+05             6             8           84.000000
        36           1.8000000      2.02818600E+05            16            24           52.000000
        37           1.8500000      2.08452450E+05            23            47            6.000000
        38           1.9000000      2.14086300E+05             3            50             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.79400000E+00     1.79455245E+00
                             Variance = 2.13163265E-03     2.03542522E-03
                   Standard deviation = 4.61696075E-02     4.51156871E-02

Comment card.   Card index = 353.                 |C
MODTAB, AINCR, XMAXMX =      3    0.050   10.000  |STATISTICS DATA                3
Statistical output of branch voltage   0.1952E+06 |-1     195161.T_MANAT_MANBT_MANBT_MANCT_MANCT_MANA

13 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage  for branch  "T_MANA"  to  "T_MANB".   Base voltage  for per unit output = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        20           1.0000000      1.95161000E+05             0             0          100.000000
        21           1.0500000      2.04919050E+05             4             4           92.000000
        22           1.1000000      2.14677100E+05            12            16           68.000000
        23           1.1500000      2.24435150E+05            20            36           28.000000
        24           1.2000000      2.34193200E+05             4            40           20.000000
        25           1.2500000      2.43951250E+05             3            43           14.000000
        26           1.3000000      2.53709300E+05             1            44           12.000000
        27           1.3500000      2.63467350E+05             4            48            4.000000
        28           1.4000000      2.73225400E+05             2            50             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.14400000E+00     1.14595614E+00
                             Variance = 8.15204082E-03     7.99379029E-03
                   Standard deviation = 9.02886528E-02     8.94079991E-02

14 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage  for branch  "T_MANB"  to  "T_MANC".   Base voltage  for per unit output = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        19            .9500000      1.85402950E+05             0             0          100.000000
        20           1.0000000      1.95161000E+05             1             1           98.000000
        21           1.0500000      2.04919050E+05             2             3           94.000000
        22           1.1000000      2.14677100E+05            11            14           72.000000
        23           1.1500000      2.24435150E+05            15            29           42.000000
        24           1.2000000      2.34193200E+05             5            34           32.000000
        25           1.2500000      2.43951250E+05             4            38           24.000000
        26           1.3000000      2.53709300E+05             6            44           12.000000
        27           1.3500000      2.63467350E+05             3            47            6.000000
        28           1.4000000      2.73225400E+05             2            49            2.000000
        29           1.4500000      2.82983450E+05             1            50             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.16600000E+00     1.16304101E+00
                             Variance = 1.03765306E-02     1.08292456E-02
                   Standard deviation = 1.01865257E-01     1.04063661E-01

15 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage  for branch  "T_MANC"  to  "T_MANA".   Base voltage  for per unit output = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        20           1.0000000      1.95161000E+05             0             0          100.000000
        21           1.0500000      2.04919050E+05             3             3           94.000000
        22           1.1000000      2.14677100E+05             6             9           82.000000
        23           1.1500000      2.24435150E+05            13            22           56.000000
        24           1.2000000      2.34193200E+05             7            29           42.000000
        25           1.2500000      2.43951250E+05             4            33           34.000000
        26           1.3000000      2.53709300E+05             5            38           24.000000
        27           1.3500000      2.63467350E+05             0            38           24.000000
        28           1.4000000      2.73225400E+05             3            41           18.000000
        29           1.4500000      2.82983450E+05             6            47            6.000000
        30           1.5000000      2.92741500E+05             3            50             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.21500000E+00     1.21361391E+00
                             Variance = 1.84693878E-02     1.82644917E-02
                   Standard deviation = 1.35902126E-01     1.35146186E-01

16 ) -------------------------------------------------------------------------------------------------------------------------------
  SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY
16 ) -------------------------------------------------------------------------------------------------------------------------------
A distribution of peak values among all output branches of the last data card that have the same base value follows.  This
statistical distribution is for the maximum of the peaks at all of these output branches having base  voltage  = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        22           1.1000000      2.14677100E+05             0             0          100.000000
        23           1.1500000      2.24435150E+05             5             5           90.000000
        24           1.2000000      2.34193200E+05             5            10           80.000000
        25           1.2500000      2.43951250E+05             8            18           64.000000
        26           1.3000000      2.53709300E+05             8            26           48.000000
        27           1.3500000      2.63467350E+05             7            33           34.000000
        28           1.4000000      2.73225400E+05             7            40           20.000000
        29           1.4500000      2.82983450E+05             7            47            6.000000
        30           1.5000000      2.92741500E+05             3            50             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.29600000E+00     1.29475732E+00
                             Variance = 1.07234694E-02     1.11528876E-02
                   Standard deviation = 1.03554186E-01     1.05607233E-01

Statistical output of branch voltage   0.1952E+06 |-1     195161.1_2LTC1_2LTA1_2LTA1_2LTB1_2LTB1_2LTC

17 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage  for branch  "1_2LTC"  to  "1_2LTA".   Base voltage  for per unit output = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        21           1.0500000      2.04919050E+05             0             0          100.000000
        22           1.1000000      2.14677100E+05             4             4           92.000000
        23           1.1500000      2.24435150E+05             2             6           88.000000
        24           1.2000000      2.34193200E+05             7            13           74.000000
        25           1.2500000      2.43951250E+05             6            19           62.000000
        26           1.3000000      2.53709300E+05             4            23           54.000000
        27           1.3500000      2.63467350E+05             3            26           48.000000
        28           1.4000000      2.73225400E+05             4            30           40.000000
        29           1.4500000      2.82983450E+05             3            33           34.000000
        30           1.5000000      2.92741500E+05             2            35           30.000000
        31           1.5500000      3.02499550E+05             3            38           24.000000
        32           1.6000000      3.12257600E+05             4            42           16.000000
        33           1.6500000      3.22015650E+05             2            44           12.000000
        34           1.7000000      3.31773700E+05             3            47            6.000000
        35           1.7500000      3.41531750E+05             1            48            4.000000
        36           1.8000000      3.51289800E+05             0            48            4.000000
        37           1.8500000      3.61047850E+05             0            48            4.000000
        38           1.9000000      3.70805900E+05             1            49            2.000000
        39           1.9500000      3.80563950E+05             1            50             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.37200000E+00     1.37081496E+00
                             Variance = 4.63683673E-02     4.65830406E-02
                   Standard deviation = 2.15333154E-01     2.15831046E-01

18 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage  for branch  "1_2LTA"  to  "1_2LTB".   Base voltage  for per unit output = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        18            .9000000      1.75644900E+05             0             0          100.000000
        19            .9500000      1.85402950E+05             1             1           98.000000
        20           1.0000000      1.95161000E+05             2             3           94.000000
        21           1.0500000      2.04919050E+05             3             6           88.000000
        22           1.1000000      2.14677100E+05             7            13           74.000000
        23           1.1500000      2.24435150E+05             9            22           56.000000
        24           1.2000000      2.34193200E+05            10            32           36.000000
        25           1.2500000      2.43951250E+05             6            38           24.000000
        26           1.3000000      2.53709300E+05             2            40           20.000000
        27           1.3500000      2.63467350E+05             1            41           18.000000
        28           1.4000000      2.73225400E+05             2            43           14.000000
        29           1.4500000      2.82983450E+05             4            47            6.000000
        30           1.5000000      2.92741500E+05             1            48            4.000000
        31           1.5500000      3.02499550E+05             1            49            2.000000
        32           1.6000000      3.12257600E+05             0            49            2.000000
        33           1.6500000      3.22015650E+05             0            49            2.000000
        34           1.7000000      3.31773700E+05             1            50             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.19400000E+00     1.19251568E+00
                             Variance = 2.31520408E-02     2.26577041E-02
                   Standard deviation = 1.52157947E-01     1.50524762E-01

19 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage  for branch  "1_2LTB"  to  "1_2LTC".   Base voltage  for per unit output = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        19            .9500000      1.85402950E+05             0             0          100.000000
        20           1.0000000      1.95161000E+05             2             2           96.000000
        21           1.0500000      2.04919050E+05             8            10           80.000000
        22           1.1000000      2.14677100E+05             5            15           70.000000
        23           1.1500000      2.24435150E+05             9            24           52.000000
        24           1.2000000      2.34193200E+05             5            29           42.000000
        25           1.2500000      2.43951250E+05             7            36           28.000000
        26           1.3000000      2.53709300E+05             6            42           16.000000
        27           1.3500000      2.63467350E+05             3            45           10.000000
        28           1.4000000      2.73225400E+05             3            48            4.000000
        29           1.4500000      2.82983450E+05             0            48            4.000000
        30           1.5000000      2.92741500E+05             1            49            2.000000
        31           1.5500000      3.02499550E+05             1            50             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.17700000E+00     1.17733495E+00
                             Variance = 1.65265306E-02     1.62085184E-02
                   Standard deviation = 1.28555555E-01     1.27312680E-01

20 ) -------------------------------------------------------------------------------------------------------------------------------
  SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY
20 ) -------------------------------------------------------------------------------------------------------------------------------
A distribution of peak values among all output branches of the last data card that have the same base value follows.  This
statistical distribution is for the maximum of the peaks at all of these output branches having base  voltage  = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        23           1.1500000      2.24435150E+05             0             0          100.000000
        24           1.2000000      2.34193200E+05             1             1           98.000000
        25           1.2500000      2.43951250E+05             5             6           88.000000
        26           1.3000000      2.53709300E+05             8            14           72.000000
        27           1.3500000      2.63467350E+05             3            17           66.000000
        28           1.4000000      2.73225400E+05             6            23           54.000000
        29           1.4500000      2.82983450E+05             6            29           42.000000
        30           1.5000000      2.92741500E+05             3            32           36.000000
        31           1.5500000      3.02499550E+05             5            37           26.000000
        32           1.6000000      3.12257600E+05             4            41           18.000000
        33           1.6500000      3.22015650E+05             2            43           14.000000
        34           1.7000000      3.31773700E+05             4            47            6.000000
        35           1.7500000      3.41531750E+05             1            48            4.000000
        36           1.8000000      3.51289800E+05             0            48            4.000000
        37           1.8500000      3.61047850E+05             0            48            4.000000
        38           1.9000000      3.70805900E+05             1            49            2.000000
        39           1.9500000      3.80563950E+05             1            50             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.44200000E+00     1.44138770E+00
                             Variance = 3.04704082E-02     3.02170977E-02
                   Standard deviation = 1.74557750E-01     1.73830658E-01

Statistical output of branch voltage   0.1952E+06 |-1     195161.T_OPOAT_OPOBT_OPOBT_OPOCT_OPOCT_OPOA

21 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage  for branch  "T_OPOA"  to  "T_OPOB".   Base voltage  for per unit output = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        16            .8000000      1.56128800E+05             0             0          100.000000
        17            .8500000      1.65886850E+05             1             1           98.000000
        18            .9000000      1.75644900E+05             2             3           94.000000
        19            .9500000      1.85402950E+05             2             5           90.000000
        20           1.0000000      1.95161000E+05             8            13           74.000000
        21           1.0500000      2.04919050E+05            27            40           20.000000
        22           1.1000000      2.14677100E+05            10            50             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.01300000E+00     1.00748078E+00
                             Variance = 2.91428571E-03     2.70437846E-03
                   Standard deviation = 5.39841247E-02     5.20036389E-02

22 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage  for branch  "T_OPOB"  to  "T_OPOC".   Base voltage  for per unit output = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        17            .8500000      1.65886850E+05             0             0          100.000000
        18            .9000000      1.75644900E+05             4             4           92.000000
        19            .9500000      1.85402950E+05             5             9           82.000000
        20           1.0000000      1.95161000E+05             6            15           70.000000
        21           1.0500000      2.04919050E+05            27            42           16.000000
        22           1.1000000      2.14677100E+05             8            50             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.00500000E+00     1.00138348E+00
                             Variance = 3.16326531E-03     2.76230535E-03
                   Standard deviation = 5.62429134E-02     5.25576384E-02

23 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage  for branch  "T_OPOC"  to  "T_OPOA".   Base voltage  for per unit output = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        21           1.0500000      2.04919050E+05             0             0          100.000000
        22           1.1000000      2.14677100E+05             1             1           98.000000
        23           1.1500000      2.24435150E+05             2             3           94.000000
        24           1.2000000      2.34193200E+05             2             5           90.000000
        25           1.2500000      2.43951250E+05             7            12           76.000000
        26           1.3000000      2.53709300E+05             5            17           66.000000
        27           1.3500000      2.63467350E+05             3            20           60.000000
        28           1.4000000      2.73225400E+05             3            23           54.000000
        29           1.4500000      2.82983450E+05             1            24           52.000000
        30           1.5000000      2.92741500E+05             2            26           48.000000
        31           1.5500000      3.02499550E+05             3            29           42.000000
        32           1.6000000      3.12257600E+05             4            33           34.000000
        33           1.6500000      3.22015650E+05             4            37           26.000000
        34           1.7000000      3.31773700E+05             4            41           18.000000
        35           1.7500000      3.41531750E+05             5            46            8.000000
        36           1.8000000      3.51289800E+05             0            46            8.000000
        37           1.8500000      3.61047850E+05             2            48            4.000000
        38           1.9000000      3.70805900E+05             0            48            4.000000
        39           1.9500000      3.80563950E+05             2            50             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.46600000E+00     1.46664006E+00
                             Variance = 5.26214286E-02     5.23803266E-02
                   Standard deviation = 2.29393611E-01     2.28867487E-01

24 ) -------------------------------------------------------------------------------------------------------------------------------
  SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY
24 ) -------------------------------------------------------------------------------------------------------------------------------
A distribution of peak values among all output branches of the last data card that have the same base value follows.  This
statistical distribution is for the maximum of the peaks at all of these output branches having base  voltage  = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        21           1.0500000      2.04919050E+05             0             0          100.000000
        22           1.1000000      2.14677100E+05             1             1           98.000000
        23           1.1500000      2.24435150E+05             2             3           94.000000
        24           1.2000000      2.34193200E+05             2             5           90.000000
        25           1.2500000      2.43951250E+05             7            12           76.000000
        26           1.3000000      2.53709300E+05             5            17           66.000000
        27           1.3500000      2.63467350E+05             3            20           60.000000
        28           1.4000000      2.73225400E+05             3            23           54.000000
        29           1.4500000      2.82983450E+05             1            24           52.000000
        30           1.5000000      2.92741500E+05             2            26           48.000000
        31           1.5500000      3.02499550E+05             3            29           42.000000
        32           1.6000000      3.12257600E+05             4            33           34.000000
        33           1.6500000      3.22015650E+05             4            37           26.000000
        34           1.7000000      3.31773700E+05             4            41           18.000000
        35           1.7500000      3.41531750E+05             5            46            8.000000
        36           1.8000000      3.51289800E+05             0            46            8.000000
        37           1.8500000      3.61047850E+05             2            48            4.000000
        38           1.9000000      3.70805900E+05             0            48            4.000000
        39           1.9500000      3.80563950E+05             2            50             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.46600000E+00     1.46664006E+00
                             Variance = 5.26214286E-02     5.23803266E-02
                   Standard deviation = 2.29393611E-01     2.28867487E-01

Initialize variables as  "FIND"  begins.          |FIND
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Statistical output of  node  voltage   0.1127E+06 |0      112677.T_MANAT_MANBT_MANC
      Peak extremum of subset has value 1.85492157E+05     This occurred during
      simulation 31  for the variable having names  "T_MANC"  and  "      ".
      This was variable 3  of 3  in the subset;  50  shots were searched.
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Create deterministic data file for shot JP = 31   |DISK
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Initialize variables as  "FIND"  begins.          |RESET
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Exit  FIND  by resuming statistical tabulations.  |QUIT
Comment card.   Card index = 363.                 |C
Initialize variables as  "FIND"  begins.          |FIND
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Statistical output of  node  voltage   0.1127E+06 |0      112677.1_2LTC1_2LTA1_2LTB
      Peak extremum of subset has value 2.27413629E+05     This occurred during
      simulation 41  for the variable having names  "1_2LTA"  and  "      ".
      This was variable 2  of 3  in the subset;  50  shots were searched.
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Create deterministic data file for shot JP = 41   |DISK
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Initialize variables as  "FIND"  begins.          |RESET
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Exit  FIND  by resuming statistical tabulations.  |QUIT
Comment card.   Card index = 369.                 |C
Initialize variables as  "FIND"  begins.          |FIND
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Statistical output of  node  voltage   0.1127E+06 |0      112677.T_OPOAT_OPOBT_OPOC
      Peak extremum of subset has value 2.09723193E+05     This occurred during
      simulation 41  for the variable having names  "T_OPOA"  and  "      ".
      This was variable 1  of 3  in the subset;  50  shots were searched.
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Create deterministic data file for shot JP = 41   |DISK
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Initialize variables as  "FIND"  begins.          |RESET
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Exit  FIND  by resuming statistical tabulations.  |QUIT
Comment card.   Card index = 375.                 |C
Initialize variables as  "FIND"  begins.          |FIND
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Statistical output of branch voltage   0.1952E+06 |-1     195161.T_MANAT_MANBT_MANBT_MANCT_MANCT_MANA
      Peak extremum of subset has value 2.89015575E+05     This occurred during
      simulation 7  for the variable having names  "T_MANC"  and  "T_MANA".
      This was variable 3  of 3  in the subset;  50  shots were searched.
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Create deterministic data file for shot JP = 7    |DISK
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Initialize variables as  "FIND"  begins.          |RESET
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Exit  FIND  by resuming statistical tabulations.  |QUIT
Initialize variables as  "FIND"  begins.          |FIND
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Statistical output of branch voltage   0.1952E+06 |-1     195161.1_2LTC1_2LTA1_2LTA1_2LTB1_2LTB1_2LTC
      Peak extremum of subset has value 3.72398417E+05     This occurred during
      simulation 31  for the variable having names  "1_2LTC"  and  "1_2LTA".
      This was variable 1  of 3  in the subset;  50  shots were searched.
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Create deterministic data file for shot JP = 31   |DISK
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Initialize variables as  "FIND"  begins.          |RESET
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Exit  FIND  by resuming statistical tabulations.  |QUIT
Comment card.   Card index = 386.                 |C
Initialize variables as  "FIND"  begins.          |FIND
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Statistical output of branch voltage   0.1952E+06 |-1     195161.T_OPOAT_OPOBT_OPOBT_OPOCT_OPOCT_OPOA
      Peak extremum of subset has value 3.79704882E+05     This occurred during
      simulation 38  for the variable having names  "T_OPOC"  and  "T_OPOA".
      This was variable 3  of 3  in the subset;  50  shots were searched.
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Create deterministic data file for shot JP = 38   |DISK
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Initialize variables as  "FIND"  begins.          |RESET
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Exit  FIND  by resuming statistical tabulations.  |QUIT
Comment card.   Card index = 392.                 |C
Initialize variables as  "FIND"  begins.          |FIND
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Statistical output of branch energy    0.1000E+04 |-4        1.E3PRMANA      PRMANB      PRMANC
      Peak extremum of subset has value 2.38374136E+01     This occurred during
      simulation 31  for the variable having names  "PRMANC"  and  "      ".
      This was variable 3  of 3  in the subset;  50  shots were searched.
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Create deterministic data file for shot JP = 31   |DISK
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Initialize variables as  "FIND"  begins.          |RESET
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Exit  FIND  by resuming statistical tabulations.  |QUIT
Comment card.   Card index = 398.                 |C
Initialize variables as  "FIND"  begins.          |FIND
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Statistical output of branch energy    0.1000E+04 |-4        1.E3PROPOA      PROPOB      PROPOC
      Peak extremum of subset has value 1.27483186E+04     This occurred during
      simulation 2  for the variable having names  "PROPOC"  and  "      ".
      This was variable 3  of 3  in the subset;  50  shots were searched.
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Create deterministic data file for shot JP = 2    |DISK
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Initialize variables as  "FIND"  begins.          |RESET
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Exit  FIND  by resuming statistical tabulations.  |QUIT
Comment card.   Card index = 404.                 |C
Blank card ends statistical tabulation requests.  |BLANK STATISTICS

                                      Sample curve symbols : "A", "B", and "C"
                                      Theoretical curve symbol : "*"
                                      Common curve symbol : "X"

        Switch  "XX0014"  to  "XX0015"            Switch  "XX0016"  to  "XX0017"            Switch  "XX0018"  to  "XX0019"
2.20700000E-01   switchings per column          2.20700000E-01   switchings per column     2.20700000E-01   switchings per column
              Columns                                     Columns                                     Columns
          5   10   15   20   25   30                5   10   15   20   25   30                5   10   15   20   25   30
     +----+----+----+----+----+----+           +----+----+----+----+----+----+           +----+----+----+----+----+----+
    X                                         X                                         X
    X                                         X                                         X
    X                                         X                                         X
    *    A                                    X                                         X
    A*                                        B*                                        C*
    A *                                       B *                                       C *
    A   *                                     |   *    B                                |   *C
    |       *         A                       |    B  *                                 |       *C
    |        A  *                             |           * B                           |        C  *
    |                 *        A              |    B            *                       |                 X
    |                      A*                 |                      B*                 |             C         *
    |                           *       A     |                      B    *             |                           *   C
    |  2.0000E-02              A  *           |  2.0000E-02                 * B         |  2.0000E-02     C           *
    |                           *       A     |                           *            B|                           *   C
    |        A              *                 |                      B*                 |                       *  C
    |        A        *                       |                 *        B              |                 *        C
    |           * A                           |           *     B                       |           *              C
    |       *A                                |    B  *                                 |       *C
    |   *A                                    |   *B                                    C   *
    A *                                       B *                                       C *
    A*                                        B*                                        C*
    X                                         X                                         X
    X                                         X                                         X
    X                                         X                                         X
    X                                         X                                         X
   Time (scale = 2.77666667E-04  Sec/line)   Time (scale = 2.77666667E-04  Sec/line)   Time  (scale = 2.77666667E-04  Sec/line)
 .... Questionable Kolmogorov-Smirnov test result = 4.43674989E-01
 .... Questionable Kolmogorov-Smirnov test result = 2.58312367E-01
 .... Questionable Kolmogorov-Smirnov test result = 6.30757254E-01

Memory storage figures for the preceding, now-completed data case.  -------------------------------  Present   Program
A value of  "-9999"  indicates that no figure is available.         03-Sep-26  17.54.40              figure     limit  (name)
     Size List 1.   Number of electric network nodes.                                                  100      100K  (LBUS)
     Size List 2.   Number of electric network branches.                                               145      120K  (LBRNCH)
     Size List 3.   Number of data values in R, L, C tables.                                           137      500K  (LDATA)
     Size List 4.   Number of electric network sources.                                                  9     20000  (LEXCT)
     Size List 5.   Storage for [Y] & triangularized [Y].  No. times = 888   Factors = 621            1032     2000K  (LYMAT)
     Size List 6.   Number of entries in switch table.                  No. flops = 15                  15      5000  (LSWTCH)
     Size List 7.   Number of distinct ALPHANUMERIC data names plus program SPY variables.             181      200K  (LSIZE7)
     Size List 8.   History points of distributed lines.                                               112     2000K  (LPAST)
     Size List 9.   Number of nonlinear elements.                                                       18     10000  (LNONL)
     Size List 10.  Points of nonlinear characteristics.                                                48     16000  (LCHAR)
     Size List 11.  Number of Type-59 S.M. outputs.                                                      0      3000  (LSMOUT)
     Size List 12.  Total number of EMTP output variables.                                              43     12000  (LSIZ12)
     Size List 13.  Working space for batch/SPY plotting.                                            -9999     1000K  (LSIZ13)
     Size List 14.  S.M./U.M. connections to TACS.                                                   -9999      2000  (LBSTAC)
     Size List 15.  Character storage in bytes for MODELS.                                           -9999     2000K  (LCTACS)
     Size List 16.  Total number of Type-59 S.M. masses.                                                 0      3200  (LIMASS)
     Size List 17.  Number of Type-59 Synchronous machines.                                              0       360  (LSYN)
     Size List 18.  Branch and switch power/energy outputs.                                              9      1016  (MAXPE)
     Size List 19.  Total floating-point TACS table space.                                              23     2000K  (LTACST)
     Size List 20.  Non-copied recursive convolution data plus SEEK of MODELS.                           0     2000K  (LFSEM)
     Size List 21.  Total modal/phase [T] matrix storage.                                               36     12000  (LFD)
     Size List 22.  Total recursive convolution history.                                                 0     1000K  (LHIST)
     Size List 23.  Giant vectors for renumbering, phasors;  also extrema accumulation.               4607     2000K  (LSIZ23)
     Size List 24.  Peak phases of compensation for data.                                                3        36  (LCOMP)
     Size List 25.  Total table space for all U.M usage.                                             -9999      240K  (LSPCUM)
     Size List 26.  Square of max number of coupled phases.                                              9     2000K  (LSIZ26)
     Size List 27.  Maximum number of MODELS top variables.                                          -9999      100K  (LSIZ27)
     Size List 28.  MODELS.  Total work space is divided into INTEGER and REAL.  1st, REAL:          -9999     2000K  (LRTACS)
                             Second  and last,  statistics for INTEGER work space.                       0         0  (LITACS)
     Size List 29.  RAM disk used by "TAPSAV" table saving (limit is "LABCOM" size LTLABL).          -9999  84700944  (LSIZ29)
     Size List 30.  ULM line or Noda line or User line circuits.                                           0        39  (LSIZ30)
Timing figures characterizing central processor (CP) solution speed.  ----------------------------   CP sec  Wait sec  Real sec
     Data input time (through blank card ending branches) ....                                       0.010     0.000     0.010
     Node renumbering and phasor solution  ....                                                      0.010     0.000     0.010
     After phasor solution, but before time-step loop  ....                                          0.000     0.000     0.000
     Integration of equations (time-step loop)  ....                                                12.550     0.000    12.550
     Plotting or STATISTICS termination overlays ....                                                0.000     0.000     0.000
                                                                                                    ---------------------------
                                                                                          Totals     12.570     0.000    12.570

